{"id": "PL-019644", "as": "PS5-60-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019647", "as": "PS5-60-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-019652", "as": "PS5-60-74_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019653", "as": "PS5-60-74_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-019656", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "de": "18:Collection Pot Connection & Installation to be done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019668", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "18:Collection Pot Connection & Installation to be done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019692", "as": "PS6-05-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "de": "Correct tagging, labelling and color coding of pipework and equipment to be done", "ca": "C", "pr": "PS6 - Milestone C"}, {"id": "PL-019694", "as": "PS6-25-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019698", "as": "PS6-25-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019699", "as": "PS6-25-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019701", "as": "PS5-03-GDLHP-0137-CL01", "di": "E", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019702", "as": "PS6-25-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019703", "as": "PS5-03-GDLHP-0137-CL01", "di": "E", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019704", "as": "PS6-25-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019706", "as": "PS6-25-07_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019707", "as": "PS5-25-FIT-0004-CL01", "di": "E", "co": "KENT", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019709", "as": "PS6-28-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-01 - Closed Drain Header", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019711", "as": "PS5-71-FIT-0011A-CL01", "di": "E", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019712", "as": "PS6-28-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019718", "as": "PS5-71-FIT-0011B-CL01", "di": "E", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019720", "as": "PS6-28-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019724", "as": "PS6-28-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019730", "as": "PS6-28-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019733", "as": "PS6-28-07_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019734", "as": "PS5-25-HE-2100-CD01", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019737", "as": "PS5-25-IES-3200A-CD01", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019745", "as": "PS6-28-11_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019747", "as": "PS5-25-IES-6400A-CD01", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019749", "as": "PS5-28-IES-3400-CD01", "di": "E", "co": "KENT", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-019752", "as": "PS5-28-IES-3500-CD01", "di": "E", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-019754", "as": "PS5-28-IES-3500-CD01", "di": "E", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-019756", "as": "PS5-28-IES-3800A-CD01", "di": "E", "co": "KENT", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019757", "as": "PS5-28-IES-3800A-CD01", "di": "E", "co": "KENT", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019758", "as": "PS5-28-IES-3800B-CD01", "di": "E", "co": "KENT", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019759", "as": "PS5-28-IES-3800B-CD01", "di": "E", "co": "KENT", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019761", "as": "PS5-75-IES-3100B-CD01", "di": "E", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-019765", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "18:TZ-MID-68-WPR2-206062 - PS5-05-PIT-0004A to be install & Flange management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-019766", "as": "PS5-75-IES-3200B-CD01", "di": "E", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-019768", "as": "PS5-25-MXS-3101AA-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019769", "as": "PS5-25-MXS-3101AA-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019796", "as": "PS5-71-BI-2307-CC01", "di": "I", "co": "KENT", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-019800", "as": "PS5-71-BI-2313-CC01", "di": "I", "co": "KENT", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-019817", "as": "PS5-25-FIT-0001-CL01", "di": "E", "co": "KENT", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-019826", "as": "PS5-79-IV-0001-CL01", "di": "E", "co": "KENT", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-019829", "as": "PS5-82-IN-0001-CL01", "di": "E", "co": "KENT", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-019854", "as": "PS5-60-39_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019855", "as": "PS5-60-40_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019856", "as": "PS5-60-53_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019857", "as": "PS5-60-54_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019859", "as": "PS5-60-74_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019860", "as": "PS5-60-75_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019891", "as": "PS5-05-IG-0025-CD01", "di": "E", "co": "KENT", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-019894", "as": "PS5-05-IG-0026-CD01", "di": "E", "co": "KENT", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-019897", "as": "PS5-28-IES-3900A-CD01", "di": "E", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-019898", "as": "PS5-28-IES-3900A-CD01", "di": "E", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019899", "as": "PS5-28-IES-3900A-CD01", "di": "E", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019900", "as": "PS5-60-IE-0003D-CD06", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-019901", "as": "PS5-60-IE-0003D-CD06", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019902", "as": "PS5-60-IE-0003D-CD06", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019903", "as": "PS5-60-IE-0003D-CD08", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-019904", "as": "PS5-60-IE-0003D-CD08", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019905", "as": "PS5-60-IE-0003D-CD08", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019906", "as": "PS5-61-IDH-3100C-CD01", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-019907", "as": "PS5-61-IDH-3100C-CD01", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019908", "as": "PS5-61-IDH-3100C-CD01", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019909", "as": "PS5-61-IG-0015-CD01", "di": "E", "co": "KENT", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-019910", "as": "PS5-61-IG-0015-CD01", "di": "E", "co": "KENT", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-019911", "as": "PS5-61-IG-0015-CD01", "di": "E", "co": "KENT", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-019912", "as": "PS5-61-IG-0016-CD01", "di": "E", "co": "KENT", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-019913", "as": "PS5-61-IG-0016-CD01", "di": "E", "co": "KENT", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-019914", "as": "PS5-61-IG-0016-CD01", "di": "E", "co": "KENT", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-019915", "as": "PS5-61-IE-0002-CD41", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-019916", "as": "PS5-61-IE-0002-CD41", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-019917", "as": "PS5-61-IE-0002-CD41", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-019918", "as": "PS5-25-MXS-3101BB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-019919", "as": "PS5-25-MXS-3101BB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Proper Screen Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019920", "as": "PS5-25-MXS-3101BB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019921", "as": "PS5-25-MXS-3101BB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No proper cable Dressing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019923", "as": "PS5-61-IDH-3100B-CC01", "di": "I", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Proper Screen Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019934", "as": "PS5-61-IDH-3100B-CC02", "di": "I", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Proper Screen Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-019963", "as": "PS5-60-16_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019964", "as": "PS5-60-16_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-019965", "as": "PS5-60-19_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-019966", "as": "PS5-60-19_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-019967", "as": "PS6-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-019969", "as": "PS6-53-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-53-04 - Water Distribution Header", "de": "Color code paint and stenciling to be done.", "ca": "C", "pr": "PS6 - Milestone D"}, {"id": "PL-019986", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "18:TZ-MID-68-WPR2-206083 - PS5-05-PIT-0004B to be install & Flange management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-019990", "as": "PS5-71-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-019994", "as": "PS5-60-40_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-019995", "as": "PS5-60-40_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-019997", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "18:TZ-MID-68-WPR2-206145 - PS5-05-PIT-0004C to be install & Flange management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-019999", "as": "PS5-60-39_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "de": "6: Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020001", "as": "PS5-60-39_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020008", "as": "PS5-60-46_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020009", "as": "PS5-60-46_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020013", "as": "PS5-71-BI-2101-CC01", "di": "I", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-020017", "as": "PS5-71-BI-2101-CC01", "di": "I", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "de": "No Proper Screen Earth", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-020018", "as": "PS5-71-BI-2101-CC01", "di": "I", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-020052", "as": "PS5-63-IV-0010-CL01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020055", "as": "PS5-63-IV-0011-CL01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020070", "as": "PS5-28-IES-3600B-CD01", "di": "E", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-020071", "as": "PS5-28-IES-3600B-CD01", "di": "E", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020072", "as": "PS5-28-IES-3600B-CD01", "di": "E", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020081", "as": "PS5-60-IE-0003A-CD12", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-020082", "as": "PS5-60-IE-0003A-CD12", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-020083", "as": "PS5-60-IE-0003A-CD12", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-020084", "as": "PS5-60-IE-0003A-CD12", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "Not Connected the Earth in PE (No Termination Point)", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-020088", "as": "A650-PS6-75-DR-0001-04", "di": "P", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "de": "F1 equipment connection alignment and BT to be done", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-020109", "as": "PS5-61-IJ-0001-CL01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020110", "as": "PS5-61-IJ-0001-CL01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020115", "as": "PS5-61-IDH-3100A-CD01", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020116", "as": "PS5-61-IJ-0001-CL02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020117", "as": "PS5-61-IDH-3100A-CD01", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020118", "as": "PS5-61-IDH-3100A-CD01", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020125", "as": "PS5-61-IJ-0001-CD24", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No indoor cable tag (Yellow Black), No Cable’s Core Marker/No Gland Earth", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020126", "as": "PS5-61-IJ-0001-CD24", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020127", "as": "PS5-61-IJ-0001-CD24", "di": "E", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020129", "as": "PS5-61-IG-0042-CD01", "di": "E", "co": "KENT", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-020130", "as": "PS5-61-IG-0042-CD01", "di": "E", "co": "KENT", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-020131", "as": "PS5-61-IG-0042-CD01", "di": "E", "co": "KENT", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-020132", "as": "PS5-61-IJ-0001-CD25", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No indoor cable tag (Yellow Black)/No Cable’s Core Marker/No Gland Earth", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020133", "as": "PS5-61-IJ-0001-CD25", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020134", "as": "PS5-61-IJ-0001-CD25", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Gland Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020135", "as": "PS5-03-BI-1502-CC01", "di": "I", "co": "KENT", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-020138", "as": "PS5-61-NER-0010-CL01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020140", "as": "PS5-03-BI-1503-CC01", "di": "I", "co": "KENT", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-020143", "as": "PS5-61-IE-0002-CD43", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020145", "as": "PS5-61-IE-0002-CD43", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020150", "as": "PS5-09-FCU-8442A", "di": "H", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "24:All the ducts to be installed along with proper gaskets and bolts (All FCU)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-020152", "as": "PS5-09-FCU-8442A", "di": "M", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "24.1:Touch up / painting to be completed wherever required on the equipment (ALL FCU)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020163", "as": "PS5-61-IE-0003-CD02", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "Ferrule tags not available", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020165", "as": "PS5-25-MXS-3101AB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020166", "as": "PS5-61-IE-0003-CD02", "di": "E", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "de": "Earthing tag looping not available", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020167", "as": "PS5-25-MXS-3101AB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No Proper Screen Earth", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020169", "as": "PS5-25-MXS-3101AB-CJ01", "di": "I", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "No Cable’s Core Marker", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020195", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "18:1\" Valve CTR commodity code to be add. RLMU to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-020201", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "18:1\" valve CTR commodity code to be add. RLMU to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-020202", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "18.1:PS5-60-UR-8100G_TP-905 & 907 - Equpiment joint Flange Management to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-020234", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "18.4:TZ-MID-68-WPR2-207233, PS5-71-TIT-4102 - Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020236", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "18.5:TZ-MID-68-WPR2-207234, PS5-71-TIT-4103 - Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020237", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "18.6:TZ-MID-68-WPR2-207235, PS5-71-PVSV-4102 - Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020241", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18:TZ-MID-68-WPR2-207223, PS5-71-TIT-4203- Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020242", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18.1:TZ-MID-68-WPR2-207224, PS5-71-TIT-4202- Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020243", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18.2:TZ-MID-68-WPR2-207225, PS5-71-LIT-4201- Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020244", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18.3:TZ-MID-68-WPR2-207226, PS5-71-LIT-4202- Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020245", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18.4:TZ-MID-68-WPR2-207227, PS5-71-PVSV-4202- Instrument joint Flange Management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020258", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "18:TZ-MID-68-WPR2-206616 - RLMU TO BE DONE", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020293", "as": "PS5-53-IES-3100B-CD01", "di": "E", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "No Indoor Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-020357", "as": "PS5-28-17_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020383", "as": "PS5-60-75_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020393", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020397", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020399", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18.1:Grouting on pipe to valve pit to be done line: /PS5-01-8\"-FW-0096-B90/A505/01", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020405", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18: Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020409", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020412", "as": "PS5-25-VP-1100", "di": "M", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "19:INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020413", "as": "PS5-25-VP-1100", "di": "M", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "19.1:COMMISSIONING SPARE PARTS TO BE VARIFY AT WAREHOUSE", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020414", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020416", "as": "PS5-25-VP-1200", "di": "M", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "19:INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020417", "as": "PS5-25-VP-1200", "di": "M", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "19.1: COMMISSIONING SPARE PARTS TO BE VERIFIED AT WAREHOUSE", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020419", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020422", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18.1:Grouting on flange support to be done line: PS5-01-3\"-FW-0026-B90", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020427", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020428", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18: Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020429", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18.1:TZ-MID-68-WPR2-206498, Item 06 - Valve Lock handle pin missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020431", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020450", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:Valve EXT STM U-bolt clamp shall be installed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020451", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18.1:grouting on flange support to be done line: PS5-01-8\"-FW-0072-B90 & PS5-01-3\"-FW-0235-B90", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-020454", "as": "PS6_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "di": "B", "co": "CPP AGI", "su": "PS6-99-04 - Area Completion for Power Distribution Area", "de": "Paint Touchup to be done", "ca": "C", "pr": "PS6 - Milestone G"}, {"id": "PL-020455", "as": "PS5-60-32_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020456", "as": "PS5-60-32_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020457", "as": "PS5-60-33_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020458", "as": "PS5-60-33_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020459", "as": "PS5-60-34_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-020460", "as": "PS5-60-34_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "de": "6.1:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-020461", "as": "PS5-01-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-020462", "as": "PS5-01-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-020467", "as": "A650-PS6-25-HL-0008-05", "di": "P", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "de": "PS6-25-TIT-0003A Short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020468", "as": "A650-PS6-25-HL-0008-06", "di": "P", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "de": "PS6-25-TIT-0002A Short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020492", "as": "PS6-02-SWSI-0002", "di": "S", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "de": "5: Windsock have the wrong tag:PS4-02-SWSI-0003.", "ca": "C", "pr": "PS6 - Milestone G"}, {"id": "PL-020497", "as": "PS6-25-PA-3100C", "di": "M", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "de": "21: Coupling will be installed after solo run of motor.", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-020529", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020532", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020533", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020543", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020569", "as": "PS5-01-SUB-0001", "di": "M", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "12: Touch up / painting to be completed wherever required on the Fire hydrant equipments.", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-020637", "as": "", "di": "P", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "de": "PS6-25-TIT-0003B Short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020638", "as": "", "di": "P", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "de": "PS6-25-TIT-0002B Short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020640", "as": "PS6-25-03_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "de": "TIT instrument short bolts length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020641", "as": "PS6-28-02_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-28-02 - Relief Header", "de": "TG-0001 short bolt lengths to be rectify and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020673", "as": "PS5-60-47_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-020674", "as": "PS5-60-47_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-020679", "as": "PS6-28-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-01 - Closed Drain Header", "de": "Thermal Insulation ITR to be closed", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020680", "as": "PS5-60-48_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-020681", "as": "PS5-60-48_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-020683", "as": "PS5-60-68_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-020684", "as": "PS5-60-68_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-020685", "as": "PS5-71-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020747", "as": "PS5-28-VSP-1300A", "di": "M", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "15:Touch up / painting to be completed wherever required on the equipment (all seal oil drum)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020769", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "18.1:PS5-71-TR-4400/N3 - Tank Connection joint Flange Management to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-020780", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020784", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18: Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020819", "as": "PS6-28-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "de": "Thermal Insulation ITR to be closed", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020830", "as": "PS6-28-07_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "de": "Thermal insulation ITR to be closed", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020845", "as": "PS5-25-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020847", "as": "A650-PS6-75-DR-0001-04", "di": "P", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "de": "Equipment connection clearance Fig-8 to be install and BT to be done after the equipment installation", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-020848", "as": "PS6-28-11_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "de": "Thermal insulation ITR to be closed", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020849", "as": "PS5-25-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020850", "as": "PS5-28-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-020851", "as": "PS5-28-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-020852", "as": "PS5-71-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-020854", "as": "PS5-60-55_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-020865", "as": "PS6-28-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-28-02 - Relief Header", "de": "Thermal insulation & Personnel protection ITR to be closed", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-020879", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "18:TZ-MID-68-WPR2-207021, PS5-71-PIT-2102B - Pressure instrument to be install", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020880", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "18.1:TZ-MID-68-WPR2-207074, PS5-71-PSV-2403B - PSV to be install after calibration", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-020881", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "18.2:TZ-MID-68-WPR2-206843 & TZ-MID-68-WPR2-206843 - Spectale need to paint", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020899", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18: TZ-MID-68-WPR2-207582, PS5-71-TR-4200/N5 - Tank joint Flange management to be done & Wear Pad Hole to be seal with sealent", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020905", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "de": "18.1:TZ-MID-68-WPR2-206476, Painting/coating on spectacle blind or Figure-8 to be confirmed. Material is started to rust", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020909", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "18:TZ-MID-68-WPR2-206122, Paddle Blind/Spacer Set shall be installed, and flange management shall be completed after completion of N₂ purging in the pipeline.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-020943", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "de": "RAISED FLOOR GRATINGS ANCHORING", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-020946", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "de": "MONKEY LADDER ANCHORING", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-020947", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "de": "COMPOSITE CLADDING FLASHING AND PENETRATIONS COMPLETION", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-020949", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "de": "MARK-UP/ AS-BUILT DRAWINGS COMPLETION", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-020968", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-11 - Open Drain Interceptor", "de": "18:TZ-MID-68-WPR2-208387 - ISO asbuilt RLMU to be done", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-020990", "as": "PS6-53-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "de": "Reinstatement ITR T-00216-0947 to be closed", "ca": "B", "pr": "PS6 - Milestone D"}, {"id": "PL-020997", "as": "PS6-53-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "de": "Reinstatement ITR T-00216-0920 to be closed.", "ca": "B", "pr": "PS6 - Milestone D"}, {"id": "PL-021006", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "de": "5:Paint touch-up shall be completed at all E&I welding locations.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-021019", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "TZ-MID-68-WPR2-206750 - 3/4\" Dust Cap to be install", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021022", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "TZ-MID-68-WPR2-206752 - 3/4\" Dust Cap to be install", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021037", "as": "PS5-60-41_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "6:Wire mesh to be installed", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021038", "as": "PS5-60-55_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "de": "6:WIRE MESH TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021042", "as": "PS5-60-76_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "6:WIRE MESH TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021046", "as": "PS5-60-41_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-021048", "as": "PS5-74-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021049", "as": "PS5-74-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-021050", "as": "PS5-25-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-021054", "as": "PS5-28-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-021125", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "18:PS5-60-UR-8100G_TP-908 - Equpiment joint Flange management to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021126", "as": "BF_PS6-61-IG-0007", "di": "E", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "de": "RLMU to be completed", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-021127", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "18:PS5-60-UR-8100G_TP-906 - Equpiment joint Flange management to be done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021128", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "18:TZ-MID-68-WPR2-207440 - PS5-SPS-A550-401 - Pipe support to e install", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021129", "as": "BF_PS6-61-IG-0005", "di": "E", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "de": "RLMU to be completed", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-021142", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18:TZ-MID-68-WPR2-206165, PS5-25-SPZJ-0041 - Valve interlock shall be installed as per the approved specification", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021256", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18:TZ-MID-68-WPR2-208016, Item 08 / PS5-01-PIT-0015 - Pressure instrument to be install & flange management to be done", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-021262", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18: TZ-MID-68-WPR2-207217, PS5-01-STA-0002/N1 - Equpiment joint flange management to be done", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-021265", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "18.3:TZ-MID-68-WPR2-208476, Spool C & D - Pipe straightness to be rectified", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-021269", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "18:TZ-MID-68-WPR2-206676, Item 08 - FIG 8 Blank to be open & flange management to be done", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-021370", "as": "PS6-83-OB-0001_Installation", "di": "E", "co": "CPP AGI", "su": "PS6-83-01 - EITS Building", "de": "PS6-88-TA-LV-1004 : Cover for this cable tray can not be found on site, cable tray is open", "ca": "B", "pr": "PS6 - Milestone G"}, {"id": "PL-021516", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "18.2:GL01 PTFE pad to be install", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-021539", "as": "PS5-25-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-021540", "as": "PS5-28-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021542", "as": "PS5-28-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-021543", "as": "PS5-60-76_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021544", "as": "PS5-60-76_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-021552", "as": "PS5-60-66_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "de": "16:VALVE AND FLANGE TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-021553", "as": "PS5-60-68_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "16:VALVE AND FLANGE TO BE DONE", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021557", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18:TZ-MID-68-WPR2-207007 & TZ-MID-68-WPR2-207008 - Reducer to flange Joint RLMU to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021559", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "18.2:TZ-MID-68-WPR2-208577 - ITEM 08, FIG-8 Blank Rust to be rectified", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021567", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "de": "18: TZ-MID-68-WPR2-207220, ITEM 04,05 & 06 - F5- Flange management to be done, (FURTHER CONNECTION/ROUTING SHALL BE CARRIED OUT BY VENDOR)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-021589", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18.1:TZ-MID-68-WPR2-206005, Item 16 / PS5-25-PDIT-0050A - Pressure instrument to be install & Flange management to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021590", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18.2:Based on drawing TZ-MID-68-WPR2-206146, no sliding support should be installed, however actual condition, the sliding support installed. CTR to clarify with ENG.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021591", "as": "PS5-83-OB-0001_Installation", "di": "B", "co": "KENT", "su": "PS5-83-01 - EITS Building", "de": "Scalp plate of door in IT Room (rear side) is missing during KENT actives at EITS Building", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-021593", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "18.1:TZ-MID-68-WPR2-206007, Item 10 & 19 / PS5-25-PDIT-0050 - Pressure instrument to be install & Flange management to be done", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-021595", "as": "PS5-83-OB-0001_Installation", "di": "B", "co": "KENT", "su": "PS5-83-01 - EITS Building", "de": "Anti latch of IT Room (front side) iwas broken out. The door cannot open after closed", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-021596", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "18.2:TZ-MID-68-WPR2-206008, PS5-25-CPS-A545-122 -Shoe Pipe support SH01-A-20-400-LT is not centrally seated on the structural support PS5-25-CPS-A545-122", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021597", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "18.3:TZ-MID-68-WPR2-206012, PS5-SPS-A540-108 - Pipe support PS5-SPS-A540-108 was modified without having analysis/calculation. CTR shall obtain approval from ENG", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021600", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "18.1: TZ-MID-68-WPR2-206027, PS5-SPS-A455-090 - Sliding plate size in PS5-SPS-A455-090 is different from PS5-SPS- A555-090. CTR to check with ENG", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021601", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "18.2:TZ-MID-68-WPR2-206102, PS5-SPS-A455-091 - Sliding plate size in PS5-SPS-A455-091 is different from PS5-SPS- A555-091. CTR to check with ENG", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021602", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "18:TZ-MID-68-WPR2-206121 , IS01-C - PS-29043 - sSliding support IS01-C - PS-29043 is not sitting on center of tructural support. CTR to check & obtain approval from ENG", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021739", "as": "", "di": "P", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "de": "PS6-25-TIT-0003C Short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-021744", "as": "", "di": "P", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "de": "PS6-25-TIT-0002C Short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-021777", "as": "PS5-60-64_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "de": "16:VALVE AND FLANGE TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-021791", "as": "PS5-71-PA-3100B", "di": "M", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "21.1:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021797", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "18:TZ-MID-68-WPR2-206657, ITEM 17 - Actual UB02 is installed; it shall be changed to UB03 as per the ISO", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021798", "as": "PS5-71-PA-3200", "di": "M", "co": "KENT", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "21.1: COUPLING SPACER TO BE TIGHETENED PROPERLY AFTER MOTOR SOLO RUN", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021807", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "18: TZ-MID-68-WPR2-207509, Item 05 - FIG 8 Blank is currently in the closed position. It shall be changed to the open position. FM shall be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-021811", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:TZ-MID-68-WPR2-208408, Spool E - Pipe-to-column structure clearance is less than 25 mm", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-021820", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-03 - Water Softener Package", "de": "18: 18nos Equpiment joint Flange Management to be done, punch list attached", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-021843", "as": "PS5-84-OB-0005", "di": "B", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "de": "DOOR INSTALLATION", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-021844", "as": "PS5-84-OB-0005", "di": "B", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "de": "SWITCH GEAR FLASHHING AND PENETRATION BALANCE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-021890", "as": "PS5-71-PA-3100A", "di": "M", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Commissioning spares to be checked and handed over to commissioning team before PRC(From CPP warehouse)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021891", "as": "PS5-71-PA-3100A", "di": "M", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Commissioning spares to be checked and handed over to commissioning team before PRC(From CPP warehouse)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021892", "as": "PS5-71-PA-3200", "di": "M", "co": "KENT", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "commissioning spares to be checked and collected from CPP", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-021910", "as": "PS6-61-IU-3100A-CH01", "di": "E", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "de": "11:", "ca": "", "pr": "PS6 - Milestone E"}, {"id": "PL-021984", "as": "PS5-28-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-05 - HP Relief Header", "de": "16:VALVE ,FLANGE ,REDUCER ,ELBOW,TEE INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-021985", "as": "PS5-28-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "16:TP 354 to be done. valve and flange Insulation to be done.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-021986", "as": "PS5-28-16_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-16 - LP Relief Header", "de": "16:VALVE ,FLANGE ,REDUCER ,ELBOW insulation TO BE DONE", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-021993", "as": "PS6-86-OB-0001_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-021994", "as": "PS6-84-OB-0004_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022002", "as": "PS6-84-OB-0003_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022005", "as": "PS6-84-OB-0001_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-05 - Electrical Earthing - Workshop & Warehouse", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022008", "as": "PS6-82-OB-0005_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-04 - Electrical Earthing - Guard House", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022009", "as": "PS6-82-OB-0001_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-02 - Electrical Earthing - Office Building", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022012", "as": "PS6 - PUMP DISCHARGE CONTROL AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022021", "as": "PS6 - PIGGING MECHANICAL HANDLING AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022032", "as": "PS6 - OPERATIONS AND MAINTENANCE AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022038", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18: Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022040", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022042", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "de": "18:TZ-MID-68-WPR2-206998, ITEN 09 - F2 flange management to be completed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022043", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "de": "18.1:TZ-MID-68-WPR2-207000, ITEN 08 - F2 flange management to be completed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022044", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "de": "18.2:TZ-MID-68-WPR2-206999, ITEN 09 - Valve installation & F1, F2 flange management to be completed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022045", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "de": "18.3:FF-01-2 - Flange support to be installed Qty.6", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022046", "as": "PS6 - FENCE SOUTH AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022047", "as": "PS6 - FENCE WEST AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022048", "as": "PS6 - FENCE EAST AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022051", "as": "PS6 - EITS BUILDING AREA_Earthing", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the earthing chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022055", "as": "PS6-86-OB-0001_Lightning", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the lightning chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022060", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081A - SAMPLE PANELS AND CABINETS not yet installed. Spool installation and connection joint flange management shall be completed after equipment installation", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022061", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208767, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022062", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081B – Sample Panels and Cabinets have not yet been installed. Spool installation and connection joint flange management shall be completed after the equipment installation is completed.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022063", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208789, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022065", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081C – Sample Panels and Cabinets have not yet been installed. Spool installation and connection joint flange management shall be completed after the equipment installation is completed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022066", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208796, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022067", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081D – Sample Panels and Cabinets have not yet been installed. Spool installation and connection joint flange management shall be completed after the equipment installation is completed.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022068", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208797, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022088", "as": "PS5-53-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-022089", "as": "PS5-53-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-022090", "as": "PS5-71-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022091", "as": "PS5-71-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-022101", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081E – Sample Panels and Cabinets have not yet been installed. Spool installation and connection joint flange management shall be completed after the equipment installation is completed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022102", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208798, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022103", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081F – Sample Panels and Cabinets have not yet been installed. Spool installation and connection joint flange management shall be completed after the equipment installation is completed.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022104", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208799, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022105", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18:PS5-60-SPZQ-0081G – Sample Panels and Cabinets have not yet been installed. Spool installation and connection joint flange management shall be completed after the equipment installation is completed.", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022106", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "18.1:TZ-MID-68-WPR2-208800, Item 11 & 12 - Support installation to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022112", "as": "PS5-60-VS-9100F", "di": "M", "co": "EACOP", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "Collection pot and its respective connection not done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022116", "as": "A550-PS5-60-ATM-0054-01", "di": "P", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "Molykote to be applied at the tie in flange bolts", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-022120", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "de": "House Keeping to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-022144", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18: TZ-MID-68-WPR2-206190, PS5-25-SPZJ-0041 - Valve interlock shall be installed as per the approved specification", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022181", "as": "PS5-53-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-022186", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18:TZ-MID-68-WPR2-196008, PS5-25-SPZJ-0041 - Valve interlock shall be installed as per the approved specification", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022187", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18.1:TZ-MID-68-WPR2-196012, Pipe slope to be verified on 3 location", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022188", "as": "PS5-28-17_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "de": "16:TP-426 INSULATION TO BE DONE. VALVE AND FLANGE INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022191", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "18:TZ-MID-68-WPR2-196000, Valve interlock shall be installed as per the approved specification", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022194", "as": "PS5-75-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-022195", "as": "PS5-28-07_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "6:STENCILING TO BE DONE", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-022196", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "18:TZ-MID-68-WPR2-206313, PS5-71-LIT-4402 - Level Instrument shall be installed, and FM shall be completed.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-022197", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "18.1:TZ-MID-68-WPR2-206314, PS5-71-LIT-4401 - Level Instrument shall be installed, and FM shall be completed.", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-022198", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "18.2:TZ-MID-68-WPR2-208504, PS5-71-TR-4400/N5 - Spool shall be erected, and FM shall be completed", "ca": "A", "pr": "PS5 - Milestone F"}, {"id": "PL-022199", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "de": "18:Orifice Flange spindle S45 Up to be revised as S45 Down. RLM to be done. EPS confirmation received through Email (From Rajesh Mane on 19/8/2026) Drawing : TZ-MID-68-WPR2-207583 & TZ-MID-68-WPR2-207584", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022200", "as": "PS5-25-07_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-022318", "as": "PS5-28-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-05 - HP Relief Header", "de": "Pending Insulation and painting to be completed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022325", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "de": "18: TZ-MID-68-WPR2-208775, PS5-75-UI-6200/TP-429 - Equpiment final connection & Flange management to be done", "ca": "A", "pr": "PS5 - Milestone G"}, {"id": "PL-022331", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "de": "18.1:TZ-MID-68-WPR2-208777, Pipe bend to be rectified", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022348", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "de": "18:TZ-MID-68-WPR2-206040, A 10 mm gap between the bottom of the trunnion and the top of the steel shall be maintained as per the approved ISO drawing.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022352", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "de": "18.1:TZ-MID-68-WPR2-206044, A 10 mm gap between the bottom of the trunnion and the top of the steel shall be maintained as per the approved ISO drawing.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022356", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "de": "18.2:TZ-MID-68-WPR2-208133, PS5-25-SPZQ-0024 & ITEM 05- Tubing connection to be completed, Figure-8 blank to be paint & installed, and flange management to be completed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022361", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "de": "18.3:TZ-MID-68-WPR2-206148, ITEM 14 & ITEM 9 - Valve handle to be installed, and the Figure-8 blank to be painted", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-022385", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18:TZ-MID-68-WPR2-208739, PS5-25-SPZQ-0024 - Connection to the sampling point is to be completed and flange management to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022386", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18.1:TZ-MID-68-WPR2-206003 , ITEM 08 / PS5-SPS-A555-112 - CTR to submit the analysis/calculation for upport modification to EPS and obtain the approval", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022388", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "18.3:PS5-25-SPZJ-0041 - Valve interlock shall be installed as per the approved specification (2nos)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022389", "as": "PS6-84-OB-0004_Lightning", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the lightning chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022390", "as": "PS6-84-OB-0003_Lightning", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the lightning chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022391", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "de": "18:TZ-MID-68-WPR2-207473, Despite no vent being shown on the isometric drawing, a vent is present in the 3D model. CTR to clarify this discrepancy with EPS and confirm the required arrangement", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022392", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "de": "18.1:TZ-MID-68-WPR2-207481 & TZ-MID-68-WPR2-207456, FIG 8 blank to be painted", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022397", "as": "PS6 - LAUNCHER AND RECEIVER AREA_Lightning", "di": "E", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "de": "The missing tag number of the lightning chamber shall be installed as approved detail by engineering.", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022399", "as": "PS5-02-SCE-0103", "di": "B", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "de": "Cylinder is missing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022421", "as": "PS5-71-15_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022422", "as": "PS5-71-15_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-022430", "as": "PS5-71-17_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022431", "as": "PS5-71-17_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-022432", "as": "PS5-74-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-74-04 - Nitrogen Distribution Header", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022433", "as": "PS5-74-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-74-04 - Nitrogen Distribution Header", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-022643", "as": "PS5-61-IV-0001B", "di": "E", "co": "EPS VENDOR", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "transformer leakage issue.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-022705", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "18:TZ-MID-68-WPR2-208415, PS5-71-SPZQ-0068- Sample connection equipment has not yet been received. Joint connection spool installation and flange management will be completed after the equipment is received (ETA : 30 DEC 2026)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-022725", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "18.6: TZ-MID-68-WPR2-208413, PS5-71-SPZQ-0069 - Sample connection equipment has not yet been received. Joint connection spool installation and flange management will be completed after the equipment is received.(ETA : 30 DEC 2026)", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-022727", "as": "PS5-60-IJ-0001A-CH04", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-022729", "as": "PS5-60-IJ-0001A-CH04", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-022730", "as": "PS5-60-IJ-0001A-CH04", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "Not use the Serrated washer", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-022731", "as": "PS5-60-IJ-0001B-CH04", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-022732", "as": "PS5-60-IJ-0001B-CH04", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-022738", "as": "PS5-60-IJ-0001C-CH04", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022739", "as": "PS5-60-IJ-0001C-CH04", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022740", "as": "PS5-60-IJ-0001D-CH04", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022742", "as": "PS5-60-IJ-0001D-CH04", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022743", "as": "PS5-60-IJ-0001E-CH04", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022745", "as": "PS5-60-IJ-0001E-CH04", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022746", "as": "PS5-60-IJ-0001F-CH04", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022747", "as": "PS5-60-IJ-0001F-CH04", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022749", "as": "PS5-60-IJ-0001G-CH04", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "No proper Nut Bolts", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-022750", "as": "PS5-60-IJ-0001G-CH04", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-022762", "as": "PS5-28-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-022773", "as": "PS5-71-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-022808", "as": "PS5-71-16_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022809", "as": "PS5-71-16_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-022841", "as": "PS5-71-PA-3300A", "di": "M", "co": "KENT", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "21:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022844", "as": "PS5-71-PA-3300A", "di": "M", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "21.1:Touch up / painting to be completed wherever required on the equipment (all CFO pumps)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-022851", "as": "", "di": "E", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "de": "14:IR Test Values are in Giga ohm. Continuity Test values are in Ohm.", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-022853", "as": "PS5-71-PA-3300B", "di": "M", "co": "KENT", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "21: COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022879", "as": "PS5-60-62_PRC-PIPING-CPP", "di": "P", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "de": "Paint on the tie in Flange Nuts to be removed", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-022881", "as": "PS5-60-SPZQ-0081D", "di": "M", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "de": "Sampling point to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022883", "as": "PS5-60-60_PRC-PIPING-CPP", "di": "P", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "de": "Paint on tie in flange nut to be removed", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-022886", "as": "PS5-60-SPZQ-0081C", "di": "M", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "de": "Sampling point to be installed", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-022903", "as": "PS5-71-PA-3400A", "di": "M", "co": "KENT", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "21:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022905", "as": "PS5-71-PA-3400B", "di": "M", "co": "KENT", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "21: COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022921", "as": "PS5-71-14_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022922", "as": "PS5-71-14_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-022934", "as": "PS6-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "Grouting to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-022951", "as": "PS5-71-PA-3400B", "di": "M", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "Commissioning spares to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022955", "as": "PS6-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "F7 - Fig 8 to be installed open position and BT to be done", "ca": "A", "pr": "PS6 - Milestone E"}, {"id": "PL-022957", "as": "PS5-71-PA-3400A", "di": "M", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "Commissioning spares to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022969", "as": "PS6-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "PDIT - 0050A to be installed and BT to be done", "ca": "A", "pr": "PS6 - Milestone E"}, {"id": "PL-022972", "as": "PS5-71-PA-3300B", "di": "M", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Commissioning spares to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-022975", "as": "PS6-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "F7-short bolt length to be rectified and BT to be done", "ca": "A", "pr": "PS6 - Milestone E"}, {"id": "PL-022978", "as": "PS5-71-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Commissioning spares to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-022985", "as": "PS6-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "F9-PIT-0018 to be installed and BT to be done", "ca": "A", "pr": "PS6 - Milestone E"}, {"id": "PL-022996", "as": "PS5-28-09_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-09 - Observation Basin", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-023005", "as": "PS5-25-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023027", "as": "", "di": "E", "co": "CPP AGI", "su": "", "de": "PS5-PRD-005 has not been installed in the Battery Room of the EITS Building.", "ca": "A", "pr": ""}, {"id": "PL-023034", "as": "", "di": "S", "co": "CPP AGI", "su": "PS5-01-09 - Inergen for EITS Building", "de": "The PRD is currently not installed in the EITS Building Battery Room. PS5", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-023040", "as": "PS5-01-10_PRC-PIPING-CPP", "di": "P", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "de": "Paint on sprinkler to be removed", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-023102", "as": "PS6-75-BI-0002-CC01", "di": "I", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "de": "MCT to be closed/cables to be dress properly", "ca": "A", "pr": "PS6 - Milestone F"}, {"id": "PL-023116", "as": "PS5-53-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-023117", "as": "PS5-75-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023139", "as": "PS5-60-SPZQ-0081B", "di": "M", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "de": "Sampling point to be installed by CPP", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-023141", "as": "PS5-60-SPZQ-0081A", "di": "M", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "de": "Sampling point to be installed by CPP", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-023152", "as": "PS5-25-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "16:VALVE,FLANGE,TEE INSULATION TO BE DONE AND PIPE TO BE CLEAN.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023266", "as": "PS5-53-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "21:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-023267", "as": "PS5-53-PA-3100A", "di": "M", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "21 COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-023268", "as": "PS5-53-PA-3100B", "di": "M", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "21:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-023269", "as": "PS5-53-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "21.1:Touch up / painting to be completed wherever required on the equipment", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-023314", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS5- ACU- 0007 A Drain line pipe installation shall be completed.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-023315", "as": "PS5-53-PA-3100A", "di": "M", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "Commissioning spares to be handed over to Commissioning team", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-023317", "as": "PS5-53-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "de": "Commissional spares to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-023318", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS5- ACU-0007 A Drain line piping works remaining pending and shall be completed.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-023321", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS5- ACU-0007 B- Drain line piping works remaining pending and shall be completed.", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-023330", "as": "PS5-25-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "16:VALVE,FLANGE,TEE INSULATION TO BE DONE AND PIPE TO BE CLEAN", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023331", "as": "PS5-25-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "16:VALVE,FLANGE,TEE INSULATION TO BE DONE. PIPE TO BE CLEAN", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023332", "as": "PS5-28-14_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023333", "as": "PS5-28-15_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023335", "as": "PS5-28-15_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023336", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023396", "as": "PS5-28-12_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-023397", "as": "PS5-28-12_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-023402", "as": "PS5-79-BH-0002-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023407", "as": "PS5-79-BH-0002-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023413", "as": "PS5-79-BH-0002-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023444", "as": "PS5-71-12_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "6:Final coating shall be defect free. (Repair damage/scratches and maintain uniform appearance)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023445", "as": "PS5-71-12_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "6.1:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023446", "as": "PS5-75-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "de": "16:VALVE ,FLANGE ,TEE ,REDUCER,ELBOW INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023447", "as": "PS5-25-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "de": "16:VALVE AND FLANGE TO BE DONE/PIPE TO BE CLEAN", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023448", "as": "PS5-71-05_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "16:VALVE , FLANGE ,REDUCER,TEE,ELBOW INSULATION TO BE DONE.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023451", "as": "PS5-71-12_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "de": "16:VALVE,FLANGE ,TEE,REDUCER,ELBOW INSULATION YO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023557", "as": "PS5-01-05_PRC-MECHANICAL-CPP", "di": "M", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "de": "House keeping to be done for the entire skid", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-023567", "as": "PS5-28-PA-3600A", "di": "M", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "14:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023568", "as": "PS5-28-PA-3600A", "di": "M", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "14.1:Touch up / painting to be completed wherever required on the equipment (all open drain sump pumps)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023569", "as": "PS5-28-PA-3600B", "di": "M", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "14:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023571", "as": "PS5-28-PA-3500", "di": "M", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "14:COUPLING SPACER TO BE TIGHTENED PROPERLY AFTER MOTOR SOLO RUN (COMMISSIONING TEAM)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023589", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Flange support to be installed Qty.4 nos for 2 valves", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023590", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18.1:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023599", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18.1:Flange support to be installed Qty.4 nos for 2 valves", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023614", "as": "PS5_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-03 - Area Completion for Power Distribution area", "de": "PROPER SURFACE PREPARATIONS FOR THE FIRE SUPRESSION FOUNDATIONS", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-023622", "as": "PS5_AREA_COMPLETION_FOR_UTILITY_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-02 - Area Completion for Utility area", "de": "GROUTING BALANCE FOR THE WATER TRETMENT PURIFICATON PACKAGE", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-023626", "as": "PS5_AREA_COMPLETION_FOR_UTILITY_AREA", "di": "B", "co": "CPP AGI", "su": "PS5-99-02 - Area Completion for Utility area", "de": "SURFACE PREPARATION FOR THE NITROGEN GENERATION PAVING SLAB, SEALANTS", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-023656", "as": "PS5-79-BH-0001-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023659", "as": "PS5-79-BH-0001-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023662", "as": "PS5-79-BH-0001-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023682", "as": "", "di": "", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "MISSING VALVE TAG TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023686", "as": "", "di": "", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "MISSING VALVE TAG NEED TO BE PROVIDED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023691", "as": "PS5-25-01_PRC-PIPING-CPP", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "MISSING VALVE TAG TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023692", "as": "", "di": "I", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "PIT-0041 MISSING INSTRUMNET NEED TO BE INSTALLED", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023693", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "SAMPLING POINT IS MISSING TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023694", "as": "", "di": "", "co": "EPS VENDOR", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "MISSING VALVE TAG TO BE INSTALLED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023703", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "SPECTACLE BLIND POSITION TO BE CHANGED AS PER P&ID", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023704", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "SPZQ-0069 MISSING TO BE INSTALLED BY CPP", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023707", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "ALL SPECTACLE POSITION TO BE REVERSED AS PER P&ID", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023708", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "PS5-71-HE-2300 NEED TO BE INSTALLED BY CPP", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023710", "as": "", "di": "", "co": "EPS VENDOR", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "MISSING VALVE TAG TO BE INSTALLED", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-023711", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "ALL DBB-14,13,21,15 HANDLE TO BE INSTALLED TO MAKE IT FULL CLOSE", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023713", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "PUMP SUCTION SUPPORT ENGINEERING SHOULD DO RECALCULATION.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023714", "as": "", "di": "I", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "PIT-004C MISSING NEED TO BE INSTALLED", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023715", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "ALL MISSING VALVE TAGS TO BE FIXED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023718", "as": "PS6-53-TR-4100", "di": "P", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "de": "11: Grating to be modified to eliminate gaps.", "ca": "B", "pr": "PS6 - Milestone D"}, {"id": "PL-023719", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "TEMPORARY PIN TO BE REMOVED AND TO BE INSTALLED BY THE PIN SUPPIED BY VENDOR.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023722", "as": "PS6-53-TR-4100", "di": "P", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "de": "11.1: Anti-slip abrasive coating to be applied to the roof surface.", "ca": "B", "pr": "PS6 - Milestone D"}, {"id": "PL-023723", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "25-DAB-0097 HANDLE PIN MISSING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023724", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "PUMP SUCTION SUPPORT ENGINEERING SHOULD DO RECALCULATION.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023725", "as": "PS5-60-41_PRC-MECHANICAL-CPP", "di": "M", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "Tank Internal cleaning to be confirmed", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-023728", "as": "PS5-60-41_PRC-PIPING-CPP", "di": "P", "co": "EPS UNATRAC", "su": "PS5-60-41 - Injector Tip Cooling Module G", "de": "Tag number to be updated in vendor P& ID", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-023730", "as": "", "di": "", "co": "EPS VENDOR", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "25-DBB-0018 VALVE TAG MISSING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023731", "as": "PS5-60-53_PRC-MECHANICAL-CPP", "di": "", "co": "EPS UNATRAC", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "de": "location of TE-6404 MOTOR SIDE to be confirmed by vendor", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-023733", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "25-BAV-0002 VALVE HANDLE WHEEL LOCKING PIN MISSING", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023738", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "PUMP SUCTION SUPPORT ENGINEERING SHOULD DO RECALCULATION.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-023739", "as": "", "di": "P", "co": "EPS VENDOR", "su": "PS5-28-17 - Reinjection Pump", "de": "3'' VALVE MISSING TAG TO BE FIXED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023757", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "Flange support to be installed Qty.2 nos for 1 valves", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023758", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "Flange support to be installed Qty.2 nos for 1 valves", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023761", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "Flange support to be installed Qty.2 nos for 1 valves", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023763", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "Flange support to be installed Qty.6 nos for 3 valves", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023765", "as": "", "di": "P", "co": "EPS VENDOR", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "CFO STOAREG FEED HEATER 71-BAV-0300 BALL VALVE HALNDLE LOCK PIN MISSING.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023769", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "SAMPLING POINT IS MISSING TO BE INSTALLED (SPZQ-0068)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023778", "as": "", "di": "", "co": "CPP AGI", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "de": "ALL SUPPORT GROUTING TO BE COMPLETED", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023799", "as": "PS5-75-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023809", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "18:TZ-MID-68-WPR2-208493 , PS5-53-TR-4100/N7 - Spool installation and joint flange management to be completed, currently panting & blasting ongoing.", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-023818", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "18.1:TZ-MID-68-WPR2-208494 , Item 05- Gap of Guide-S5 to shoe support to be confirmed once spool installation is completed", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-023820", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "18.2:TZ-MID-68-WPR2-206583, Item 06 - LEVEL INSTRUMENT PS5 53 LIT-4102 to be installed & bolting to be be done. Currently the instrument are not installed due to panting & blasting is ongoing.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-023821", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "de": "18.3:TZ-MID-68-WPR2-206584, Item 06 - LEVEL INSTRUMENT PS5 53 LIT-4101 to be installed & bolting to be be done. Currently the instrument are not installed due to panting & blasting is ongoing.", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-023843", "as": "PS5-71-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "de": "16:VALVE INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-023851", "as": "PS5-75-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "de": "16:VALVE AND FLANGE INSULATION TO BE DONE AND PIPE TO BE CLEAN.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023877", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023878", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023882", "as": "PS5-60-46_PRC-PIPING-CPP", "di": "", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "de": "House keeping to be done", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-023944", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:TZ-MID-68-WPR2-208510, Spool to be installed & Flange Management to be completed at the tie-in & aligment to be checked & All Support to be installe(PS5-77-UZ-8200 Equpiment not received)", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023959", "as": "PS5-28-PA-3600A", "di": "M", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "Commissioning sparers to be handed over to Commissioning team", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023960", "as": "PS5-28-PA-3600B", "di": "M", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "Commissioning spare to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-023961", "as": "PS5-28-VK-1200", "di": "B", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "Platform Grating work to be completed", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023962", "as": "PS5-28-06_PRC-MECHANICAL-CPP", "di": "Z", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "de": "House keeping to be done", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-023963", "as": "PS5-28-PA-3500", "di": "M", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "Commissioning spares to be handed over to commissioning team", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-024035", "as": "BF_PS5-79-IV-0001", "di": "E", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024036", "as": "BF_PS5-79-IV-0002", "di": "E", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024037", "as": "BF_PS5-79-IV-0003", "di": "E", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024038", "as": "BF_PS5-79-IV-0004", "di": "E", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024039", "as": "BF_PS5-79-IV-0005", "di": "E", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024040", "as": "BF_PS5-79-IV-0006", "di": "E", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024041", "as": "BF_PS5-79-IV-0007", "di": "E", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024042", "as": "BF_PS5-79-IV-0008", "di": "E", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024043", "as": "BF_PS5-79-IV-0009", "di": "E", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024044", "as": "BF_PS5-79-IV-0010", "di": "E", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024045", "as": "BF_PS5-79-IV-0011", "di": "E", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024046", "as": "BF_PS5-79-IV-0012", "di": "E", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024047", "as": "BF_PS6-79-IV-0001", "di": "E", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-024048", "as": "BF_PS6-79-IV-0002", "di": "E", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-024049", "as": "BF_PS6-79-IV-0003", "di": "E", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-024050", "as": "BF_PS6-79-IV-0004", "di": "E", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-024051", "as": "BF_PS6-79-IV-0005", "di": "E", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "de": "Transformer breaker is equipped with an UV coil which will required operation to re-close manually the breaker following a loss of power", "ca": "B", "pr": "PS6 - Milestone F"}, {"id": "PL-024090", "as": "PS5-71-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "16:VALVE, FLANGE REDUCER &TEE INSULATION TO BE DONE AND PIPE TO BE CLEAN", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024096", "as": "PS5-25-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "6: Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-024313", "as": "", "di": "H", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PS-6-ACU-0007B: Return duct flexible connector canvas was found punctured ON BOTH SIDES during site inspection.", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-024316", "as": "", "di": "H", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PS6-09-ACU-0007 -A BOTH SHUTOFF DAMPERS ARE NOT CONNECTED.", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-024334", "as": "PS5-09-AHU-8211A", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4:HFA-MPF592/592/48-6GN2G-A-NATX Filter as per packing list 24 nos but received only 12 nos", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024336", "as": "PS5-09-AHU-8411B", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4:FLT-P-M6 GRK0XX-0287-0287-048 Filter as per packing list 4 nos but not received", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024338", "as": "PS5-09-AHU-8411A", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4:FLT-P-M6 GRK0XX-0490-0592-0360 Filter as per packing list 8 nos but received only 6 nos", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024339", "as": "PS5-09-AHU-8411A", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4.1:Anti vibration pad 14 nos missing (Attached picture)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-024340", "as": "PS5-09-AHU-8411B", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4.1:Anti vibration pad 14 nos missing (Attached picture)", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-024341", "as": "PS5-09-AHU-8111A", "di": "M", "co": "EPS VENDOR", "su": "PS5-09-03 - HVAC for Generator Building", "de": "4:FLT-P-M6 GRK0XX-0287-0287-048 Filter as per packing list 4 nos but not received", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024343", "as": "BF_PS6-06-IER-0001B", "di": "E", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "de": "The handle for Battery MCC Box is damaged", "ca": "B", "pr": "PS6 - Milestone A"}, {"id": "PL-024347", "as": "PS6-08-85BR-1001", "di": "T", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "de": "Badge reader is missing Locking bolts", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-024348", "as": "PS6-08-85BR-1002", "di": "T", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "de": "Badge reader is missing Locking bolts", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-024349", "as": "PS6-08-71SK-1003B", "di": "T", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "de": "Conduiting pipe is loose due to missing support clamp", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-024597", "as": "PS5-09-AHU-8111A", "di": "H", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14:OUTLET FLANGES ARE INWAY OF STRUCTURE MAY NEED TO SHIFT AHU WHILE INSTALLING HVAC DUCT (All AHU)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024599", "as": "PS5-09-AHU-8111A", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024605", "as": "PS5-09-AHU-8211A", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024608", "as": "PS5-09-AHU-8211B", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024611", "as": "PS5-09-AHU-8311A", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024614", "as": "PS5-09-AHU-8311B", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024617", "as": "PS5-09-AHU-8321A", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024620", "as": "PS5-09-AHU-8321B", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024623", "as": "PS5-09-AHU-8331A", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024633", "as": "PS5-09-AHU-8331B", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024637", "as": "PS5-09-AHU-8341", "di": "E", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "de": "14.2:EARTHING TO BE DONE", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-024644", "as": "PS5-28-13_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "16:VALVE,TEE,FLANGE,REDUCER INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024646", "as": "PS5-28-14_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "16:VALVE ,FLANE ,REDUCER,TEE INSULATION TO BE DONE AND PIPE TO BE CLEAN.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024647", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024648", "as": "PS5-28-15_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "de": "16:VALVE,FLANGE ,REDUCER,TEE INSULATION BE DONE.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024650", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024652", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024653", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024657", "as": "", "di": "E", "co": "KENT", "su": "", "de": "Cables gland to be properly tighten", "ca": "A", "pr": ""}, {"id": "PL-024670", "as": "PS5-02-SCE-0001", "di": "S", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "de": "8:Portable Safety Equipment: The equipment ( Portable dry powder extinguisher18 Nos) is currently under CTR-CPP custody. Incoming inspection has been carried out with CPY. The equipment shall be installed and verified at the RFC stage", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024673", "as": "PS5-02-SWSI-0001", "di": "S", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "de": "5:Portable Safety Equipment: The equipment ( Illuminated windsock PS5-02-SWSI-0001 & 0003 , ) is currently under CTR-CPP custody. Incoming inspection has been carried out with CPY. The equipment shall be installed and verified at the RFC stage.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024679", "as": "PS5-02-SES-0001", "di": "S", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "de": "5:Portable Safety Equipment: The equipment (emergency stretcher 2 nos) is currently under CTR-CPP custody. Incoming inspection has been carried out with CPY. The equipment shall be installed and verified at the RFC stage.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024698", "as": "", "di": "H", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PS6- ACU-0007 A & B Insulation and cladding of all duct flange joints shall be carried out after the leak test has been successfully completed.", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-024705", "as": "", "di": "", "co": "KENT", "su": "", "de": "Terminla block numbering in the cabinet PS6-03-SFMC-0002", "ca": "C", "pr": ""}, {"id": "PL-024707", "as": "", "di": "I", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "de": "COVER PLATE", "ca": "B", "pr": "PS6 - Milestone B"}, {"id": "PL-024735", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024739", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024740", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-024751", "as": "", "di": "S", "co": "EITS", "su": "PS6-01-01 - Inergen", "de": "PS6-EITS -ELECTRICAL ROOM PRD TAG MISSING", "ca": "C", "pr": "PS6 - Milestone E"}, {"id": "PL-024758", "as": "PS5-02-SFD-0001", "di": "S", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "de": "8:Portable Safety Equipment: The equipment (PS5-02-SFD-0001 to 0011) is currently under CTR-CPP custody. Incoming inspection has been carried out with CPY. The equipment shall be installed and verified at the RFC stage", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024771", "as": "PS6-25-07_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "de": "PS6-25-PIT-0008A ,B,C short length bolts to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-024773", "as": "PS6-25-06_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "de": "PS6-25-TIT-0004 Short length bolts to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-024777", "as": "PS6-25-04_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "de": "PS6-25-TIT-0003C,PS6-25-TIT-0002C Short length bolts to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-024828", "as": "PS5-01-07_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "de": "6:Stenciling to be done.", "ca": "C", "pr": "PS5 - Milestone C"}, {"id": "PL-024829", "as": "PS5-71-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "de": "16:VALVE ,FLANGE ,TEE ,REDUCER,ELBOW INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-024864", "as": "", "di": "E", "co": "KENT", "su": "", "de": "Cables gland to be prperly tighten", "ca": "B", "pr": ""}, {"id": "PL-024895", "as": "PS6-25-01_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "PS6-25-TIT-0001 short length bolts to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-024896", "as": "PS6-25-01_GALT", "di": "P", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "de": "PS6-25-PIT-0001 short bolt length to be rectified and BT to be done", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-025034", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "IES support should be smoothen wherver required", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025036", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "GRUMET TO BE INSTALLED ON CABLE TRAY WHEREVER REQUIRED", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025038", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "de": "CABLE TRAY GROUNDING TO BE ENSURED", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025060", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "de": "Earthing ring is missing for TE. Earthing is not completed, and device tagging has not been done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025062", "as": "", "di": "S", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PS6-09- EITS BUILDING PRD TAG MISSING.", "ca": "C", "pr": "PS6 - Milestone C"}, {"id": "PL-025065", "as": "", "di": "S", "co": "KENT", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PS6-09-PRD NOT INSTALLED IN EITS BUILDING BATTERRY ROOM", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-025077", "as": "", "di": "T", "co": "KENT", "su": "PS6-08-93 - Telecom Monitoring System", "de": "PS6-09 EITS BLDG. Instrument cable identified at site but not listed in the termination schedule.", "ca": "A", "pr": "PS6 - Milestone F"}, {"id": "PL-025106", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025150", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "de": "Earthing ring is missing for TE. Earthing is not completed, and device tagging has not been done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025151", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "de": "Earthing ring is missing for TE. Earthing is not completed, and device tagging has not been done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025152", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025153", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025154", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025155", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025157", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "de": "Open observations are raised under Punchlist PL-025155 (Category B – Complete before AOC)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025159", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025160", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025161", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "de": "Earthing ring is missing for TE, earthing is not done, and tagging of devices is not done by the nVent vendor.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025162", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "Fuel tank TP-28 blind flange missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025163", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "Fuel tank TP-28 blind flange missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025165", "as": "PS5-02-SCA-0001", "di": "S", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "de": "8:Portable Safety Equipment: The equipment (PS5-02-SCA-0001 to 0007)is currently under CTR-CPP custody. Incoming inspection has been carried out with CPY. The equipment shall be installed and verified at the RFC stage.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025174", "as": "PS5-02-SAB-0005", "di": "S", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "de": "6:Portable Safety Equipment: The equipment is currently under CTR-CPP custody. Incoming inspection has been carried out with CPY. The equipment shall be installed and verified at the RFC stage.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025184", "as": "", "di": "", "co": "EPS UNATRAC", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "de": "Redline drawing to be provided by vendor FOR THE SPARE TERMINALS", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-025189", "as": "PS5-28-HE-2200", "di": "E", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "The testing value needs to be confirmed with the vendor.", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-025190", "as": "PS5-25-HE-2200", "di": "E", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "The testing value needs to be confirmed with the vendor.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-025191", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "de": "18:Manhole cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025192", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-025193", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-025194", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-82-01 - Sanitary Sewage Collection", "de": "18:Manhole cover to be installed and properly closed.", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-025235", "as": "PS5-61-IJ-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-025236", "as": "PS5-61-IJ-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025237", "as": "PS5-61-IJ-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025238", "as": "PS5-63-NER-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-025239", "as": "PS5-63-NER-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-025240", "as": "PS5-63-NER-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-025243", "as": "PS5-61-IJ-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-025244", "as": "PS5-61-IJ-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025245", "as": "PS5-61-IJ-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025246", "as": "PS5-63-NER-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-025247", "as": "PS5-63-NER-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-025248", "as": "PS5-63-NER-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-025249", "as": "PS5-61-IJ-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-025250", "as": "PS5-61-IJ-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025251", "as": "PS5-61-IJ-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025268", "as": "PS5-01-SY-8101C", "di": "I", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "de": "Local Reset Handle missing at Solenoid", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-025269", "as": "PS5-01-SY-8101H", "di": "I", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "de": "Local Reset Handle missing at Solenoid", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-025344", "as": "PS5-50-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-025345", "as": "PS5-50-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-025346", "as": "PS5-50-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-025432", "as": "PS5-61-IJ-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-025433", "as": "PS5-61-IJ-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025434", "as": "PS5-61-IJ-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025436", "as": "PS5-61-IJ-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-025437", "as": "PS5-61-IJ-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025439", "as": "PS5-61-IJ-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025440", "as": "PS5-61-IJ-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-025441", "as": "PS5-61-IJ-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025443", "as": "PS5-61-IJ-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025445", "as": "PS6-75-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "de": "Fluid direction / Line Marking to be done / UN PAINTED SS LINES SUPPORT AREA SHALL BE PROTECTED WITH RUBBER SHEET", "ca": "C", "pr": "PS6 - Milestone F"}, {"id": "PL-025554", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA", "di": "I", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "de": "Lap flange Painting: PS5-25-TIT-0001,PS5-25-TIT-0002A,PS5-25-TIT-0002B,PS5-25-TIT-0002CPS5-25-TIT-0003A,PS5-25-TIT-0003B,PS5-25-TIT-0003C,PS5-25-TIT-0004,PS5-71-TIT-0003,PS5-71-TIT-0004,PS5-71-TIT-0006,PS5-71-TIT-0007,PS5-71-TIT-4102PS5-71-TIT-4103,PS5-71-TIT-4202,PS5-71-TIT-4203", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-025555", "as": "PS6_AREA_COMPLETION_FOR_PROCESS_AREA", "di": "I", "co": "CPP AGI", "su": "PS6-99-05 - Area Completion for Process Area", "de": "Lap flange Painting: PS6-25-TIT-0001,PS6-25-TIT-0002A,PS6-25-TIT-0002B,PS6-25-TIT-0002C,PS6-25-TIT-0003A'PS6-25-TIT-0003B,PS6-25-TIT-0003C,PS6-25-TIT-0004", "ca": "C", "pr": "PS6 - Milestone G"}, {"id": "PL-025607", "as": "PS5-28-PE-3800A", "di": "M", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "20:Touch up / painting to be completed wherever required on the equipment (All seal oil pumps)", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025619", "as": "PS5-25-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "de": "16:Valve and Flange insulation to be done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025624", "as": "PS5-28-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "de": "16:VALVE AND FLANGE INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-025626", "as": "PS5-71-04_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "de": "16:VALVE AND FLANGE INSULATION TO BE DONE", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-025640", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "Accumulator charging point valve leak", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025642", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "Short coupling bolt has been supplied by SPP", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025646", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "Pump NDE plug missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025651", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Lube oil dripping from Jockey pump-B NDE side bearing isolator", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025657", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "Heavy water splashing from gland packing in both Fire water pump diesel pump A/B", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025662", "as": "PS5-01-PA-3100B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "Heavy water splashing from gland packing in both Fire water pump diesel pump A/B", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-025881", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "Lighting switch not yet installed / identification tag missing. To install and tag as per LDB schedule and AFC drawing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-025882", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "JB identification tag not installed. To install JB tag plates as per approved tagging list.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-025883", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "Lighting switch not yet installed / identification tag missing. To install and tag as per LDB schedule and AFC drawing.", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-025884", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "Lighting switch not yet installed", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-025885", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "de": "Missing SS tags for lighting cables", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-025967", "as": "PS5-50-01_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "de": "6.1:Pickling and passivation shall be completed at all modification locations.", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-025969", "as": "PS5-50-02_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "de": "6.1:Pickling and passivation shall be completed at all modification locations.", "ca": "C", "pr": "PS5 - Milestone I"}, {"id": "PL-025971", "as": "PS5-50-03_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "6.1:Pickling and passivation shall be completed at all modification locations.", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-026121", "as": "", "di": "", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "de": "Screen wires to be connected to the Earth", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-026127", "as": "", "di": "", "co": "KENT", "su": "", "de": "Cleaning & missing cover", "ca": "B", "pr": ""}, {"id": "PL-026218", "as": "", "di": "", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "de": "Spare wires to be connected", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-026222", "as": "", "di": "", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "de": "Ferrules tag to be corrected", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-026428", "as": "PS5-61-IJ-0001_A01", "di": "E", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-026429", "as": "PS5-61-IJ-0001_A02", "di": "E", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-026430", "as": "PS5-61-IJ-0001_A03", "di": "E", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-026431", "as": "PS5-61-IJ-0001_B01", "di": "E", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-026432", "as": "PS5-61-IJ-0001_B02", "di": "E", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-026433", "as": "PS5-61-IJ-0001_B03", "di": "E", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-026434", "as": "PS5-61-IJ-0001_B04", "di": "E", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "de": "Dry contact from GCP introduce a loop resistance in the UV coil circuit which makes the UV coil burning", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-026440", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026441", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026442", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026444", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026887", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026888", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026889", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "de": "18:Manhole cleaning and cover to be installed and properly closed", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-026894", "as": "PS5-01-SGF-0001", "di": "M", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "de": "14: Touch up / painting to be completed wherever required on the equipment (all hose cabinets)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-026895", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "de": "18:Pipe support base plate grouting to be done", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-026901", "as": "", "di": "I", "co": "KENT", "su": "", "de": "Missing Cover plate", "ca": "B", "pr": ""}, {"id": "PL-026972", "as": "PS6-61-IJ-0001-CD02", "di": "E", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "de": "Missing Cablee Tag", "ca": "B", "pr": "PS6 - Milestone A"}, {"id": "PL-026974", "as": "PS6-61-IJ-0001-CD03", "di": "E", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "de": "9; Cables tag", "ca": "B", "pr": "PS6 - Milestone A"}, {"id": "PL-026976", "as": "PS6-61-IJ-0001-CD04", "di": "E", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "de": "9: MIssing cables tag", "ca": "B", "pr": "PS6 - Milestone D"}, {"id": "PL-026978", "as": "PS6-61-IJ-0001-CD07", "di": "E", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "de": "9:cable tag", "ca": "B", "pr": "PS6 - Milestone D"}, {"id": "PL-026980", "as": "PS5-01-IE-0009A", "di": "E", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "de": "SS Cable tag Missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-026981", "as": "PS5-01-IE-0009A", "di": "E", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "de": "PU Foam installation and Cable dressing Pending", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-026982", "as": "PS5-01-IE-0009B", "di": "E", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "de": "SS Cable tag Missing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-026983", "as": "PS5-01-IE-0009B", "di": "E", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "de": "PU Foam has not applied on the cable entry side and no cable dressing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027064", "as": "PS5-61-NER-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027065", "as": "PS5-61-NER-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027067", "as": "PS5-61-NER-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027070", "as": "PS5-61-NER-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No proper Nut Bolt and washers", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027071", "as": "PS5-61-NER-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027078", "as": "PS5-53-UT-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "4:The door frame cover is visibly misaligned and rivets missplaced", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-027079", "as": "PS5-53-UT-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "4.1:3 sets are specified in the packing list, but only 2 sets were received; 1 set is missing", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-027080", "as": "PS5-53-UT-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "4.2:4 nos. bolt is missing (also holes to be drilled and fixed)", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027083", "as": "PS5-53-UT-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "4.3:2 nos. bolt is missing", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027084", "as": "PS5-53-UT-8100", "di": "M", "co": "CFR VENDOR", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "4.4:Cable tray is not properly fixed", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027085", "as": "PS5-53-UT-8100", "di": "M", "co": "EACOP", "su": "PS5-50-03 - Water Pre-Treatment Package", "de": "4.5:Paint damage found at outside container", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-027098", "as": "PS5-28-SDV-0053A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "Cable tray earthing, PU foam, Grommet installation pending", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027099", "as": "PS5-28-SDV-0053B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "* Cable tray earthing, tray cover, Grommet strips and Cable dressing Missing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027100", "as": "PS5-28-SDV-0053A", "di": "E", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "Panel cover 2 No's of Allen key screw (A4-70) missing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027103", "as": "PS5-28-DM-3800A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "Pending works* Cable tray earthing, cable tray covers , Grommet strips, * Cable dressing , PU Foam, and Earth cable sleeve Heat Shrink", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027104", "as": "PS5-28-DM-3800B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "Pending works* Cable tray earthing, cable tray covers , Grommet strips, * Cable dressing , PU Foam, and Earth cable sleeve Heat Shrink", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027111", "as": "", "di": "B", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "18:TZ-MID-68-WPR2-206463 - ITEM 09, Cracked grout around the base-plate anchor bolts shall be rectified", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027116", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "PL-027116 :Punch is wrongly added kindly ignor this punch", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027126", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "18.2:TZ-MID-68-WPR2-208786 - Spool C, RLMU to be done to include a 3\" × 2\" reducer for connection to the 2\" flange instead of the 3\" flange", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027135", "as": "", "di": "E", "co": "CPP AGI", "su": "", "de": "General Punch - Poor cable dressing", "ca": "B", "pr": ""}, {"id": "PL-027147", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "de": "Light/JB/Switch grounded to tray, tray not grounded .", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027148", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "de": "NOT Complete Touch-up of unistrut/support jb and lighting fixed sopport", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027157", "as": "PS5-71-DM-3200-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "de": "Motor terminal box Dummy Plug IP washer Missing", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-027158", "as": "PS5-71-DM-3100B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Motor terminal Box Dummy plug IP washer missing", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027159", "as": "PS5-71-DM-3100A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Motor terminal box Dummy plug IP washer missing", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027160", "as": "PS5-71-DM-3100A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Motor earth cable sleeve heat shrinking Pending", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027161", "as": "PS5-71-DM-3100A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "PU foam, Cable tray installation, cable dressing works are pending", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027162", "as": "PS5-71-DM-3100A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "de": "Cable tray cover and grommet installation pending", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027190", "as": "PS5-25-BI-1803A-CC02", "di": "I", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-027191", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "de": "Line modification required for the Water Mist Deluge Valve Bypass Arrangement", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-027193", "as": "PS6-25-DM-3100A-CH01", "di": "E", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "de": "11: Final torque to be completed in both sides", "ca": "B", "pr": "PS6 - Milestone E"}, {"id": "PL-027278", "as": "", "di": "P", "co": "CPP AGI", "su": "PS5-74-04 - Nitrogen Distribution Header", "de": "18.1:3/4\" Dust Cap to be install", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-027431", "as": "PS5-71-DM-3300A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Motor main cable gland outseal ring damagd and cable over tension", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-027432", "as": "", "di": "", "co": "EPS VENDOR", "su": "PS5-60-16 - Power Generation Package F", "de": "HOSE CONNECTION TO BE DONE IN EQUIPMENT NO.-PS5-60-UR-8200F ,TP-1044,TP-1046,TP-1047", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027458", "as": "PS5-61-IV-0001B-CH01", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-027459", "as": "PS5-61-IV-0001B-CH01", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027460", "as": "PS5-61-IV-0001B-CH01", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027462", "as": "PS5-61-IV-0001B-CH02", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-027463", "as": "PS5-61-IV-0001B-CH02", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027464", "as": "PS5-61-IV-0001B-CH02", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027465", "as": "PS5-61-IV-0001B-CH03", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-027466", "as": "PS5-61-IV-0001B-CH03", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027467", "as": "PS5-61-IV-0001B-CH03", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027469", "as": "PS5-61-IV-0001A-CH01", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027470", "as": "PS5-61-IV-0001A-CH01", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027471", "as": "PS5-61-IV-0001A-CH02", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-027472", "as": "PS5-61-IV-0001A-CH02", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027473", "as": "PS5-61-IV-0001A-CH02", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027476", "as": "PS5-61-IV-0001A-CH03", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone A"}, {"id": "PL-027477", "as": "PS5-61-IV-0001A-CH03", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027478", "as": "PS5-61-IV-0001A-CH03", "di": "E", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027615", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "de": "The PVC tie Non-UV should be replaced for PVC tie UV and Shoud be Touch up paint for all jb welding sopport channel following tag num.", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027632", "as": "", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PS5 EITS Building HVAC – Incomplete Drain Line Pipe Installation for ACU-0007A & ACU-0007B", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-027633", "as": "", "di": "", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PS 6- EITS -HVAC - ACU-0007 A & B Drain line pipe works incomplete.", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-027664", "as": "PS5-53-06_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-027702", "as": "PS5-61-IU-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027703", "as": "PS5-61-IU-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027704", "as": "PS5-61-IU-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027705", "as": "PS5-61-IU-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027706", "as": "PS5-61-IU-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027707", "as": "PS5-61-IU-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027708", "as": "PS5-61-IU-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027709", "as": "PS5-61-IU-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027710", "as": "PS5-61-IU-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027711", "as": "PS5-61-IU-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027712", "as": "PS5-61-IU-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027713", "as": "PS5-61-IU-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027714", "as": "PS5-61-IU-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027715", "as": "PS5-61-IU-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027716", "as": "PS5-61-IU-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027717", "as": "PS5-61-IU-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone G"}, {"id": "PL-027718", "as": "PS5-61-IU-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027719", "as": "PS5-61-IU-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone G"}, {"id": "PL-027720", "as": "PS5-71-DM-3300A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "NO Grommet, no cable, No core marker, No IP Washer in Dummy Plug and Steel ties not use in Cable tag", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027721", "as": "PS5-71-DM-3400B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "motor side main cable over tension, No Cable dressing, No grommet, No IP washer in Dummy Plug and Steel cable ties not use in cable tag", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027722", "as": "PS5-71-IES-3400B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "E stop side cable over tension, No grommet, No cable dressing, No tray earthing and Steel tie not use in cable tag.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027723", "as": "PS5-71-DM-3300B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Motor Side Main cable over tension, No grommet, No Core marker, No, No tray earthing, IP washer in Dummy plug and No Proper cable dressing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027812", "as": "PS5-61-IJ-0001-CH04", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No indoor cable tag (Yellow Black)/Torque not yet done/No Screen and Gland earthing", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-027813", "as": "PS5-61-IJ-0001-CH04", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-027814", "as": "PS5-61-IJ-0001-CH04", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-027815", "as": "PS5-61-IJ-0001-CH05", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No indoor cable tag (Yellow Black)/Torque not yet done/No Screen and Gland earthing", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-027816", "as": "PS5-61-IJ-0001-CH05", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-027817", "as": "PS5-61-IJ-0001-CH05", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-027818", "as": "PS5-61-IJ-0001-CH06", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No indoor cable tag (Yellow Black)/Torque not yet done/No Screen and Gland earthing", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-027819", "as": "PS5-61-IJ-0001-CH06", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-027820", "as": "PS5-61-IJ-0001-CH06", "di": "E", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-027821", "as": "PS5-63-IV-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027822", "as": "PS5-63-IV-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027823", "as": "PS5-63-IV-0010-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027824", "as": "PS5-63-IV-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027825", "as": "PS5-63-IV-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027826", "as": "PS5-63-IV-0010-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027827", "as": "PS5-63-IV-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027828", "as": "PS5-63-IV-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027829", "as": "PS5-63-IV-0010-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027912", "as": "PS5-01-PA-3100A", "di": "I", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "Firewater pump & Jockey pump auto start by pressure sensing line is not functioning at any mode (Manual/Auto)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027913", "as": "PS5-01-PA-3100B", "di": "I", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "Firewater pump & Jockey pump auto start by pressure sensing line is not functioning at any mode (Manual/Auto)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027914", "as": "PS5-01-PA-3200A", "di": "I", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Firewater pump & Jockey pump auto start by pressure sensing line is not functioning at any mode (Manual/Auto)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027915", "as": "PS5-01-PA-3200B", "di": "I", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Firewater pump & Jockey pump auto start by pressure sensing line is not functioning at any mode (Manual/Auto)", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027916", "as": "PS5-01-DM-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Motor DE bearing high temperature observed (94°C). Investigation has been carried out; however, elevated temperature is still being recorded at the uncoupled condition, with a maximum temperature of 84°C.", "ca": "A", "pr": "PS5 - Milestone C"}, {"id": "PL-027917", "as": "PS5-01-PA-3200A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Heavy water splashing observed from the gland packing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027918", "as": "PS5-01-PA-3200B", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Heavy water splashing observed from the gland packing", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027919", "as": "PS5-01-PA-3100A", "di": "P", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "Mesh size 20, has been install at surface of suction strainer,\nObserving air porket", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027920", "as": "PS5-01-PA-3100B", "di": "P", "co": "EPS VENDOR", "su": "PS5-01-03 - Fire Water Pump B", "de": "Mesh size 20, has been install at surface of suction strainer,\nObserving air porket", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027921", "as": "PS5-01-PA-3200A", "di": "P", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Mesh size 20, has been install at surface of suction strainer,\nObserving air porket", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027922", "as": "PS5-01-PA-3200B", "di": "P", "co": "EPS VENDOR", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "de": "Mesh size 20, has been install at surface of suction strainer,\nObserving air porket", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027934", "as": "PS5-01-PA-3100A", "di": "M", "co": "EPS VENDOR", "su": "PS5-01-02 - Fire Water Pump A", "de": "Minor leak has been found", "ca": "B", "pr": "PS5 - Milestone C"}, {"id": "PL-027942", "as": "PS5-25-01 - Water Leak Test", "di": "P", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "71-PSV-2403B is not installed", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-027943", "as": "PS5-25-02 - Water Leak Test", "di": "P", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "25-PIT-0004A is not installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027945", "as": "PS5-25-03 - Water Leak Test", "di": "P", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "25-PIT-0004B is not installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027946", "as": "PS5-25-04 - Water Leak Test", "di": "P", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "25-PIT-0004C and flushing ring not installed", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-027948", "as": "PS5-25-BI-1802A-CC02", "di": "I", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-027949", "as": "PS5-25-BI-1802B-CC02", "di": "I", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-027950", "as": "PS5-61-IE-0002-CD51", "di": "E", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "de": "No Proper Cable Dressing", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-027951", "as": "PS5-61-IE-0002-CD52", "di": "E", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "de": "No Proper Cable dressing", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-027954", "as": "PS5-61-IJ-0001-CH08", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "No indoor cable tag (Yellow Black)/Torque not yet done/No Screen and Gland earthing", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027955", "as": "PS5-61-IJ-0001-CH08", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027956", "as": "PS5-61-IJ-0001-CH08", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027961", "as": "PS5-61-IJ-0001-CH09", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027962", "as": "PS5-61-IJ-0001-CH09", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027964", "as": "PS5-61-IJ-0001-CH09", "di": "E", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027967", "as": "PS5-63-IV-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027969", "as": "PS5-63-IV-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027971", "as": "PS5-63-IV-0011-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027976", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "di": "E", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "de": "PGB Bay 4: Cable tray covers to be installed as per instructed by CPY(Electrical, instrument and telecom cable trays)", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-027977", "as": "PS5-63-IV-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027978", "as": "PS5-63-IV-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027979", "as": "PS5-63-IV-0011-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027987", "as": "PS5-63-IV-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-027989", "as": "PS5-63-IV-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027990", "as": "PS5-63-IV-0011-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-027993", "as": "BF_PS5-06-IG-0002", "di": "E", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "de": "Dressing & Rewiring required inside the DB, No access to terminal block for maintenance & Ops", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-028103", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "A new communication architecture between the HVAC system and the PCS to be implemented", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-028104", "as": "PS6-09-LB-0001", "di": "H", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "de": "A new communication architecture between the HVAC system and the PCS to be implemented", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-028113", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "PLC/HMI logic modifications not completed", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-028114", "as": "PS6-09-LB-0001", "di": "H", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "de": "PLC/HMI logic modifications not completed", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-028124", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "Install the additional network switches required to complete communication redundancy", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-028125", "as": "PS6-09-LB-0001", "di": "H", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "de": "Install the additional network switches required to complete communication redundancy", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-028131", "as": "PS5-09-LB-0001", "di": "H", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "de": "Fan Failure Signal During Recirculation mode", "ca": "B", "pr": "PS5 - Milestone A"}, {"id": "PL-028132", "as": "PS6-09-LB-0001", "di": "H", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "de": "Fan Failure Signal During Recirculation mode", "ca": "B", "pr": "PS6 - Milestone C"}, {"id": "PL-028160", "as": "PS5_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "di": "E", "co": "KENT", "su": "PS5-99-03 - Area Completion for Power Distribution area", "de": "Install Z-type or equivalent heat-shrink sleeves on separated armour and screen outside the MV cable termination (GENERAL)", "ca": "B", "pr": "PS5 - Milestone I"}, {"id": "PL-028176", "as": "PS6-09-ACU-0007A", "di": "M", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "de": "Flexible duct for PS6-09-ACU-0007A found damaged", "ca": "A", "pr": "PS6 - Milestone C"}, {"id": "PL-028183", "as": "PS6-09-ACU-0007B", "di": "M", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "de": "Flexible duct for PS6-09-ACU-0007B found damaged", "ca": "A", "pr": "PS6 - Milestone C"}, {"id": "PL-028190", "as": "PS6-09-ACU-0007_OUTDOOR_INSTALLATION", "di": "M", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "de": "Loose and missing bolts and nuts were found at several locations on the external duct. (Refer to the attached document)", "ca": "A", "pr": "PS6 - Milestone C"}, {"id": "PL-028288", "as": "PS5-25-BI-1801A-CC01", "di": "I", "co": "EPS SULZER", "su": "PS5-25-02 - Crude Oil Export Pump A", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028291", "as": "PS5-25-BI-1801B-CC01", "di": "I", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028299", "as": "PS5-25-BI-1801C-CC01", "di": "I", "co": "EPS SULZER", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028301", "as": "PS5-25-BI-1803B-CC01", "di": "I", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028353", "as": "PS5-71-DM-3300B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Motor side Main cable over tension", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028354", "as": "PS5-71-DM-3300B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "No core marker, No grommet, Motor terminal box dummy Plug IP washer missing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028356", "as": "PS5-71-IES-3300B", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "Cable over tension at E-Stop side.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028410", "as": "PS5-61-IJ-0001-CH01", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No indoor cable tag (Yellow Black)/Torque not yet done/No Screen and Gland earthing", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-028411", "as": "PS5-61-IJ-0001-CH01", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-028412", "as": "PS5-61-IJ-0001-CH01", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-028414", "as": "PS5-61-IJ-0001-CH02", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No indoor cable tag (Yellow Black)/Torque not yet done/No Screen and Gland earthing", "ca": "C", "pr": "PS5 - Milestone B"}, {"id": "PL-028415", "as": "PS5-61-IJ-0001-CH02", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-028416", "as": "PS5-61-IJ-0001-CH02", "di": "E", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone B"}, {"id": "PL-028418", "as": "PS5-61-IJ-0001-CH10", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028419", "as": "PS5-61-IJ-0001-CH10", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028420", "as": "PS5-61-IJ-0001-CH10", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028422", "as": "PS5-61-IJ-0001-CH12", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028424", "as": "PS5-61-IJ-0001-CH12", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028425", "as": "PS5-61-IJ-0001-CH12", "di": "E", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028434", "as": "PS5-61-ISR-0102-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028437", "as": "PS5-61-ISR-0102-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028438", "as": "PS5-61-ISR-0102-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028439", "as": "PS5-61-ISR-0102-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028440", "as": "PS5-61-ISR-0102-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028441", "as": "PS5-61-ISR-0102-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028443", "as": "PS5-61-ISR-0102-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028444", "as": "PS5-61-ISR-0102-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028445", "as": "PS5-61-ISR-0102-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028557", "as": "PS5-61-IJ-0001-CH13", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028558", "as": "PS5-61-IJ-0001-CH13", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028559", "as": "PS5-61-IJ-0001-CH13", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028561", "as": "PS5-61-IJ-0001-CH14", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028562", "as": "PS5-61-IJ-0001-CH14", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028563", "as": "PS5-61-IJ-0001-CH14", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028564", "as": "PS5-61-IJ-0001-CH15", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No indoor cable tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028565", "as": "PS5-61-IJ-0001-CH15", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028566", "as": "PS5-61-IJ-0001-CH15", "di": "E", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028567", "as": "PS5-25-BI-1803B-CC02", "di": "I", "co": "EPS SULZER", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Since there was no separate drawing for PS5, the decision for the RFI’s Instrument tags termination done as per the recommendation of \"Worley\" (only PS1-reference drawings were followed).", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028568", "as": "PS5-84-OB-0001", "di": "B", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "de": "ALL INTERNAL PARTITIONS NOT COMPLETED", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-028569", "as": "PS5-84-OB-0005", "di": "B", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "de": "PENDING SAFETY GEAR CLADDING PENETRATIONS FOR CABLES CLOSURE", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-028570", "as": "PS5-84-OB-0005", "di": "B", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "de": "DOOR INSTALLATION", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-028571", "as": "PS5-82-UZ-8100", "di": "M", "co": "EPS VENDOR", "su": "PS5-82-02 - Sewage Treatment Plant Package", "de": "NCR to be closed (ECS1-NCR-000003)", "ca": "A", "pr": "PS5 - Milestone I"}, {"id": "PL-028574", "as": "PS5-25-PA-3100B", "di": "M", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "CNCR to be closed (PPT1-CNCR-CPP1-000969) before LO flushing", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-028578", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "de": "CNCR to be closed (PPT1-CNCR-CPP1-001022)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028582", "as": "PS5-60-UZ-8900G", "di": "I", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "de": "CNCR to be closed (PPT1-CNCR-CPP1-001105)", "ca": "A", "pr": "PS5 - Milestone E"}, {"id": "PL-028618", "as": "PS5-61-ISR-0101-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028619", "as": "PS5-61-ISR-0101-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028620", "as": "PS5-61-ISR-0101-CH01", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028621", "as": "PS5-61-ISR-0101-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028622", "as": "PS5-61-ISR-0101-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028623", "as": "PS5-61-ISR-0101-CH02", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028624", "as": "PS5-61-ISR-0101-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028625", "as": "PS5-61-ISR-0101-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028626", "as": "PS5-61-ISR-0101-CH03", "di": "E", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028629", "as": "PS5-71-IES-3300B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "de": "E stop cable over tension, No grommet, No dressing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028631", "as": "PS5-71-DM-3400A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "Motor side cable Over tension, No ip washer in Dummy Plig, No dressing, No Grommet.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028632", "as": "PS5-71-IES-3400A", "di": "E", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "de": "Cable Core marker missing at E-stop side, cable over tension, No grommet, No cable dressing, tray earth pending.", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028633", "as": "PS5-28-IES-3800B-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "de": "No tray earth, No earth cable heat shrinking, No grommet, No Pu foam, No Cable dressing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028634", "as": "PS5-28-IES-3800C-CD01", "di": "E", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "de": "No Cable Tray earth, No grommet, No PU Foam, No Earh cable heat shrinking", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028636", "as": "PS5-28-DM-3800C-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "de": "No cable Tray earth, No grommet, No PU Foam, No heat shrinking at earth cable", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028637", "as": "PS5-28-DM-3800A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "de": "Earth cable sleeve heat shrinking pending", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028638", "as": "PS5-25-ESDV-0021-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "No proper cable dressing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028640", "as": "PS5-25-MOV-0025-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "No grommet, No Cable Main Earth, No Cable dressing, SS Steel cable ties not use for cable tag", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028642", "as": "PS5-25-SDV-0022-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "de": "NO Cable dressing, Tray earth pending, No Grommet, Dummy Plug IP washer missing at motor terminal box", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028643", "as": "BF_PS5-60-IH-0001F_C2J", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "de": "FCU Panel Channel 2 stage 4 local selection switch not working", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028644", "as": "BF_PS5-60-IH-0001F_C2J", "di": "E", "co": "CPP AGI", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "de": "Inside the FCU panel poor housekeeping (Metal burr)", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028645", "as": "PS5-28-DM-3700A", "di": "E", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "IP washer missing at Motor terminal box for Dummy Plug", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028646", "as": "PS5-28-DM-3700A", "di": "E", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "Plastic Dummy Plug need to be change (with IP washer)", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028647", "as": "", "di": "E", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "de": "Plastic Dummy Plug need to be change", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028648", "as": "PS5-28-DM-3900A-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "de": "Motor Main cable and Space heater cable core Marker missing at Motor side", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028649", "as": "PS5-28-DM-3900B-CL01", "di": "E", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "de": "Motor power cable core insulation damaged at motor side", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-028650", "as": "PS5-28-DM-3900B", "di": "E", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "de": "Motor terminal block damaged.", "ca": "A", "pr": "PS5 - Milestone H"}, {"id": "PL-028651", "as": "BF_PS5-60-IH-0001F_C2I", "di": "E", "co": "EPS UNATRAC", "su": "PS5-60-16 - Power Generation Package F", "de": "Prime selector switch damaged", "ca": "A", "pr": "PS5 - Milestone D"}, {"id": "PL-028652", "as": "PS5-61-IJ-0001-CH16", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028653", "as": "PS5-61-IJ-0001-CH16", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "Torque not yet done:", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028654", "as": "PS5-61-IJ-0001-CH16", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028655", "as": "PS5-61-IJ-0001-CH17", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028656", "as": "PS5-61-IJ-0001-CH17", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028657", "as": "PS5-61-IJ-0001-CH17", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028658", "as": "PS5-61-IJ-0001-CH18", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone D"}, {"id": "PL-028659", "as": "PS5-61-IJ-0001-CH18", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028661", "as": "PS5-61-IJ-0001-CH18", "di": "E", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone D"}, {"id": "PL-028663", "as": "PS5-61-IU-3100B-CH01", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028664", "as": "PS5-61-IU-3100B-CH01", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028665", "as": "PS5-61-IU-3100B-CH01", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028667", "as": "PS5-61-IU-3100B-CH02", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028669", "as": "PS5-61-IU-3100B-CH02", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028670", "as": "PS5-61-IU-3100B-CH02", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028682", "as": "PS5-61-IU-3100B-CH03", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028683", "as": "PS5-61-IU-3100B-CH03", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028684", "as": "PS5-61-IU-3100B-CH03", "di": "E", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028766", "as": "PS5-53-UT-8200", "di": "M", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "de": "All the commissioning spares to be handed over to commissioning", "ca": "B", "pr": "PS5 - Milestone F"}, {"id": "PL-028872", "as": "PS5-01-08_SS_ALL_LINES", "di": "P", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "de": "6:Stenciling to be done", "ca": "C", "pr": "PS5 - Milestone F"}, {"id": "PL-028897", "as": "PS5-61-IJ-0001-CH19", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-028898", "as": "PS5-61-IJ-0001-CH19", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028899", "as": "PS5-61-IJ-0001-CH19", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028902", "as": "PS5-61-IJ-0001-CH20", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone E"}, {"id": "PL-028903", "as": "PS5-61-IJ-0001-CH20", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028904", "as": "PS5-61-IJ-0001-CH20", "di": "E", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone E"}, {"id": "PL-028906", "as": "PS5-61-IU-3100C-CH01", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028907", "as": "PS5-61-IU-3100C-CH01", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028908", "as": "PS5-61-IU-3100C-CH01", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028915", "as": "PS5-61-IU-3100C-CH02", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028916", "as": "PS5-61-IU-3100C-CH02", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028917", "as": "PS5-61-IU-3100C-CH02", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028925", "as": "PS5-61-IU-3100C-CH03", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Indoor Cable Tag (Yellow Black)", "ca": "C", "pr": "PS5 - Milestone H"}, {"id": "PL-028926", "as": "PS5-61-IU-3100C-CH03", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "Torque not yet done", "ca": "B", "pr": "PS5 - Milestone H"}, {"id": "PL-028929", "as": "PS5-61-IU-3100C-CH03", "di": "E", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "de": "No Screen and Gland earthing", "ca": "B", "pr": "PS5 - Milestone H"}]}, "exp_tasks": {"total": 32469, "by_state": {"Closed": 21405, "To be completed": 10465, "Started (not Completed)": 288, "Completed (not Closed)": 222, "Submitted": 89}, "by_company": {"CPP AGI": 17833, "EITS": 7010, "EACOP": 6337, "KENT": 1289}, "by_discipline": {"E": 11641, "I": 9749, "T": 5263, "P": 4160, "M": 1019, "H": 286, "S": 232, "B": 117, "": 2}, "by_priority": {"PS5 - Milestone H": 4861, "PS5 - Milestone D": 4359, "PS6 - Milestone E": 3540, "PS5 - Milestone A": 2494, "PS5 - Milestone B": 2323, "PS5 - Milestone F": 2134, "PS5 - Milestone E": 2102, "PS5 - Milestone C": 1981, "PS5 - Milestone G": 1387, "PS6 - Milestone C": 1365, "": 1359, "PS6 - Milestone F": 1266, "PS5 - Milestone I": 1097, "PS6 - Milestone D": 809, "PS6 - Milestone B": 680, "PS6 - Milestone A": 426, "PS6 - Milestone G": 286}, "by_category": {"PCOM - Precommissioning": 26132, "COM - Commissioning": 6337}, "items": [{"id": "R1-00291-0136", "as": "PS5-63-01_PRC-ELECTRICAL-CPP", "de": "(Rework) 2621E - Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "R1-00291-0138", "as": "PS5-63-03_PRC-ELECTRICAL-CPP", "de": "(Rework) 2621E - Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-63-03 - Electrical Earthing - Generator Building", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "R1-00291-1326", "as": "PS5-05-01_PRC-ELECTRICAL-CPP", "de": "(Rework) 2621E - Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "R1-00291-1377", "as": "PS5-60-03_PRC-ELECTRICAL-CPP", "de": "(Rework) 2621E - Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "R1-00291-1424", "as": "PS5-60-58_PRC-ELECTRICAL-CPP", "de": "(Rework) 2621E - Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "R1-00291-1487", "as": "PS5-71-09_PRC-ELECTRICAL-CPP", "de": "(Rework) 2621E - Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "R1-00292-0919", "as": "PS5-01-01_PRC-INSTRUMENTATION-CPP", "de": "(Rework) 2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "R1-00292-0957", "as": "PS5-05-01_PRC-INSTRUMENTATION-CPP", "de": "(Rework) 2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "R1-00292-1048", "as": "PS5-60-58_PRC-INSTRUMENTATION-CPP", "de": "(Rework) 2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "R1-00292-1079", "as": "PS5-71-09_PRC-INSTRUMENTATION-CPP", "de": "(Rework) 2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "R1-00292-1625", "as": "PS5-60-03_PRC-INSTRUMENTATION-CPP", "de": "(Rework) 2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "R1-00293-0767", "as": "PS5-60-58_PRC-MECHANICAL-CPP", "de": "(Rework) 2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "R1-00293-0866", "as": "PS5-09-05_PRC-MECHANICAL-CPP", "de": "(Rework) 2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "R1-00294-0533", "as": "PS5-60-58_PRC-PIPING-CPP", "de": "(Rework) 2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00003-0234", "as": "PS5-82-OB-0009A", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00003-0235", "as": "PS5-82-OB-0009B", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0291", "as": "PS5_AREA_COMPLETION_FOR_BUILDING_AREA_-_NORTH", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0292", "as": "PS5_AREA_COMPLETION_FOR_BUILDING_AREA_-_NORTH_WEST", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0293", "as": "PS5_AREA_COMPLETION_FOR_CFO_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-05 - Area Completion for CFO area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0294", "as": "PS5_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-03 - Area Completion for Power Distribution area", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00003-0295", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00003-0296", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0297", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA_-_NORTH", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0298", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA_SOUTH", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00003-0299", "as": "PS5_AREA_COMPLETION_FOR_UTILITY_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-02 - Area Completion for Utility area", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00003-0300", "as": "PS6_AREA_COMPLETION_FOR_BUILDING_AREA_EAST", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-02 - Area Completion for Building Area East", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00003-0301", "as": "PS6_AREA_COMPLETION_FOR_BUILDING_AREA_WEST", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-01 - Area Completion for Building Area West", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00003-0302", "as": "PS6_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-04 - Area Completion for Power Distribution Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00003-0303", "as": "PS6_AREA_COMPLETION_FOR_PROCESS_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-05 - Area Completion for Process Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00003-0304", "as": "PS6_AREA_COMPLETION_FOR_UTILITY_AREA", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-03 - Area Completion for Utility Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00003-0337", "as": "PS6-84-OB-0003", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-02 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00003-0338", "as": "PS6-84-OB-0004", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-02 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00003-0339", "as": "PS6-86-OB-0001", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-86-01 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00003-0343", "as": "PS6-83-OB-0001_Installation", "de": "CQX01 - Steel Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00004-0005", "as": "PS5-83-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "EITS", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00004-0057", "as": "PS5-82-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00004-0058", "as": "PS5-82-OB-0005", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00004-0059", "as": "PS5-84-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00004-0060", "as": "PS5-84-OB-0003", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-03 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0061", "as": "PS5-84-OB-0004", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-03 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0062", "as": "PS5-84-OB-0005", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00004-0063", "as": "PS5-84-OB-0006", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-03 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0064", "as": "PS5-84-OB-0007", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-03 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0065", "as": "PS5-86-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-86-01 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0066", "as": "PS5-86-OB-0002", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-86-01 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0067", "as": "PS5-86-OB-0003", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-86-01 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0068", "as": "PS5-86-OB-0004", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-86-01 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00004-0069", "as": "PS6-82-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00004-0070", "as": "PS6-82-OB-0005", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00004-0071", "as": "PS6-83-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "EITS", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00004-0072", "as": "PS6-84-OB-0001", "de": "CQX02 - Building General", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00005-0059", "as": "PS6-61-IJ-0001", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00005-0060", "as": "PS6-61-IJ-0010", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00005-0061", "as": "PS6-61-IJ-0011", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00005-0062", "as": "PS5-61-IJ-0010", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00005-0063", "as": "PS5-61-IJ-0011", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00005-0070", "as": "PS5-61-IJ-0001", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00005-0095", "as": "PS5-61-IJ-0001_busbar", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00005-0096", "as": "PS6-61-IJ-0001_busbar", "de": "CPX04 - HV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00007-0166", "as": "PS5-83-OB-0001", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "EITS", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00007-0197", "as": "PS5-82-OB-0001", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00007-0198", "as": "PS5-82-OB-0005", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00007-0199", "as": "PS5-82-OB-0009A", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00007-0200", "as": "PS5-82-OB-0009B", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00007-0201", "as": "PS5-84-OB-0001", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00007-0202", "as": "PS5-84-OB-0005", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00007-0203", "as": "PS6-82-OB-0001", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00007-0204", "as": "PS6-82-OB-0005", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00007-0205", "as": "PS6-83-OB-0001", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "EITS", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00007-0206", "as": "PS6-84-OB-0001", "de": "CQX04 - Door / Window", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00008-0020", "as": "PS5-82-OB-0001", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00008-0021", "as": "PS5-82-OB-0005", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00008-0022", "as": "PS5-84-OB-0001", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00008-0023", "as": "PS5-84-OB-0005", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00008-0024", "as": "PS6-82-OB-0001", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00008-0025", "as": "PS6-82-OB-0005", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00008-0026", "as": "PS6-84-OB-0001", "de": "CQX05 - Metallic partition", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00009-0021", "as": "PS5-82-OB-0001", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00009-0022", "as": "PS5-82-OB-0005", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00009-0023", "as": "PS5-84-OB-0001", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00009-0024", "as": "PS5-84-OB-0005", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00009-0025", "as": "PS6-82-OB-0001", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00009-0026", "as": "PS6-82-OB-0005", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00009-0027", "as": "PS6-84-OB-0001", "de": "CQX06 - Suspended ceiling", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00010-0021", "as": "PS5-82-OB-0001", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00010-0022", "as": "PS5-82-OB-0005", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00010-0023", "as": "PS5-84-OB-0001", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00010-0024", "as": "PS5-84-OB-0005", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00010-0025", "as": "PS6-82-OB-0001", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00010-0026", "as": "PS6-82-OB-0005", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00010-0027", "as": "PS6-84-OB-0001", "de": "CQX07 - Tiling and electrical sanitary equipment", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00011-0015", "as": "PS5-82-OB-0001", "de": "CQX08 - Rendering / paint", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00011-0016", "as": "PS5-82-OB-0005", "de": "CQX08 - Rendering / paint", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00011-0017", "as": "PS5-84-OB-0005", "de": "CQX08 - Rendering / paint", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00011-0018", "as": "PS6-82-OB-0001", "de": "CQX08 - Rendering / paint", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00011-0019", "as": "PS6-82-OB-0005", "de": "CQX08 - Rendering / paint", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00012-0021", "as": "PS5-82-OB-0001", "de": "CQX09 - Water supply system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00012-0022", "as": "PS5-82-OB-0005", "de": "CQX09 - Water supply system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00012-0023", "as": "PS5-84-OB-0001", "de": "CQX09 - Water supply system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00012-0024", "as": "PS5-84-OB-0005", "de": "CQX09 - Water supply system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00012-0025", "as": "PS6-82-OB-0001", "de": "CQX09 - Water supply system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00012-0026", "as": "PS6-82-OB-0005", "de": "CQX09 - Water supply system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00013-0020", "as": "PS5-82-OB-0001", "de": "CQX10 - Raised floor system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00013-0021", "as": "PS5-82-OB-0005", "de": "CQX10 - Raised floor system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00013-0022", "as": "PS5-84-OB-0001", "de": "CQX10 - Raised floor system", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00014-0021", "as": "PS5-82-OB-0001", "de": "CQX11 - Sanitary fitting", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00014-0022", "as": "PS5-82-OB-0005", "de": "CQX11 - Sanitary fitting", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00014-0023", "as": "PS5-84-OB-0001", "de": "CQX11 - Sanitary fitting", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00014-0024", "as": "PS5-84-OB-0005", "de": "CQX11 - Sanitary fitting", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00014-0025", "as": "PS6-82-OB-0001", "de": "CQX11 - Sanitary fitting", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00014-0026", "as": "PS6-82-OB-0005", "de": "CQX11 - Sanitary fitting", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00018-0092", "as": "PS6-61-ISR-0101", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00018-0093", "as": "PS6-61-IU-0010", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0094", "as": "PS6-61-IU-0011", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0095", "as": "PS6-61-IV-0001A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00018-0096", "as": "PS6-61-IV-0001B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00018-0097", "as": "PS6-63-IV-0010", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00018-0098", "as": "PS5-61-ISR-0101", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0099", "as": "PS5-61-ISR-0102", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0100", "as": "PS5-61-IU-0010", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00018-0101", "as": "PS5-61-IU-0011", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00018-0102", "as": "PS5-61-IV-0001A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00018-0103", "as": "PS5-61-IV-0001B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00018-0104", "as": "PS5-63-IV-0010", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0105", "as": "PS5-63-IV-0011", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0121", "as": "PS5-61-IV-0002A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Submitted"}, {"id": "T-00018-0122", "as": "PS5-61-IV-0002B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Submitted"}, {"id": "T-00018-0123", "as": "PS5-61-IV-0007A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00018-0124", "as": "PS5-61-IV-0007B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00018-0161", "as": "PS6-79-IV-0001", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0162", "as": "PS6-79-IV-0002", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0163", "as": "PS6-79-IV-0003", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0164", "as": "PS6-79-IV-0004", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0165", "as": "PS6-79-IV-0005", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00018-0169", "as": "PS6-61-IU-3100A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00018-0171", "as": "PS5-61-IU-3100A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0172", "as": "PS5-61-IU-3100B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0173", "as": "PS5-61-IU-3100C", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0192", "as": "PS5-61-IU-0001A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00018-0193", "as": "PS5-61-IU-0001B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00018-0194", "as": "PS5-61-IU-0001C", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0195", "as": "PS5-61-IU-0001D", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0196", "as": "PS5-61-IU-0001E", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0197", "as": "PS5-61-IU-0001F", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00018-0198", "as": "PS5-61-IU-0001G", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00018-0199", "as": "PS6-61-IU-3100B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00018-0200", "as": "PS6-61-IU-3100C", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00018-0237", "as": "PS5-79-IV-0001", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0238", "as": "PS5-79-IV-0002", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0239", "as": "PS5-79-IV-0003", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0240", "as": "PS5-79-IV-0004", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0241", "as": "PS5-79-IV-0005", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0242", "as": "PS5-79-IV-0006", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0243", "as": "PS5-79-IV-0007", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0244", "as": "PS5-79-IV-0008", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0245", "as": "PS5-79-IV-0009", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0246", "as": "PS5-79-IV-0010", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0247", "as": "PS5-79-IV-0011", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0248", "as": "PS5-79-IV-0012", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0249", "as": "PS5-87-IRF-0001", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00018-0250", "as": "PS5-87-IRF-0002", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0251", "as": "PS5-87-IRF-0003", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00018-0252", "as": "PS5-87-IRF-0004", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00018-0294", "as": "PS5-61-IV-0005A", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00018-0295", "as": "PS5-61-IV-0005B", "de": "CPX02 - Power transformer", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00019-0029", "as": "PS6-61-IK-0001", "de": "CPX05 - LV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00019-0030", "as": "PS5-61-IK-0001", "de": "CPX05 - LV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00019-0035", "as": "PS5-61-IK-0003", "de": "CPX05 - LV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00019-0036", "as": "PS5-61-IK-0006", "de": "CPX05 - LV switchboard", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-2996", "as": "PS6-25-DM-3100A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-2997", "as": "PS6-25-DM-3100A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-2998", "as": "PS6-25-DM-3100A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-2999", "as": "PS6-25-DM-3100A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3000", "as": "PS6-25-DM-3100A-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3001", "as": "PS6-25-DM-3100A-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3002", "as": "PS6-25-DM-3100B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3003", "as": "PS6-25-DM-3100B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3004", "as": "PS6-25-DM-3100B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3005", "as": "PS6-25-DM-3100B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3006", "as": "PS6-25-DM-3100B-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3007", "as": "PS6-25-DM-3100B-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3008", "as": "PS6-25-DM-3100C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3009", "as": "PS6-25-DM-3100C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3010", "as": "PS6-25-DM-3100C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3011", "as": "PS6-25-DM-3100C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3012", "as": "PS6-25-DM-3100C-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3013", "as": "PS6-25-DM-3100C-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3014", "as": "PS6-61-IDH-3100A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3015", "as": "PS6-61-IDH-3100A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3016", "as": "PS6-61-IDH-3100A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3017", "as": "PS6-61-IDH-3100A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3018", "as": "PS6-61-IDH-3100A-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3019", "as": "PS6-61-IDH-3100A-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3020", "as": "PS6-61-IDH-3100A-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3021", "as": "PS6-61-IDH-3100A-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3022", "as": "PS6-61-IDH-3100A-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3023", "as": "PS6-61-IDH-3100A-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3024", "as": "PS6-61-IDH-3100A-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3025", "as": "PS6-61-IDH-3100A-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3026", "as": "PS6-61-IDH-3100B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3027", "as": "PS6-61-IDH-3100B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3028", "as": "PS6-61-IDH-3100B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3029", "as": "PS6-61-IDH-3100B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3030", "as": "PS6-61-IDH-3100B-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3031", "as": "PS6-61-IDH-3100B-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3032", "as": "PS6-61-IDH-3100B-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3033", "as": "PS6-61-IDH-3100B-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3034", "as": "PS6-61-IDH-3100B-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3035", "as": "PS6-61-IDH-3100B-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3036", "as": "PS6-61-IDH-3100B-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3037", "as": "PS6-61-IDH-3100B-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3038", "as": "PS6-61-IDH-3100C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3039", "as": "PS6-61-IDH-3100C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3040", "as": "PS6-61-IDH-3100C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3041", "as": "PS6-61-IDH-3100C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3042", "as": "PS6-61-IDH-3100C-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3043", "as": "PS6-61-IDH-3100C-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3044", "as": "PS6-61-IDH-3100C-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3045", "as": "PS6-61-IDH-3100C-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3046", "as": "PS6-61-IDH-3100C-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3047", "as": "PS6-61-IDH-3100C-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3048", "as": "PS6-61-IDH-3100C-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3049", "as": "PS6-61-IDH-3100C-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3050", "as": "PS6-61-IJ-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3051", "as": "PS6-61-IJ-0010-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3052", "as": "PS6-61-IJ-0010-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3053", "as": "PS6-61-IJ-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3054", "as": "PS6-61-IJ-0011-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3055", "as": "PS6-61-IJ-0011-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3056", "as": "PS6-61-ISR-0101-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3057", "as": "PS6-61-ISR-0101-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3058", "as": "PS6-61-ISR-0101-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3059", "as": "PS6-61-IU-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3060", "as": "PS6-61-IU-0010-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3061", "as": "PS6-61-IU-0010-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3062", "as": "PS6-61-IU-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3063", "as": "PS6-61-IU-0011-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3064", "as": "PS6-61-IU-0011-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3065", "as": "PS6-61-IU-3100A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3066", "as": "PS6-61-IU-3100A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3067", "as": "PS6-61-IU-3100A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3068", "as": "PS6-61-IU-3100A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3069", "as": "PS6-61-IU-3100B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3070", "as": "PS6-61-IU-3100B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3071", "as": "PS6-61-IU-3100B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3072", "as": "PS6-61-IU-3100B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3073", "as": "PS6-61-IU-3100C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3074", "as": "PS6-61-IU-3100C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3075", "as": "PS6-61-IU-3100C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3076", "as": "PS6-61-IU-3100C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00022-3077", "as": "PS6-61-IV-0001A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00022-3078", "as": "PS6-61-IV-0001A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00022-3079", "as": "PS6-61-IV-0001A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00022-3080", "as": "PS6-61-IV-0001B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00022-3081", "as": "PS6-61-IV-0001B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00022-3082", "as": "PS6-61-IV-0001B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00022-3083", "as": "PS6-61-NER-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3084", "as": "PS6-61-NER-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3085", "as": "PS6-63-IV-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3086", "as": "PS6-63-IV-0010-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3087", "as": "PS6-63-IV-0010-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3088", "as": "PS6-63-NER-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00022-3089", "as": "PS6-79-BH-0001-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3090", "as": "PS6-79-BH-0001-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3091", "as": "PS6-79-BH-0001-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3092", "as": "PS6-79-BH-0002-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3093", "as": "PS6-79-BH-0002-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3094", "as": "PS6-79-BH-0002-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00022-3316", "as": "PS5-25-DM-3100A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3317", "as": "PS5-25-DM-3100A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3318", "as": "PS5-25-DM-3100A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3319", "as": "PS5-25-DM-3100A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3320", "as": "PS5-25-DM-3100A-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3321", "as": "PS5-25-DM-3100A-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3322", "as": "PS5-25-DM-3100B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3323", "as": "PS5-25-DM-3100B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3324", "as": "PS5-25-DM-3100B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3325", "as": "PS5-25-DM-3100B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3326", "as": "PS5-25-DM-3100B-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3327", "as": "PS5-25-DM-3100B-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3328", "as": "PS5-25-DM-3100C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3329", "as": "PS5-25-DM-3100C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3330", "as": "PS5-25-DM-3100C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3331", "as": "PS5-25-DM-3100C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3332", "as": "PS5-25-DM-3100C-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3333", "as": "PS5-25-DM-3100C-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3334", "as": "PS5-60-IJ-0001A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3335", "as": "PS5-60-IJ-0001B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3336", "as": "PS5-60-IJ-0001C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3337", "as": "PS5-60-IJ-0001D-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3338", "as": "PS5-60-IJ-0001E-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3339", "as": "PS5-60-IJ-0001F-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3340", "as": "PS5-60-IJ-0001G-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3341", "as": "PS5-61-IDH-3100A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3342", "as": "PS5-61-IDH-3100A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3343", "as": "PS5-61-IDH-3100A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3344", "as": "PS5-61-IDH-3100A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3345", "as": "PS5-61-IDH-3100A-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3346", "as": "PS5-61-IDH-3100A-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3347", "as": "PS5-61-IDH-3100A-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3348", "as": "PS5-61-IDH-3100A-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3349", "as": "PS5-61-IDH-3100A-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3350", "as": "PS5-61-IDH-3100A-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3351", "as": "PS5-61-IDH-3100A-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3352", "as": "PS5-61-IDH-3100A-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3353", "as": "PS5-61-IDH-3100B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3354", "as": "PS5-61-IDH-3100B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3355", "as": "PS5-61-IDH-3100B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3356", "as": "PS5-61-IDH-3100B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3357", "as": "PS5-61-IDH-3100B-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3358", "as": "PS5-61-IDH-3100B-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3359", "as": "PS5-61-IDH-3100B-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3360", "as": "PS5-61-IDH-3100B-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3361", "as": "PS5-61-IDH-3100B-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3362", "as": "PS5-61-IDH-3100B-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3363", "as": "PS5-61-IDH-3100B-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3364", "as": "PS5-61-IDH-3100B-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3365", "as": "PS5-61-IDH-3100C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3366", "as": "PS5-61-IDH-3100C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3367", "as": "PS5-61-IDH-3100C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3368", "as": "PS5-61-IDH-3100C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3369", "as": "PS5-61-IDH-3100C-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3370", "as": "PS5-61-IDH-3100C-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3371", "as": "PS5-61-IDH-3100C-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3372", "as": "PS5-61-IDH-3100C-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3373", "as": "PS5-61-IDH-3100C-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3374", "as": "PS5-61-IDH-3100C-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3375", "as": "PS5-61-IDH-3100C-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3376", "as": "PS5-61-IDH-3100C-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3377", "as": "PS5-61-IJ-0001-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3378", "as": "PS5-61-IJ-0001-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3379", "as": "PS5-61-IJ-0001-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3380", "as": "PS5-61-IJ-0001-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3381", "as": "PS5-61-IJ-0001-CH05", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3382", "as": "PS5-61-IJ-0001-CH06", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3383", "as": "PS5-61-IJ-0001-CH07", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3384", "as": "PS5-61-IJ-0001-CH08", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3385", "as": "PS5-61-IJ-0001-CH09", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3386", "as": "PS5-61-IJ-0001-CH10", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3387", "as": "PS5-61-IJ-0001-CH11", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3388", "as": "PS5-61-IJ-0001-CH12", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3389", "as": "PS5-61-IJ-0001-CH13", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3390", "as": "PS5-61-IJ-0001-CH14", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3391", "as": "PS5-61-IJ-0001-CH15", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3392", "as": "PS5-61-IJ-0001-CH16", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3393", "as": "PS5-61-IJ-0001-CH17", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3394", "as": "PS5-61-IJ-0001-CH18", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3395", "as": "PS5-61-IJ-0001-CH19", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3396", "as": "PS5-61-IJ-0001-CH20", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3397", "as": "PS5-61-IJ-0001-CH21", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3398", "as": "PS5-61-IJ-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3399", "as": "PS5-61-IJ-0010-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3400", "as": "PS5-61-IJ-0010-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3401", "as": "PS5-61-IJ-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3402", "as": "PS5-61-IJ-0011-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3403", "as": "PS5-61-IJ-0011-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3404", "as": "PS5-61-ISR-0101-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3405", "as": "PS5-61-ISR-0101-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3406", "as": "PS5-61-ISR-0101-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3407", "as": "PS5-61-ISR-0102-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3408", "as": "PS5-61-ISR-0102-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3409", "as": "PS5-61-ISR-0102-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3410", "as": "PS5-61-IU-0001A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3411", "as": "PS5-61-IU-0001A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3412", "as": "PS5-61-IU-0001A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3413", "as": "PS5-61-IU-0001B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3414", "as": "PS5-61-IU-0001B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3415", "as": "PS5-61-IU-0001B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3416", "as": "PS5-61-IU-0001C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3417", "as": "PS5-61-IU-0001C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3418", "as": "PS5-61-IU-0001C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3419", "as": "PS5-61-IU-0001D-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3420", "as": "PS5-61-IU-0001D-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3421", "as": "PS5-61-IU-0001D-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3422", "as": "PS5-61-IU-0001E-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3423", "as": "PS5-61-IU-0001E-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3424", "as": "PS5-61-IU-0001E-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3425", "as": "PS5-61-IU-0001F-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3426", "as": "PS5-61-IU-0001F-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3427", "as": "PS5-61-IU-0001F-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3428", "as": "PS5-61-IU-0001G-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3429", "as": "PS5-61-IU-0001G-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3430", "as": "PS5-61-IU-0001G-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00022-3431", "as": "PS5-61-IU-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3432", "as": "PS5-61-IU-0010-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3433", "as": "PS5-61-IU-0010-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3434", "as": "PS5-61-IU-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3435", "as": "PS5-61-IU-0011-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3436", "as": "PS5-61-IU-0011-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3437", "as": "PS5-61-IU-3100A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3438", "as": "PS5-61-IU-3100A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3439", "as": "PS5-61-IU-3100A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3440", "as": "PS5-61-IU-3100A-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3441", "as": "PS5-61-IU-3100B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3442", "as": "PS5-61-IU-3100B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3443", "as": "PS5-61-IU-3100B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3444", "as": "PS5-61-IU-3100B-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3445", "as": "PS5-61-IU-3100C-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3446", "as": "PS5-61-IU-3100C-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3447", "as": "PS5-61-IU-3100C-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3448", "as": "PS5-61-IU-3100C-CH04", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00022-3449", "as": "PS5-61-IV-0001A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00022-3450", "as": "PS5-61-IV-0001A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00022-3451", "as": "PS5-61-IV-0001A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00022-3452", "as": "PS5-61-IV-0001B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00022-3453", "as": "PS5-61-IV-0001B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00022-3454", "as": "PS5-61-IV-0001B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00022-3455", "as": "PS5-61-IV-0002A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3456", "as": "PS5-61-IV-0002A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3457", "as": "PS5-61-IV-0002A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3458", "as": "PS5-61-IV-0002B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3459", "as": "PS5-61-IV-0002B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3460", "as": "PS5-61-IV-0002B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00022-3461", "as": "PS5-61-IV-0005A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00022-3462", "as": "PS5-61-IV-0005A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00022-3463", "as": "PS5-61-IV-0005A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00022-3464", "as": "PS5-61-IV-0005B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00022-3465", "as": "PS5-61-IV-0005B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00022-3466", "as": "PS5-61-IV-0005B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00022-3467", "as": "PS5-61-IV-0007A-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3468", "as": "PS5-61-IV-0007A-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3469", "as": "PS5-61-IV-0007A-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3470", "as": "PS5-61-IV-0007B-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3471", "as": "PS5-61-IV-0007B-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3472", "as": "PS5-61-IV-0007B-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3473", "as": "PS5-61-NER-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3474", "as": "PS5-61-NER-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3475", "as": "PS5-63-IV-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3476", "as": "PS5-63-IV-0010-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3477", "as": "PS5-63-IV-0010-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3478", "as": "PS5-63-IV-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3479", "as": "PS5-63-IV-0011-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3480", "as": "PS5-63-IV-0011-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3481", "as": "PS5-63-NER-0010-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3482", "as": "PS5-63-NER-0011-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00022-3483", "as": "PS5-79-BH-0001-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3484", "as": "PS5-79-BH-0001-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3485", "as": "PS5-79-BH-0001-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3486", "as": "PS5-79-BH-0002-CH01", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3487", "as": "PS5-79-BH-0002-CH02", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00022-3488", "as": "PS5-79-BH-0002-CH03", "de": "CPX08 - HV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10060", "as": "PS5-62-IE-0001-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10061", "as": "PS5-62-IE-0001-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10062", "as": "PS5-62-IE-0001-CL05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10063", "as": "PS5-62-IE-0001-CL06", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10064", "as": "PS5-62-IE-0001-CL07", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10065", "as": "PS5-62-IE-0001-CL51", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10066", "as": "PS5-62-IE-0001-CL52", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10067", "as": "PS5-62-IE-0001-CL53", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10068", "as": "PS5-62-IE-0001-CL54", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10069", "as": "PS5-62-IE-0001-CL55", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10070", "as": "PS5-62-IE-0001-CL56", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10071", "as": "PS5-62-IE-0001-CL57", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10072", "as": "PS5-62-IE-0001-CL58", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10073", "as": "PS5-62-IE-0001-CL59", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10074", "as": "PS5-62-IE-0002-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10075", "as": "PS5-62-IE-0002-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10076", "as": "PS5-62-IE-0002-CL04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10077", "as": "PS5-62-IE-0002-CL05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10078", "as": "PS5-62-IE-0002-CL06", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10079", "as": "PS5-62-IE-0002-CL07", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10080", "as": "PS5-62-IE-0002-CL52", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10081", "as": "PS5-62-IE-0002-CL53", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10082", "as": "PS5-62-IE-0002-CL54", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10083", "as": "PS5-62-IE-0002-CL55", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10084", "as": "PS5-62-IE-0002-CL56", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10085", "as": "PS5-62-IE-0002-CL57", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10086", "as": "PS5-62-IE-0002-CL58", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10087", "as": "PS5-62-IE-0002-CL59", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10088", "as": "PS5-62-IE-0002-CL60", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00023-10163", "as": "PS5-01-LA-0001-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-10164", "as": "PS5-04-PNC-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00023-10165", "as": "PS5-05-IG-0003-CS51", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00023-10169", "as": "PS5-61-IE-0101-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00023-10170", "as": "PS5-61-IG-0003-CS51", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00023-10508", "as": "PS6-08-85CP-1001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10535", "as": "PS5-06-GB-0003-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10536", "as": "PS5-60-IN-0002A-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10537", "as": "PS5-60-IN-0002B-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10538", "as": "PS5-60-IN-0002C-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10539", "as": "PS5-60-IN-0002D-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10540", "as": "PS5-60-IN-0002E-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10541", "as": "PS5-60-IN-0002F-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10542", "as": "PS5-60-IN-0002G-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00023-10543", "as": "PS6-25-DM-3100A-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10544", "as": "PS6-25-DM-3100A-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10545", "as": "PS6-25-DM-3100B-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10546", "as": "PS6-25-DM-3100B-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10547", "as": "PS6-25-DM-3100C-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10548", "as": "PS6-25-DM-3100C-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-10584", "as": "PS5-05-BE-0001-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00023-10585", "as": "PS5-06-IG-0004A-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10586", "as": "PS5-06-IG-0004B-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10587", "as": "PS5-25-DM-3100A-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-10588", "as": "PS5-25-DM-3100A-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-10589", "as": "PS5-25-DM-3100B-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-10590", "as": "PS5-25-DM-3100B-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-10591", "as": "PS5-25-DM-3100C-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-10592", "as": "PS5-25-DM-3100C-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-10593", "as": "PS5-60-IH-0001A-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10594", "as": "PS5-60-IH-0001B-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10595", "as": "PS5-60-IH-0001C-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10596", "as": "PS5-60-IH-0001D-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10597", "as": "PS5-60-IH-0001E-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10598", "as": "PS5-60-IH-0001F-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10599", "as": "PS5-60-IH-0001G-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00023-10600", "as": "PS5-60-IH-0002-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10601", "as": "PS5-60-IH-0002-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10602", "as": "PS5-61-IH-0004-CG01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10603", "as": "PS5-61-IH-0004-CG02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10604", "as": "PS5-61-IH-0004-CG03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10605", "as": "PS5-61-IH-0004-CG04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10616", "as": "PS5-61-IK-0003-CG07", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00023-10706", "as": "PS6-01-LA-0001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00023-10707", "as": "PS6-01-LA-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00023-10708", "as": "PS6-01-LA-0001-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00023-10886", "as": "PS5-28-DM-31100-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-10887", "as": "PS5-60-BE-0007A-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10888", "as": "PS5-60-BE-0007A-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10889", "as": "PS5-60-BE-0007B-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10890", "as": "PS5-60-BE-0007B-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10891", "as": "PS5-60-BE-0007C-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10892", "as": "PS5-60-BE-0007C-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10893", "as": "PS5-60-BE-0007D-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10894", "as": "PS5-60-BE-0007D-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10895", "as": "PS5-60-BE-0007E-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10896", "as": "PS5-60-BE-0007E-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10897", "as": "PS5-60-BE-0007F-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10898", "as": "PS5-60-BE-0007F-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10899", "as": "PS5-60-BE-0007G-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00023-10900", "as": "PS5-60-BE-0007G-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00023-10901", "as": "PS5-60-ISO-62800A-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-10902", "as": "PS5-60-ISO-62800C-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10903", "as": "PS5-60-ISO-62800E-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00023-10904", "as": "PS5-60-ISO-62800G-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00023-10965", "as": "PS5-08-85CP-1201-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00023-10966", "as": "PS5-08-85CP-1202-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00023-10967", "as": "PS5-08-85CP-1601-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00023-10975", "as": "PS6-03-SFMC-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10976", "as": "PS6-03-SFMC-0002-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10977", "as": "PS6-03-SFMC-0003-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10978", "as": "PS6-03-SFMC-0004-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10979", "as": "PS6-03-SFMC-0005-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10980", "as": "PS6-03-SFMC-0006-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10981", "as": "PS6-03-SFMC-0007-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10982", "as": "PS6-03-SFSC-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10983", "as": "PS6-03-SFSC-0002-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10984", "as": "PS6-03-SFSC-0003-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10985", "as": "PS6-04-PMC-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10986", "as": "PS6-04-PMC-0002-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10987", "as": "PS6-04-PMC-0003-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10988", "as": "PS6-04-PMC-0004-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10989", "as": "PS6-04-PMC-0005-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10990", "as": "PS6-04-PSC-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10991", "as": "PS6-04-PSC-0002-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00023-10992", "as": "PS6-05-IE-8100-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-10993", "as": "PS6-05-IE-8100-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-10994", "as": "PS6-06-GB-0001A-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-10995", "as": "PS6-06-GB-0001A-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-10996", "as": "PS6-06-GB-0001A-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-10997", "as": "PS6-06-GB-0001A-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-10998", "as": "PS6-06-GB-0001B-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-10999", "as": "PS6-06-GB-0001B-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11000", "as": "PS6-06-GB-0001B-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11001", "as": "PS6-06-GB-0001B-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11002", "as": "PS6-06-GU-0001-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11003", "as": "PS6-06-GU-0001-CP03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11004", "as": "PS6-06-GU-0001-CP05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11005", "as": "PS6-06-GU-0001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11006", "as": "PS6-06-IER-0001A-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11007", "as": "PS6-06-IER-0001A-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11008", "as": "PS6-06-IER-0001A-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11009", "as": "PS6-06-IER-0001A-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11010", "as": "PS6-06-IER-0001B-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11011", "as": "PS6-06-IER-0001B-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11012", "as": "PS6-06-IER-0001B-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11013", "as": "PS6-06-IER-0001B-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11014", "as": "PS6-06-IG-0001A-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11015", "as": "PS6-06-IG-0001B-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11016", "as": "PS6-08-11CB-1001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11017", "as": "PS6-08-11CB-1001-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11018", "as": "PS6-08-13CB-1001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11019", "as": "PS6-08-13CB-1001-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11020", "as": "PS6-08-15CB-1001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11021", "as": "PS6-08-15CB-1001-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11022", "as": "PS6-08-35CB-1001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11023", "as": "PS6-08-35CB-1001-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11024", "as": "PS6-09-ACU-0007A-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11025", "as": "PS6-09-ACU-0007B-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11026", "as": "PS6-09-HE-2700-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11027", "as": "PS6-09-IE-0001-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11028", "as": "PS6-09-LB-0001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11029", "as": "PS6-09-LB-0001-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11030", "as": "PS6-09-RF-6600A-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11031", "as": "PS6-09-RF-6600B-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00023-11032", "as": "PS6-25-IE-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11033", "as": "PS6-61-IE-0001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11034", "as": "PS6-61-IE-0001-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11035", "as": "PS6-61-IE-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11036", "as": "PS6-61-IE-0002-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11037", "as": "PS6-61-IE-0002-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11038", "as": "PS6-61-IE-0002-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-11039", "as": "PS6-61-IG-0008-CP01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00023-11040", "as": "PS6-61-IJ-0001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11041", "as": "PS6-61-IJ-0001-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11042", "as": "PS6-61-IJ-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11043", "as": "PS6-61-IJ-0001-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11044", "as": "PS6-61-IJ-0001-CS05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11045", "as": "PS6-61-IJ-0001-CS06", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00023-11046", "as": "PS6-61-IJ-0010-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00023-11047", "as": "PS6-61-IJ-0011-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00023-11048", "as": "PS6-61-IK-0001-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11049", "as": "PS6-61-IK-0001-CS02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11050", "as": "PS6-61-IK-0001-CS03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11051", "as": "PS6-61-IK-0001-CS04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11052", "as": "PS6-61-IK-0001-CS05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11053", "as": "PS6-61-IK-0001-CS06", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00023-11058", "as": "PS5-05-BE-0001-CL12", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00023-11059", "as": "PS5-09-DM-84500A-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00023-11060", "as": "PS5-09-DM-84500B-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00023-11250", "as": "PS5-71-BE-0001A-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11251", "as": "PS5-71-BE-0001A-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11252", "as": "PS5-71-BE-0001A-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11253", "as": "PS5-71-BE-0001A-CL04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11254", "as": "PS5-71-BE-0001A-CL05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11255", "as": "PS5-71-BE-0001A-CL06", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11256", "as": "PS5-71-BE-0001A-CL07", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11257", "as": "PS5-71-BE-0001A-CL08", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11258", "as": "PS5-71-BE-0001A-CL09", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11259", "as": "PS5-71-BE-0001A-CL10", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11260", "as": "PS5-71-BE-0001A-CL11", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11261", "as": "PS5-71-BE-0001A-CL12", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11262", "as": "PS5-71-BE-0001B-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00023-11263", "as": "PS5-71-BE-0001B-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11264", "as": "PS5-71-BE-0001B-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11265", "as": "PS5-71-BE-0001B-CL04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11266", "as": "PS5-71-BE-0001B-CL05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11267", "as": "PS5-71-BE-0001B-CL06", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11268", "as": "PS5-71-BE-0001B-CL07", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11269", "as": "PS5-71-BE-0001B-CL08", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11270", "as": "PS5-71-BE-0001B-CL09", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11271", "as": "PS5-71-BE-0001B-CL10", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00023-11272", "as": "PS5-71-BE-0001B-CL11", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11273", "as": "PS5-71-BE-0001B-CL12", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00023-11274", "as": "PS5-71-BE-0005-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00023-11275", "as": "PS5-71-BE-0005-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00023-11276", "as": "PS5-71-BE-0005-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00023-11277", "as": "PS5-71-BE-0005-CL04", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00023-11422", "as": "PS5-61-ISO-9005-05-CS01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00023-12254", "as": "PS5-06-GU-0101-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-03 - AC UPS - Office & Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12255", "as": "PS5-06-GU-0101-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-03 - AC UPS - Office & Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12256", "as": "PS5-06-GU-0101-CL03", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-03 - AC UPS - Office & Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12257", "as": "PS5-61-IG-0020-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-13 - Power Distribution Board Office Building - PS5-61-IG-0020", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12258", "as": "PS5-61-IG-0009-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-14 - Power Distribution Board Workshop & Warehouse - PS5-61-IG-0009", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12259", "as": "PS5-61-IG-0004-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-18 - Workshop & Warehouse Normal L&SP DB - PS5-61-IG-0004", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12260", "as": "PS5-05-IG-0101-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-19 - Workshop & Warehouse Emergency L&SP DB - PS5-05-IG-0101", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00023-12267", "as": "PS5-06-IG-0004A-CL05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-12268", "as": "PS5-06-IG-0004B-CL05", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00023-3945", "as": "PS6-25-DM-3100A-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-3946", "as": "PS6-25-DM-3100A-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-3947", "as": "PS6-25-DM-3100B-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-3948", "as": "PS6-25-DM-3100B-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-3949", "as": "PS6-25-DM-3100C-CL01", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00023-3950", "as": "PS6-25-DM-3100C-CL02", "de": "CPX09 - LV Power Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milesto