g", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3569", "as": "PS5-61-IK-0001-CD03", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3570", "as": "PS5-61-IK-0001-CD04", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3571", "as": "PS5-61-IK-0001-CD05", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3572", "as": "PS5-61-IK-0001-CD06", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3573", "as": "PS5-61-IK-0001-CD07", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3574", "as": "PS5-61-IK-0001-CD08", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3575", "as": "PS5-61-IK-0001-CD09", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3576", "as": "PS5-61-IK-0001-CD10", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3577", "as": "PS5-61-IK-0001-CD11", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3578", "as": "PS5-61-IK-0001-CD12", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3634", "as": "PS5-09-IES-8101A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3635", "as": "PS5-09-IES-8101B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3636", "as": "PS5-09-IES-8102A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3637", "as": "PS5-09-IES-8102B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3638", "as": "PS5-09-IES-8102C-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3639", "as": "PS5-09-IES-8201A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3640", "as": "PS5-09-IES-8201B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3641", "as": "PS5-09-IES-8202A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3642", "as": "PS5-09-IES-8202B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3643", "as": "PS5-09-IES-8202C-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3644", "as": "PS5-09-IES-8202D-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3645", "as": "PS5-09-IES-8301A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3646", "as": "PS5-09-IES-8301B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3647", "as": "PS5-09-IES-8302A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3648", "as": "PS5-09-IES-8302B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3649", "as": "PS5-09-IES-8304A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3650", "as": "PS5-09-IES-8304B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3651", "as": "PS5-09-IES-8305A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3652", "as": "PS5-09-IES-8305B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3653", "as": "PS5-09-IES-8307A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3654", "as": "PS5-09-IES-8307B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3655", "as": "PS5-09-IES-8308A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3656", "as": "PS5-09-IES-8308B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3657", "as": "PS5-09-IES-8311A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3658", "as": "PS5-09-IES-8311B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3659", "as": "PS5-09-IES-8313-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3660", "as": "PS5-09-IES-8314-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3661", "as": "PS5-09-IES-8315-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3662", "as": "PS5-09-IES-8316-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3663", "as": "PS5-09-IES-8317-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3664", "as": "PS5-09-IES-8318-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3665", "as": "PS5-09-IES-8319-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3666", "as": "PS5-09-IES-8321-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3667", "as": "PS5-09-IES-8322-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3668", "as": "PS5-09-IES-8323-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3669", "as": "PS5-09-IES-8324-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3670", "as": "PS5-09-IES-8325-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3671", "as": "PS5-09-IES-8401A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3672", "as": "PS5-09-IES-8401B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3673", "as": "PS5-09-IES-8403A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3674", "as": "PS5-09-IES-8403B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3675", "as": "PS5-09-IES-8404A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3676", "as": "PS5-09-IES-8404B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3677", "as": "PS5-09-IES-8405A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3678", "as": "PS5-09-IES-8405B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3679", "as": "PS5-09-IES-8406A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3680", "as": "PS5-09-IES-8406B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3681", "as": "PS5-09-IES-8406C-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3682", "as": "PS5-09-IES-8406D-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3683", "as": "PS5-09-IES-8406E-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3684", "as": "PS5-09-IES-8406F-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3685", "as": "PS5-09-IES-8406G-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3686", "as": "PS5-09-IES-8406H-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3687", "as": "PS5-09-IES-8407-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00024-3789", "as": "PS5-05-IG-0003-CD51", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3794", "as": "PS5-09-IES-0002-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3795", "as": "PS5-09-LB-0001-CD10", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3796", "as": "PS5-61-IG-0003-CD51", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00024-3797", "as": "PS5-61-IJ-0011-CD03", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00024-4378", "as": "PS6-05-IE-8100-CD11", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4379", "as": "PS6-05-IE-8100-CD13", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4402", "as": "PS6-04-PMC-0004-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00024-4403", "as": "PS6-04-PMC-0004-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00024-4404", "as": "PS6-05-IE-8100-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4405", "as": "PS6-05-IE-8100-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4406", "as": "PS6-05-IE-8100-CD04", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4407", "as": "PS6-05-IE-8100-CD05", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4408", "as": "PS6-05-IE-8100-CD06", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4409", "as": "PS6-05-IE-8100-CD07", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4410", "as": "PS6-05-IE-8100-CD09", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4411", "as": "PS6-05-IE-8100-CD10", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4412", "as": "PS6-05-IE-8100-CD17", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4413", "as": "PS6-05-IE-8100-CD18", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4414", "as": "PS6-05-IE-8100-CD19", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4415", "as": "PS6-05-IE-8100-CD20", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4416", "as": "PS6-05-IE-8100-CD21", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4417", "as": "PS6-05-IG-0003-CD50", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4418", "as": "PS6-06-IER-0001A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4419", "as": "PS6-06-IER-0001B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4420", "as": "PS6-06-IG-0001A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4421", "as": "PS6-06-IG-0001B-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4422", "as": "PS6-09-ACU-0007A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4423", "as": "PS6-09-ACU-0007B-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4424", "as": "PS6-09-AS-0003A-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4425", "as": "PS6-09-AS-0003B-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4426", "as": "PS6-09-FD-0101-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4427", "as": "PS6-09-FD-0102-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4428", "as": "PS6-09-FD-0105-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4429", "as": "PS6-09-FD-0106-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4430", "as": "PS6-09-FD-0107-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4431", "as": "PS6-09-FD-0108-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4432", "as": "PS6-09-HE-2700-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4433", "as": "PS6-09-HE-2700-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4434", "as": "PS6-09-IES-0001-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4435", "as": "PS6-09-IES-0002-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4436", "as": "PS6-09-LB-0001-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4437", "as": "PS6-09-LB-0001-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4438", "as": "PS6-09-LB-0001-CD03", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4439", "as": "PS6-09-LB-0001-CD04", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4440", "as": "PS6-09-LB-0001-CD06", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4441", "as": "PS6-09-LB-0001-CD07", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4442", "as": "PS6-09-LB-0001-CD09", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4443", "as": "PS6-09-LB-0001-CD10", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4444", "as": "PS6-61-IE-0001-CD07", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4445", "as": "PS6-61-IE-0001-CD08", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4446", "as": "PS6-61-IE-0001-CD09", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4447", "as": "PS6-61-IE-0002-CD05", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4448", "as": "PS6-61-IE-0002-CD06", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4449", "as": "PS6-61-IE-0002-CD07", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4450", "as": "PS6-61-IE-0002-CD08", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4451", "as": "PS6-61-IE-0002-CD09", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4452", "as": "PS6-61-IE-0002-CD10", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4453", "as": "PS6-61-IE-0002-CD11", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4454", "as": "PS6-61-IE-0002-CD12", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4455", "as": "PS6-61-IE-0002-CD13", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4456", "as": "PS6-61-IE-0002-CD14", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4457", "as": "PS6-61-IE-0002-CD15", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4458", "as": "PS6-61-IE-0002-CD16", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4459", "as": "PS6-61-IE-0002-CD17", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4460", "as": "PS6-61-IE-0002-CD29", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4461", "as": "PS6-61-IG-0003-CD50", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4462", "as": "PS6-61-IG-0008-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4463", "as": "PS6-61-IJ-0001-CD17", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4464", "as": "PS6-61-IJ-0001-CD18", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4465", "as": "PS6-61-IJ-0001-CD19", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4466", "as": "PS6-61-IJ-0001-CD20", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4467", "as": "PS6-61-IJ-0001-CD21", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4468", "as": "PS6-61-IJ-0001-CD22", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4469", "as": "PS6-61-IJ-0001-CD23", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4470", "as": "PS6-61-IJ-0001-CD24", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4471", "as": "PS6-61-IJ-0001-CD25", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00024-4472", "as": "PS6-61-IJ-0001-CD26", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4473", "as": "PS6-61-IJ-0001-CD27", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00024-4474", "as": "PS6-61-IJ-0001-CD28", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4475", "as": "PS6-61-IJ-0001-CD29", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4476", "as": "PS6-61-IJ-0001-CD30", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4477", "as": "PS6-61-IJ-0001-CD31", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4478", "as": "PS6-61-IJ-0001-CD32", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4479", "as": "PS6-61-IJ-0001-CD51", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4480", "as": "PS6-61-IJ-0001-CD52", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4481", "as": "PS6-61-IJ-0001-CD53", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4482", "as": "PS6-61-IJ-0001-CD54", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4483", "as": "PS6-61-IJ-0001-CD55", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4484", "as": "PS6-61-IJ-0001-CD56", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4485", "as": "PS6-61-IJ-0001-CD57", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4486", "as": "PS6-61-IJ-0001-CD58", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4487", "as": "PS6-61-IJ-0001-CD59", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4488", "as": "PS6-61-IJ-0001-CD60", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4489", "as": "PS6-61-IJ-0001-CD61", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4490", "as": "PS6-61-IJ-0001-CD62", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4491", "as": "PS6-61-IJ-0001-CD63", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4492", "as": "PS6-61-IJ-0001-CD64", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4493", "as": "PS6-61-IJ-0001-CD65", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4494", "as": "PS6-61-IJ-0001-CD66", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4495", "as": "PS6-61-IJ-0001-CD67", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4496", "as": "PS6-61-IJ-0001-CD69", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4497", "as": "PS6-61-IJ-0010-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4498", "as": "PS6-61-IJ-0010-CD03", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4499", "as": "PS6-61-IJ-0010-CD51", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00024-4500", "as": "PS6-61-IJ-0011-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4501", "as": "PS6-61-IJ-0011-CD03", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4502", "as": "PS6-61-IJ-0011-CD51", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00024-4503", "as": "PS6-61-IK-0001-CD01", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4504", "as": "PS6-61-IK-0001-CD02", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4505", "as": "PS6-61-IK-0001-CD03", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4506", "as": "PS6-61-IK-0001-CD04", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4507", "as": "PS6-61-IK-0001-CD05", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00024-4508", "as": "PS6-61-IK-0001-CD06", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4509", "as": "PS6-61-IK-0001-CD07", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00024-4510", "as": "PS6-61-IK-0001-CD08", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4511", "as": "PS6-61-IK-0001-CD09", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4512", "as": "PS6-61-IK-0001-CD10", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4513", "as": "PS6-61-IK-0001-CD11", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00024-4514", "as": "PS6-61-IK-0001-CD12", "de": "CPX10 - Multicore Electrical Control Cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00025-0013", "as": "PS5-25-DM-3100A", "de": "CPX12 - HV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00025-0014", "as": "PS5-25-DM-3100B", "de": "CPX12 - HV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00025-0015", "as": "PS5-25-DM-3100C", "de": "CPX12 - HV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00025-0016", "as": "PS6-25-DM-3100A", "de": "CPX12 - HV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00025-0017", "as": "PS6-25-DM-3100B", "de": "CPX12 - HV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00025-0018", "as": "PS6-25-DM-3100C", "de": "CPX12 - HV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00026-0155", "as": "PS5-28-DM-3300", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00026-0156", "as": "PS5-28-DM-3400", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00026-0157", "as": "PS5-28-DM-3500", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00026-0158", "as": "PS5-28-DM-3600A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00026-0159", "as": "PS5-28-DM-3600B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00026-0160", "as": "PS5-28-DM-3700A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00026-0161", "as": "PS5-28-DM-3700B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00026-0162", "as": "PS5-28-DM-3800A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0163", "as": "PS5-28-DM-3800B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0164", "as": "PS5-28-DM-3800C", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0165", "as": "PS5-28-DM-3900A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0166", "as": "PS5-28-DM-3900B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0167", "as": "PS5-53-DM-3100A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00026-0168", "as": "PS5-53-DM-3100B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00026-0169", "as": "PS5-60-DM-3300", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00026-0170", "as": "PS5-60-DM-3400", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00026-0171", "as": "PS5-71-DM-3100A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00026-0172", "as": "PS5-71-DM-3100B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00026-0173", "as": "PS5-71-DM-3200", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00026-0174", "as": "PS5-71-DM-3300A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0175", "as": "PS5-71-DM-3300B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0176", "as": "PS5-71-DM-3400A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0177", "as": "PS5-71-DM-3400B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00026-0178", "as": "PS5-71-DM-3500A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00026-0179", "as": "PS5-71-DM-3500B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00026-0196", "as": "PS6-28-DM-3100", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00026-0197", "as": "PS6-28-DM-3800A", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00026-0198", "as": "PS6-28-DM-3800B", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00026-0199", "as": "PS6-28-DM-3800C", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00026-0200", "as": "PS6-28-DM-3900", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00026-0201", "as": "PS6-53-DM-3100", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00026-0286", "as": "PS5-28-DM-31100", "de": "CPX13 - LV Motor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0295", "as": "PS6-05-IG-0003", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00028-0296", "as": "PS6-06-IG-0001A", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00028-0297", "as": "PS6-06-IG-0001B", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00028-0298", "as": "PS6-06-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00028-0299", "as": "PS6-61-IG-0003", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00028-0300", "as": "PS6-61-IG-0008", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0301", "as": "PS5-05-IG-0003", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00028-0302", "as": "PS5-06-IG-0001A", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00028-0303", "as": "PS5-06-IG-0001B", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00028-0304", "as": "PS5-06-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00028-0305", "as": "PS5-61-IG-0003", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00028-0306", "as": "PS5-61-IG-0008", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00028-0367", "as": "PS6-79-IG-0001", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0368", "as": "PS6-79-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0369", "as": "PS6-79-IG-0003", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0370", "as": "PS6-79-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0371", "as": "PS6-79-IG-0005", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0462", "as": "PS5-01-IG-0001", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00028-0463", "as": "PS5-05-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0464", "as": "PS5-05-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00028-0465", "as": "PS5-05-IG-0006", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00028-0466", "as": "PS5-05-IG-0007", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0467", "as": "PS5-05-IG-0025", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00028-0468", "as": "PS5-05-IG-0026", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00028-0469", "as": "PS5-06-IG-0004A", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00028-0470", "as": "PS5-06-IG-0004B", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00028-0471", "as": "PS5-61-IG-0006", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00028-0472", "as": "PS5-61-IG-0007", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00028-0473", "as": "PS5-61-IG-0014", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00028-0474", "as": "PS5-61-IG-0015", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00028-0475", "as": "PS5-61-IG-0016", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00028-0476", "as": "PS5-61-IG-0042", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00028-0477", "as": "PS5-61-IG-0043", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00028-0478", "as": "PS5-74-IG-5101", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00028-0479", "as": "PS5-79-IG-0001", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0480", "as": "PS5-79-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0481", "as": "PS5-79-IG-0003", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0482", "as": "PS5-79-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0483", "as": "PS5-79-IG-0005", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0484", "as": "PS5-79-IG-0006", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0485", "as": "PS5-79-IG-0007", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0486", "as": "PS5-79-IG-0008", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0487", "as": "PS5-79-IG-0009", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0488", "as": "PS5-79-IG-0010", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0489", "as": "PS5-79-IG-0011", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0490", "as": "PS5-79-IG-0012", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00028-0491", "as": "PS6-05-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00028-0492", "as": "PS6-05-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0493", "as": "PS6-05-IG-0006", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00028-0494", "as": "PS6-05-IG-0007", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00028-0495", "as": "PS6-61-IG-0002", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00028-0496", "as": "PS6-61-IG-0005", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00028-0497", "as": "PS6-61-IG-0007", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00028-0498", "as": "PS6-61-IG-0016", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0499", "as": "PS6-61-IG-0020", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00028-0563", "as": "PS6-05-IG-0101", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00028-0564", "as": "PS6-06-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00028-0565", "as": "PS6-61-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00028-0594", "as": "PS5-06-GU-0101", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-03 - AC UPS - Office & Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0595", "as": "PS5-61-IG-0020", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-13 - Power Distribution Board Office Building - PS5-61-IG-0020", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0596", "as": "PS5-61-IG-0009", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-14 - Power Distribution Board Workshop & Warehouse - PS5-61-IG-0009", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0597", "as": "PS5-61-IG-0004", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-18 - Workshop & Warehouse Normal L&SP DB - PS5-61-IG-0004", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00028-0598", "as": "PS5-05-IG-0101", "de": "CPX15 - Distribution Board", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-19 - Workshop & Warehouse Emergency L&SP DB - PS5-05-IG-0101", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00029-0224", "as": "PS6-06-GU-0001", "de": "CPX16 - Charger/Inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00029-0225", "as": "PS5-06-GU-0001", "de": "CPX16 - Charger/Inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00029-0234", "as": "PS5-06-GU-0003A", "de": "CPX16 - Charger/Inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00029-0235", "as": "PS5-06-GU-0003B", "de": "CPX16 - Charger/Inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00029-0236", "as": "PS5-06-GU-0003C", "de": "CPX16 - Charger/Inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00029-0240", "as": "PS6-06-GU-0101", "de": "CPX16 - Charger/Inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00030-0367", "as": "", "de": "CPX17 - Battery", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00030-0368", "as": "", "de": "CPX17 - Battery", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00030-0369", "as": "", "de": "CPX17 - Battery", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00030-0370", "as": "", "de": "CPX17 - Battery", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00031-0448", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0449", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0450", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0451", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0452", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0453", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0454", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0455", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00031-0674", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0675", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0676", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0677", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0678", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0679", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0680", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0681", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0690", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0691", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00031-0692", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00031-0693", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00031-0694", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00031-0695", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0696", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0697", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0698", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0699", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0700", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0701", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0702", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0703", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0704", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0705", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0706", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00031-0707", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0708", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0709", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0710", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0711", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0712", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0713", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0714", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0715", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0716", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0717", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00031-0718", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0719", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0720", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0721", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0722", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0723", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0724", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0725", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0726", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0727", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0728", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0729", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0730", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0731", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0732", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0733", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00031-0734", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-0735", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1264", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1265", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1266", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1267", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1268", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1269", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1270", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1271", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1272", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1273", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1274", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1275", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1276", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00031-1277", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1278", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1279", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1280", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1281", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1282", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1283", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1284", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1285", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1286", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1287", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1288", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1289", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1290", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1291", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1292", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1293", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1294", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1295", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1296", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1297", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1298", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1299", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1300", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1301", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1302", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1303", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1304", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00031-1305", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1306", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1307", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1308", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1309", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1310", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1311", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1312", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1313", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1314", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1315", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1316", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1317", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1318", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1319", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1320", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1321", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1322", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1323", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1324", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1325", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1326", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1327", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1328", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1329", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1330", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1331", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1332", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1333", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1334", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1335", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1336", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1337", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1338", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1339", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1340", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1341", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00031-1342", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1343", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1344", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1345", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1346", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00031-1347", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1348", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00031-1349", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1350", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1351", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1352", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1353", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1354", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1355", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1356", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1357", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1358", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1359", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1360", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1361", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1362", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1363", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1364", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1365", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1366", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1367", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1368", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1369", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1370", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1371", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00031-1372", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1373", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1374", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1375", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1376", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Submitted"}, {"id": "T-00031-1377", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1378", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00031-1379", "as": "", "de": "CPX18 - Lighting Circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0135", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00032-0136", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00032-0165", "as": "PS5-25-UD-3100A", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00032-0166", "as": "PS5-28-ISO-2008", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00032-0167", "as": "PS6-25-UD-3100A", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00032-0177", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00032-0178", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00032-0184", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00032-0185", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00032-0186", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00032-0187", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00032-0188", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00032-0189", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0190", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0191", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0192", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0193", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0194", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0195", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0196", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0197", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0198", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0199", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0200", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0201", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0202", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0203", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0204", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0205", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00032-0206", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00032-0207", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0208", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0209", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0210", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00032-0211", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00032-0212", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00032-0213", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00032-0438", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0439", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0440", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0441", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0442", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0443", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0444", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0445", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0446", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0447", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0448", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0449", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0450", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0451", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0452", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0453", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0454", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0455", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0456", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0457", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0458", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0459", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0460", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0461", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0462", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0463", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0464", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0465", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0466", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00032-0467", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00032-0468", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00032-0469", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00032-0470", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00032-0471", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00032-0472", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0473", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0474", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00032-0475", "as": "", "de": "CPX19 - Power Socket Outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00033-0024", "as": "PS6-09-HE-2700", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00033-0031", "as": "PS5-09-HE-2700", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00033-0043", "as": "PS6-28-HE-2100", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00033-0044", "as": "PS5-28-HE-2100", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00033-0045", "as": "PS5-28-HE-2200", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00033-0046", "as": "PS5-71-HE-2200", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00033-0047", "as": "PS5-71-HE-2300", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00033-0048", "as": "PS5-71-HE-2400A", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00033-0049", "as": "PS5-71-HE-2400B", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00033-0068", "as": "PS5-25-HE-2100", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00033-0069", "as": "PS5-25-HE-2200", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00033-0070", "as": "PS5-25-HE-2300", "de": "CPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00034-0038", "as": "PS6-61-NER-0010", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00034-0039", "as": "PS6-61-NER-0011", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00034-0040", "as": "PS6-63-NER-0010", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00034-0041", "as": "PS5-61-NER-0010", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00034-0042", "as": "PS5-61-NER-0011", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00034-0043", "as": "PS5-63-NER-0010", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00034-0044", "as": "PS5-63-NER-0011", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00034-0059", "as": "PS5-60-IJ-0001A", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00034-0060", "as": "PS5-60-IJ-0001B", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00034-0061", "as": "PS5-60-IJ-0001C", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00034-0062", "as": "PS5-60-IJ-0001D", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00034-0063", "as": "PS5-60-IJ-0001E", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00034-0064", "as": "PS5-60-IJ-0001F", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00034-0065", "as": "PS5-60-IJ-0001G", "de": "CPX21 - Neutral Earthing Resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00035-0125", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0126", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0127", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0128", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0129", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0130", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0131", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0132", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0133", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0134", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0135", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0136", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0137", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0138", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0139", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0140", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0141", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0142", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0143", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0144", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0145", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0146", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0147", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0148", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0149", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0150", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0151", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0152", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0153", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0154", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0155", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0156", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0157", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0158", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0159", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0160", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0161", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0162", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0163", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0164", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0165", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0166", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0167", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0168", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0169", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0170", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0171", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0172", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0173", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0174", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0175", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0176", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0177", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0178", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0179", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0180", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0181", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0182", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0183", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0184", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0185", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0186", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0187", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0188", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0189", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0190", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0191", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0192", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0193", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0194", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0195", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0196", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0197", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0198", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0199", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0200", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0201", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0202", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0203", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0204", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0205", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0206", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0207", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0208", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0209", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0210", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0211", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0212", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0213", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0214", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0215", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0216", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0217", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0218", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0219", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0220", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0221", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0222", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0223", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0224", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0225", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0226", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0227", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0228", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0229", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0230", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0231", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0232", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0233", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0234", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0235", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0236", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0237", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0238", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0239", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0240", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0241", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0242", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0243", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0244", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0245", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0246", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0247", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0248", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0249", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0250", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0251", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0252", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0253", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0254", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0255", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00035-0256", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0257", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0258", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0259", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0260", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Submitted"}, {"id": "T-00035-0261", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0262", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0263", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0264", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0265", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0266", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0267", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0268", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0269", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0270", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0271", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0272", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0273", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0274", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0275", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0276", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0277", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00035-0278", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00035-0279", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00035-0280", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00035-1357", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1358", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1359", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1360", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1361", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1362", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1363", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1364", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1365", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1366", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1367", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1368", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1369", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1370", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1371", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1372", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1373", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1374", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1375", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1376", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1377", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1378", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1379", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1380", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1381", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1382", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1383", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1384", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1385", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1386", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1387", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1388", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1389", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1390", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1391", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1392", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1393", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1394", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1395", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1396", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1397", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1398", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1399", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1400", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1401", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1402", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1403", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1404", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1405", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1406", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1407", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1408", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1409", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1410", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1411", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1412", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1413", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1414", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1415", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1416", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1417", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1418", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1419", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1420", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1421", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1422", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1423", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1424", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1425", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1426", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1427", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1428", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1429", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1430", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1431", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1432", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1433", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1434", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1435", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1436", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1437", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1438", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1439", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1440", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1441", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1442", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1443", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1444", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1445", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1446", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1447", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1448", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1449", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1450", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1451", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1452", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1453", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1454", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1455", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1456", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1457", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1458", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1459", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1460", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1461", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1462", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1463", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1464", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1465", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1466", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1467", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1468", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1469", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1470", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1471", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1472", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1473", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1474", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1475", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1476", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1477", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1478", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1479", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1480", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1481", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1482", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1483", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1484", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1485", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1486", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1487", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1488", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1489", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1490", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1491", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1492", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1493", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1494", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1495", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1496", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1497", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1498", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1499", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1500", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1501", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1502", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1503", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1504", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1505", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1506", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1507", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1508", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1509", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1510", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1511", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1512", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1513", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1514", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1515", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1516", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1517", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1518", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1519", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1520", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1521", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1522", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1523", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1524", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1525", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1526", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1527", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1528", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1529", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1530", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1531", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1532", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1533", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1534", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1535", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1536", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1537", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1538", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1539", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1540", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1541", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1542", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1543", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1544", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1545", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1546", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1547", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1548", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1549", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1550", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1551", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1552", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1553", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1554", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1555", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1556", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1557", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1558", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1559", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1560", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1561", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1562", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1563", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1564", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1565", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1566", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1567", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1568", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1569", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1570", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1571", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1572", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1573", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1574", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1575", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1576", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1577", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1578", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1579", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1580", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1581", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1582", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1583", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1584", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1585", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1586", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1587", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1588", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1589", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1590", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1591", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1592", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1593", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1594", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1595", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1596", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1597", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1598", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1599", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1600", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1601", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1602", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1603", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1604", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1605", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1606", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1607", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1608", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1609", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1610", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1611", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1612", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1613", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1614", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1615", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1616", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1617", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1618", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1619", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1620", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1621", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1622", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1623", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1624", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1625", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1626", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1627", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1628", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1629", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1630", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1631", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1632", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1633", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1634", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1635", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1636", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1637", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1638", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1639", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1640", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1641", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1642", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1643", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1644", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1645", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1646", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1647", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1648", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1649", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1650", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1651", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1652", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1653", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1654", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1655", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1656", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1657", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1658", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1659", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1660", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1661", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1662", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1663", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1664", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1665", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1666", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1667", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1668", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1669", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1670", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1671", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1672", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1673", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1674", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1675", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1676", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1677", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1678", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1679", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1680", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1681", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1682", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1683", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1684", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1685", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1686", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1687", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1688", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00035-1689", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1690", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1691", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1692", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1693", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1694", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1695", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1696", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1697", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1698", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1699", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1700", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1701", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1702", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1703", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1704", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1705", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1706", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1707", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1708", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1709", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1710", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1711", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1712", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1713", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1714", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1715", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1716", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1717", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1718", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1719", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1720", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00035-1721", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00035-1722", "as": "", "de": "CPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00039-0283", "as": "PS5 - CFO AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0284", "as": "PS5 - CHEMICAL AND WASTE STORAGE AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0285", "as": "PS5 - CLOSED DRAIN DRUM AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0286", "as": "PS5 - DIESEL FUEL STORAGE AND PUMP AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0287", "as": "PS5 - EXPORT PUMP VSD AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0288", "as": "PS5 - EXPORT LOADING PUMP AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0289", "as": "PS5 - FENCE EAST AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0290", "as": "PS5 - FENCE SOUTH WEST AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0291", "as": "PS5 - FENCE WEST AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Submitted"}, {"id": "T-00039-0292", "as": "PS5 - FENCE SOUTH EAST AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0293", "as": "PS5 - LAUNCHER/RECEIVER AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0294", "as": "PS5 - OBSERVATION BASIN AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0295", "as": "PS5 - POWER DISTRIBUTION AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Submitted"}, {"id": "T-00039-0296", "as": "PS5 - POWER GENERATION BUILDING AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Submitted"}, {"id": "T-00039-0297", "as": "PS5 - POWER GENERATION COOLING TOWER AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0298", "as": "PS5 - TURNSTILE GATE AND OFFICE BUILDING AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0299", "as": "PS5 - UTILITY AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0300", "as": "PS5 - UTILITY/FIRE WATER STORAGE TANK AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0301", "as": "PS5-82-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-02 - Electrical Earthing - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00039-0302", "as": "PS5-82-OB-0005_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-06 - Electrical Earthing - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00039-0303", "as": "PS5-82-OB-0009A_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-05 - Electrical Earthing - Guard Hut A & B", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00039-0304", "as": "PS5-82-OB-0009B_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-05 - Electrical Earthing - Guard Hut A & B", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00039-0305", "as": "PS5-83-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0306", "as": "PS5-84-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-07 - Electrical Earthing - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00039-0307", "as": "PS5-84-OB-0003_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0308", "as": "PS5-84-OB-0004_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0309", "as": "PS5-84-OB-0005_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-03 - Electrical Earthing - Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00039-0310", "as": "PS5-84-OB-0006_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0311", "as": "PS5-84-OB-0007_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00039-0312", "as": "PS5-86-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0313", "as": "PS5-86-OB-0002_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0314", "as": "PS5-86-OB-0003_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0315", "as": "PS5-86-OB-0004_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00039-0316", "as": "PS6 - EITS BUILDING AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0317", "as": "PS6 - EXPORT PUMP VSD AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0318", "as": "PS6 - EXPORT PUMP AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0319", "as": "PS6 - FENCE EAST AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0320", "as": "PS6 - FENCE WEST AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0321", "as": "PS6 - FENCE SOUTH AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0322", "as": "PS6 - MAIN ENTRANCE GATE & OFFICE BUILDING AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0323", "as": "PS6 - OPERATIONS AND MAINTENANCE AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0324", "as": "PS6 - PIGGING MECHANICAL HANDLING AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Submitted"}, {"id": "T-00039-0325", "as": "PS6 - PUMP DISCHARGE CONTROL AREA_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Submitted"}, {"id": "T-00039-0326", "as": "PS6-82-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-02 - Electrical Earthing - Office Building", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00039-0327", "as": "PS6-82-OB-0005_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-04 - Electrical Earthing - Guard House", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00039-0328", "as": "PS6-83-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00039-0329", "as": "PS6-84-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-05 - Electrical Earthing - Workshop & Warehouse", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00039-0330", "as": "PS6-84-OB-0003_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0331", "as": "PS6-84-OB-0004_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00039-0332", "as": "PS6-86-OB-0001_Earthing", "de": "CPX26 - Earthing system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00040-0052", "as": "PS5 - RECEIVER AND LAUNCHER AREA_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00040-0053", "as": "PS5-82-OB-0001_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-02 - Electrical Earthing - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00040-0054", "as": "PS5-82-OB-0005_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-06 - Electrical Earthing - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00040-0055", "as": "PS5-82-OB-0009A_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-05 - Electrical Earthing - Guard Hut A & B", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00040-0056", "as": "PS5-82-OB-0009B_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-05 - Electrical Earthing - Guard Hut A & B", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00040-0057", "as": "PS5-84-OB-0001_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-07 - Electrical Earthing - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00040-0058", "as": "PS5-84-OB-0003_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00040-0059", "as": "PS5-84-OB-0005_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-03 - Electrical Earthing - Generator Building", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00040-0060", "as": "PS5-84-OB-0006_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00040-0061", "as": "PS5-84-OB-0007_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00040-0062", "as": "PS5-86-OB-0001_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00040-0063", "as": "PS5-86-OB-0002_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00040-0064", "as": "PS5-86-OB-0003_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00040-0065", "as": "PS5-86-OB-0004_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-63-01 - Electrical Earthing", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00040-0066", "as": "PS6 - LAUNCHER AND RECEIVER AREA_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00040-0067", "as": "PS6-82-OB-0001_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-02 - Electrical Earthing - Office Building", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00040-0068", "as": "PS6-82-OB-0005_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-04 - Electrical Earthing - Guard House", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00040-0069", "as": "PS6-84-OB-0001_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-05 - Electrical Earthing - Workshop & Warehouse", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00040-0070", "as": "PS6-84-OB-0003_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00040-0071", "as": "PS6-84-OB-0004_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00040-0072", "as": "PS6-86-OB-0001_Lightning", "de": "CPX28 - Lightning protection system", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-63-01 - Electrical Earthing", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00041-0005", "as": "PS5-83-OB-0001", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00041-0013", "as": "PS6-83-OB-0001", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00041-0026", "as": "PS5-82-OB-0001", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00041-0027", "as": "PS5-82-OB-0005", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00041-0028", "as": "PS5-84-OB-0005", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00041-0029", "as": "PS6-82-OB-0001", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00041-0030", "as": "PS6-82-OB-0005", "de": "CPX29 - MCT cabling", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00042-0081", "as": "PS5-83-OB-0001", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00042-0089", "as": "PS6-83-OB-0001", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00042-0142", "as": "PS5_AREA_COMPLETION_FOR_BUILDING_AREA_-_NORTH", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0143", "as": "PS5_AREA_COMPLETION_FOR_BUILDING_AREA_-_NORTH_WEST", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0144", "as": "PS5_AREA_COMPLETION_FOR_CFO_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-05 - Area Completion for CFO area", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00042-0145", "as": "PS5_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-03 - Area Completion for Power Distribution area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0146", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "pr": "PS5 - Milestone I", "st": "Submitted"}, {"id": "T-00042-0147", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0148", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA_-_NORTH", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0149", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA_SOUTH", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0150", "as": "PS5_AREA_COMPLETION_FOR_UTILITY_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-99-02 - Area Completion for Utility area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0151", "as": "PS6_AREA_COMPLETION_FOR_BUILDING_AREA_EAST", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-99-02 - Area Completion for Building Area East", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00042-0152", "as": "PS6_AREA_COMPLETION_FOR_BUILDING_AREA_WEST", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-99-01 - Area Completion for Building Area West", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00042-0153", "as": "PS6_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-99-04 - Area Completion for Power Distribution Area", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00042-0154", "as": "PS6_AREA_COMPLETION_FOR_PROCESS_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-99-05 - Area Completion for Process Area", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00042-0155", "as": "PS6_AREA_COMPLETION_FOR_UTILITY_AREA", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-99-03 - Area Completion for Utility Area", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00042-0167", "as": "PS5-82-OB-0001", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0168", "as": "PS5-82-OB-0005", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00042-0169", "as": "PS5-84-OB-0005", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00042-0170", "as": "PS6-82-OB-0001", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00042-0171", "as": "PS6-82-OB-0005", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00042-0208", "as": "PS5-83-OB-0001_Installation", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00042-0209", "as": "PS6-83-OB-0001_Installation", "de": "CPX30 - Cable tray / ladder", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00043-0045", "as": "PS5-79-BH-0001", "de": "CPX31 - Junction and marshalling box", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00043-0046", "as": "PS5-79-BH-0002", "de": "CPX31 - Junction and marshalling box", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00043-0047", "as": "PS6-79-BH-0001", "de": "CPX31 - Junction and marshalling box", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00043-0048", "as": "PS6-79-BH-0002", "de": "CPX31 - Junction and marshalling box", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00043-0073", "as": "PS5-05-BE-0001", "de": "CPX31 - Junction and marshalling box", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0034", "as": "PS6-61-IE-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00044-0035", "as": "PS6-61-IE-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00044-0036", "as": "PS5-61-IE-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0037", "as": "PS5-61-IE-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0038", "as": "PS5-61-IE-0003", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0060", "as": "PS5-71-IE-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00044-0061", "as": "PS5-71-IE-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00044-0062", "as": "PS6-05-IE-8100", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00044-0090", "as": "PS5-60-IE-0003A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0091", "as": "PS5-60-IE-0003B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0092", "as": "PS5-60-IE-0003C", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0093", "as": "PS5-60-IE-0003D", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0094", "as": "PS5-60-IE-0003E", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0095", "as": "PS5-60-IE-0003F", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0096", "as": "PS5-60-IE-0003G", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00044-0097", "as": "PS5-60-IE-0004", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0098", "as": "PS5-60-IH-0001A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0099", "as": "PS5-60-IH-0001B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0100", "as": "PS5-60-IH-0001C", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0101", "as": "PS5-60-IH-0001D", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0102", "as": "PS5-60-IH-0001E", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0103", "as": "PS5-60-IH-0001F", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0104", "as": "PS5-60-IH-0001G", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00044-0105", "as": "PS5-60-IH-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0106", "as": "PS5-60-IE-0002A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0107", "as": "PS5-60-IE-0002B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0108", "as": "PS5-60-IE-0002C", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0109", "as": "PS5-60-IE-0002D", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0110", "as": "PS5-60-IE-0002E", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0111", "as": "PS5-60-IE-0002F", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0112", "as": "PS5-60-IE-0002G", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00044-0175", "as": "PS5-01-IE-0001A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00044-0176", "as": "PS5-01-IE-0001B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00044-0177", "as": "PS5-01-IE-0002A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0178", "as": "PS5-01-IE-0002B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0179", "as": "PS5-01-IE-0009A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0180", "as": "PS5-01-IE-0009B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0182", "as": "PS5-05-IE-8100", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00044-0183", "as": "PS5-50-IE-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00044-0184", "as": "PS5-50-IE-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00044-0185", "as": "PS5-60-IN-0002A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0186", "as": "PS5-60-IN-0002B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0187", "as": "PS5-60-IN-0002C", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0188", "as": "PS5-60-IN-0002D", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0189", "as": "PS5-60-IN-0002E", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0190", "as": "PS5-60-IN-0002F", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00044-0191", "as": "PS5-60-IN-0002G", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00044-0192", "as": "PS5-61-IH-0004", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00044-0193", "as": "PS5-61-IH-0004A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00044-0194", "as": "PS5-61-IH-0004B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00044-0195", "as": "PS5-62-IE-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00044-0196", "as": "PS5-62-IE-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00044-0197", "as": "PS5-71-IN-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00044-0198", "as": "PS5-71-IN-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00044-0199", "as": "PS5-71-IN-0003", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00044-0200", "as": "PS5-71-IN-0004A", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00044-0201", "as": "PS5-71-IN-0004B", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00044-0202", "as": "PS6-62-IE-0001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00044-0203", "as": "PS6-62-IE-0002", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00044-0267", "as": "PS5-09-LB-0008", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00044-0268", "as": "PS5-61-IH-0004C", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00044-0269", "as": "PS5-61-IH-0004D", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00044-0279", "as": "PS5-09-LB-7001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-02 - HVAC for Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00044-0280", "as": "PS6-09-LB-7001", "de": "CPX32 - Console / control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-02 - HVAC for Guard House", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00045-0008", "as": "PS5-53-TR-4100", "de": "CPX33 - Cathodic protection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00045-0009", "as": "PS5-71-TR-4100", "de": "CPX33 - Cathodic protection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00045-0010", "as": "PS5-71-TR-4200", "de": "CPX33 - Cathodic protection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00045-0011", "as": "PS5-71-TR-4400", "de": "CPX33 - Cathodic protection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00045-0012", "as": "PS6-53-TR-4100", "de": "CPX33 - Cathodic protection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00046-0013", "as": "PS5-01-UK-6100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0014", "as": "PS5-01-UV-8700", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0072", "as": "PS6-06-JY-0001", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-78-01 - Lifting and handling equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00046-0073", "as": "PS6-61-JY-0001", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-78-01 - Lifting and handling equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00046-0074", "as": "PS5-06-JY-0001", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0075", "as": "PS5-61-JY-0001", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0157", "as": "PS6-05-UR-8100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00046-0169", "as": "PS5-01-UB-6100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00046-0288", "as": "PS6-53-UT-8200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00046-0289", "as": "PS6-75-UI-6100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00046-0290", "as": "PS6-75-UI-6200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00046-0291", "as": "PS5-60-UR-8100A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0292", "as": "PS5-60-UR-8100B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0293", "as": "PS5-60-UR-8100C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0294", "as": "PS5-60-UR-8100D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0295", "as": "PS5-60-UR-8100E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0296", "as": "PS5-60-UR-8100F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0297", "as": "PS5-60-UR-8100G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0298", "as": "PS5-05-UR-8100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00046-0299", "as": "PS5-71-UZ-6200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0300", "as": "PS5-60-UA-5100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0301", "as": "PS5-60-UO-81100A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0302", "as": "PS5-60-UO-81100B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0303", "as": "PS5-60-UO-81100C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0304", "as": "PS5-60-UO-81100D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0305", "as": "PS5-60-UO-81100E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0306", "as": "PS5-60-UO-81100F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0307", "as": "PS5-60-UO-81100G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0308", "as": "PS5-60-UZ-8200A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0309", "as": "PS5-60-UZ-8200B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0310", "as": "PS5-60-UZ-8200C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0311", "as": "PS5-60-UZ-8200D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0312", "as": "PS5-60-UZ-8200E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0313", "as": "PS5-60-UZ-8200F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0314", "as": "PS5-60-VS-9100A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0315", "as": "PS5-60-VS-9100B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0316", "as": "PS5-60-VS-9100C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0317", "as": "PS5-60-VS-9100D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0318", "as": "PS5-60-VS-9100E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0319", "as": "PS5-60-VS-9100F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0320", "as": "PS5-60-VS-9100G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0321", "as": "PS5-71-UZ-6500", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0322", "as": "PS5-71-UZ-6800A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00046-0323", "as": "PS5-71-UZ-6800B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00046-0324", "as": "PS5-01-UZ-6900", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0325", "as": "PS5-53-UT-8100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0326", "as": "PS5-53-UT-8200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0327", "as": "PS5-60-EA-2100A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0328", "as": "PS5-60-EA-2100B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0329", "as": "PS5-60-EA-21100A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0330", "as": "PS5-60-EA-21100B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0331", "as": "PS5-60-EA-21100C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0332", "as": "PS5-60-EA-21100D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0333", "as": "PS5-60-EA-21100E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0334", "as": "PS5-60-EA-21100F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0335", "as": "PS5-60-EA-21100G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0336", "as": "PS5-60-EA-21200A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0337", "as": "PS5-60-EA-21200B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0338", "as": "PS5-60-EA-21200C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0339", "as": "PS5-60-EA-21200D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0340", "as": "PS5-60-EA-21200E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0341", "as": "PS5-60-EA-21200F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0342", "as": "PS5-60-EA-21200G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0343", "as": "PS5-60-EA-2200A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0344", "as": "PS5-60-EA-2200B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0345", "as": "PS5-60-EA-2300A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0346", "as": "PS5-60-EA-2300B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0347", "as": "PS5-60-EA-2400A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0348", "as": "PS5-60-EA-2400B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0349", "as": "PS5-60-EA-2500A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0350", "as": "PS5-60-EA-2500B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0351", "as": "PS5-60-EA-2600A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0352", "as": "PS5-60-EA-2600B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0353", "as": "PS5-60-EA-2700A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0354", "as": "PS5-60-EA-2700B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0355", "as": "PS5-60-EA-2800A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0356", "as": "PS5-60-EA-2800B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0357", "as": "PS5-60-EA-2800C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0358", "as": "PS5-60-EA-2800D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0359", "as": "PS5-60-EA-2800E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0360", "as": "PS5-60-EA-2800F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0361", "as": "PS5-60-EA-2800G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0362", "as": "PS5-60-EA-2900A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0363", "as": "PS5-60-EA-2900B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0364", "as": "PS5-60-EA-2900C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0365", "as": "PS5-60-EA-2900D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0366", "as": "PS5-60-EA-2900E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0367", "as": "PS5-60-EA-2900F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0368", "as": "PS5-60-EA-2900G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0369", "as": "PS5-60-TCV-0001A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0370", "as": "PS5-60-TCV-0001B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0371", "as": "PS5-60-TCV-0001C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0372", "as": "PS5-60-TCV-0001D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0373", "as": "PS5-60-TCV-0001E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0374", "as": "PS5-60-TCV-0001F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0375", "as": "PS5-60-TCV-0001G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0376", "as": "PS5-60-TCV-0002A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0377", "as": "PS5-60-TCV-0002B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0378", "as": "PS5-60-TCV-0002C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0379", "as": "PS5-60-TCV-0002D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0380", "as": "PS5-60-TCV-0002E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0381", "as": "PS5-60-TCV-0002F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0382", "as": "PS5-60-TCV-0002G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0383", "as": "PS5-60-UA-5200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0384", "as": "PS5-60-UR-8200A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0385", "as": "PS5-60-UR-8200B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0386", "as": "PS5-60-UR-8200C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0387", "as": "PS5-60-UR-8200D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0388", "as": "PS5-60-UR-8200E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0389", "as": "PS5-60-UR-8200F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0390", "as": "PS5-60-UR-8200G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0391", "as": "PS5-60-UZ-8200G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0392", "as": "PS5-60-UZ-8900A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0393", "as": "PS5-60-UZ-8900B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0394", "as": "PS5-60-UZ-8900C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0395", "as": "PS5-60-UZ-8900D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0396", "as": "PS5-60-UZ-8900E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0397", "as": "PS5-60-UZ-8900F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0398", "as": "PS5-60-UZ-8900G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0399", "as": "PS5-71-UN-7200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00046-0400", "as": "PS5-71-UZ-6400", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00046-0401", "as": "PS5-71-UZ-6700", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0402", "as": "PS5-74-UB-5100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00046-0403", "as": "PS5-75-UI-6100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00046-0404", "as": "PS5-75-UI-6200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00046-0405", "as": "PS5-75-UI-6300", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00046-0406", "as": "PS5-77-UZ-8200", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0407", "as": "PS5-82-UZ-8100", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00046-0542", "as": "PS5-83-EHO-0001A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00046-0543", "as": "PS5-83-EHO-0001B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00046-0544", "as": "PS5-83-EHO-0001C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00046-0545", "as": "PS6-83-EHO-0001A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00046-0546", "as": "PS6-83-EHO-0001B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00046-0547", "as": "PS6-83-EHO-0001C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00046-0549", "as": "PS5-01-UZ-610", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0552", "as": "PS5-60-UR-8300A", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0553", "as": "PS5-60-UR-8300B", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00046-0554", "as": "PS5-60-UR-8300C", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0555", "as": "PS5-60-UR-8300D", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0556", "as": "PS5-60-UR-8300E", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0557", "as": "PS5-60-UR-8300F", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00046-0558", "as": "PS5-60-UR-8300G", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00046-0572", "as": "PS6-83-OB-0001_Installation", "de": "CZX01E - Package", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00048-0003", "as": "PS5-09-QX-8451A", "de": "CEX04 - HVAC Cooler", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00048-0004", "as": "PS5-09-QX-8451B", "de": "CEX04 - HVAC Cooler", "ca": "PCOM - Pre