commissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0278", "as": "PS5-09-RF-61400A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00050-0287", "as": "PS6-09-RF-6600A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00050-0308", "as": "PS5-09-RF-61400B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00050-0314", "as": "PS6-09-RF-6600B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00050-0395", "as": "PS5-09-FCU-8442A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0396", "as": "PS5-09-FCU-8442B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0397", "as": "PS5-09-FCU-8442C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0398", "as": "PS5-09-FCU-8442D", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0399", "as": "PS5-09-FCU-8442E", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0400", "as": "PS5-09-FCU-8442F", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0401", "as": "PS5-09-FCU-8442G", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0402", "as": "PS5-09-FCU-8442H", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00050-0403", "as": "PS5-09-RF-81200A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0404", "as": "PS5-09-RF-81200B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0405", "as": "PS5-09-RF-81200C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0406", "as": "PS5-09-RF-82200A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0407", "as": "PS5-09-RF-82200B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0408", "as": "PS5-09-RF-82200C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0409", "as": "PS5-09-RF-82200D", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0410", "as": "PS5-09-RF-83500A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0411", "as": "PS5-09-RF-83500B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0412", "as": "PS5-09-RF-83500C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0413", "as": "PS5-09-RF-83500D", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0414", "as": "PS5-09-RF-83500E", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0415", "as": "PS5-09-RF-83500F", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0416", "as": "PS5-09-RF-83500G", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0417", "as": "PS5-09-RF-83500H", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0418", "as": "PS5-09-RF-83500J", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0419", "as": "PS5-09-RF-83500K", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0420", "as": "PS5-09-RF-83500L", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0421", "as": "PS5-09-RF-83500M", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0422", "as": "PS5-09-RF-83500N", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0423", "as": "PS5-09-RF-83500P", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0424", "as": "PS5-09-RF-83600A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0425", "as": "PS5-09-RF-83600B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0426", "as": "PS5-09-RF-83600C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0427", "as": "PS5-09-RF-83600D", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0428", "as": "PS5-09-RF-83600E", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0429", "as": "PS5-09-RF-83600F", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0430", "as": "PS5-09-RF-83600G", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0431", "as": "PS5-09-RF-83600H", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0432", "as": "PS5-09-RF-83600J", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0433", "as": "PS5-09-RF-83600K", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0434", "as": "PS5-09-RF-83600L", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0435", "as": "PS5-09-RF-83600M", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0436", "as": "PS5-09-RF-83600N", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0437", "as": "PS5-09-RF-83600P", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0438", "as": "PS5-09-RF-83700A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0439", "as": "PS5-09-RF-83700B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0440", "as": "PS5-09-RF-83700C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0441", "as": "PS5-09-RF-83700D", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0442", "as": "PS5-09-RF-83700E", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0443", "as": "PS5-09-RF-83700F", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0444", "as": "PS5-09-RF-83700G", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0445", "as": "PS5-09-RF-83700H", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0446", "as": "PS5-09-RF-83700J", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0447", "as": "PS5-09-RF-83700K", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0448", "as": "PS5-09-RF-83700L", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0449", "as": "PS5-09-RF-83700M", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0450", "as": "PS5-09-RF-83700N", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0451", "as": "PS5-09-RF-83700P", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0452", "as": "PS5-09-RF-83800A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0453", "as": "PS5-09-RF-83800B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0454", "as": "PS5-09-RF-83800C", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0455", "as": "PS5-09-RF-83800D", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0456", "as": "PS5-09-RF-83800E", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0457", "as": "PS5-09-RF-83800F", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0458", "as": "PS5-09-RF-83800G", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0459", "as": "PS5-09-RF-84200A", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00050-0460", "as": "PS5-09-RF-84200B", "de": "CKX02 - HVAC Fan", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00052-0021", "as": "EACOP-PS5-DLT-001", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00052-0022", "as": "EACOP-PS5-DLT-002", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00052-0023", "as": "EACOP-PS5-DLT-003", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00052-0036", "as": "PS5-Batt Room-HVC Duct-001", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00052-0037", "as": "PS5-Outdoor-HVC Duct-001", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00052-0049", "as": "PS5-09-ACU-0007_OUTDOOR_INSTALLATION", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00052-0050", "as": "PS6-09-ACU-0007_OUTDOOR_INSTALLATION", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00052-0068", "as": "PS5-09-AHU-8111_DUCTING", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00052-0069", "as": "PS5-09-AHU-8211_DUCTING", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00052-0070", "as": "PS5-09-AHU-8321_DUCTING", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00052-0071", "as": "PS5-09-AHU-8331_DUCTING", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00052-0072", "as": "PS5-09-AHU-8341_DUCTING", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00052-0073", "as": "PS5-09-AHU-8411_DUCTING", "de": "CNX01 - HVAC Ducting", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00053-0003", "as": "PS6-09-AS-0004B", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0007", "as": "PS5-09-AS-0004B", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0077", "as": "PS5-09-AB-0008", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0080", "as": "PS5-09-AB-0003", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0101", "as": "PS6-09-AB-0008", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0105", "as": "PS5-09-AB-0009", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0112", "as": "PS5-09-AB-0002", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0130", "as": "PS5-09-AP-0003", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0153", "as": "PS5-09-AJ-0001", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0154", "as": "PS6-09-AS-0004A", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0173", "as": "PS5-09-AB-0012", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0201", "as": "PS6-09-AP-0005", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0206", "as": "PS5-09-AP-0002", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0208", "as": "PS6-09-AP-0002", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00053-0210", "as": "PS6-09-AB-0006", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0224", "as": "PS6-09-AB-0007", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0230", "as": "PS5-09-AB-0010", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0244", "as": "PS6-09-AB-0002", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0245", "as": "PS6-09-AP-0001", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0258", "as": "PS5-09-AP-0001", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0267", "as": "PS6-09-AP-0004", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0271", "as": "PS6-09-AB-0005", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0277", "as": "PS5-09-AP-0005", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0281", "as": "PS5-09-AP-0004", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0282", "as": "PS5-09-AB-0006", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0293", "as": "PS6-09-AB-0004", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0299", "as": "PS5-09-AB-0001", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0301", "as": "PS6-09-AB-0003", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0304", "as": "PS5-09-AB-0005", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0309", "as": "PS6-09-AB-0001", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0318", "as": "PS6-09-AP-0003", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0334", "as": "PS5-09-AB-0004", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0359", "as": "PS6-09-AJ-0001", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00053-0387", "as": "PS5-09-AS-0004A", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0391", "as": "PS5-09-AB-0011", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00053-0395", "as": "PS5-09-AB-0007", "de": "CNX02 - HVAC Manual damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0031", "as": "PS5-09-AS-0003B", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0088", "as": "PS6-09-AS-0003B", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0157", "as": "PS6-09-AS-0003A", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0168", "as": "PS5-09-AS-0003A", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0311", "as": "PS5-09-FD-0002", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0312", "as": "PS5-09-FD-0004", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0313", "as": "PS5-09-FD-0008", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0314", "as": "PS5-09-FD-0017", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0315", "as": "PS5-09-FD-0016", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0316", "as": "PS5-09-FD-0010", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0317", "as": "PS5-09-FD-0026", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0318", "as": "PS5-09-FD-0005", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0319", "as": "PS5-09-FD-0012", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0320", "as": "PS5-09-FD-0028", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0321", "as": "PS5-09-FD-0018", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0322", "as": "PS5-09-FD-0027", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0323", "as": "PS5-09-FD-0033", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0324", "as": "PS5-09-FD-0031", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0325", "as": "PS5-09-FD-0014", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0326", "as": "PS5-09-FD-0024", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0327", "as": "PS5-09-FD-0015", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0328", "as": "PS5-09-FD-0001", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00054-0329", "as": "PS5-09-FD-0030", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0330", "as": "PS5-09-FD-0013", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0331", "as": "PS5-09-FD-0003", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0332", "as": "PS5-09-FD-0025", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0333", "as": "PS5-09-FD-0009", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0334", "as": "PS5-09-FD-0006", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0335", "as": "PS5-09-FD-0007", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0336", "as": "PS5-09-FD-0011", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0337", "as": "PS5-09-FD-0019", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0338", "as": "PS5-09-FD-0021", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0339", "as": "PS5-09-FD-0029", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0340", "as": "PS5-09-FD-0032", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00054-0350", "as": "PS6-09-FD-0108", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0353", "as": "PS6-09-FD-0101", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0355", "as": "PS5-09-FD-0101", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0361", "as": "PS5-09-FD-0108", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0362", "as": "PS6-09-FD-0103", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0363", "as": "PS6-09-FD-0107", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0371", "as": "PS6-09-FD-0106", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0375", "as": "PS5-09-FD-0107", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0376", "as": "PS6-09-FD-0104", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0383", "as": "PS5-09-FD-0103", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0406", "as": "PS5-09-FD-0106", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0428", "as": "PS6-09-FD-0102", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0431", "as": "PS5-09-FD-0105", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0432", "as": "PS5-09-FD-0102", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0440", "as": "PS5-09-FD-0104", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00054-0444", "as": "PS6-09-FD-0105", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00054-0557", "as": "PS6-09-FD-0001", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0558", "as": "PS6-09-FD-0002", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0559", "as": "PS6-09-FD-0003", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0560", "as": "PS6-09-FD-0004", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0561", "as": "PS6-09-FD-0005", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0562", "as": "PS6-09-FD-0006", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0563", "as": "PS6-09-FD-0007", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0564", "as": "PS6-09-FD-0008", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0565", "as": "PS6-09-FD-0009", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0566", "as": "PS6-09-FD-0010", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0567", "as": "PS6-09-FD-0011", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0568", "as": "PS6-09-FD-0012", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0569", "as": "PS6-09-FD-0013", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0570", "as": "PS6-09-FD-0014", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00054-0571", "as": "PS6-09-FD-0015", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00054-0572", "as": "PS6-09-FD-0016", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00054-0573", "as": "PS6-09-FD-0017", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00054-0574", "as": "PS6-09-FD-0018", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00054-0575", "as": "PS5-09-FD-0040", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0576", "as": "PS5-09-FD-0041", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0577", "as": "PS5-09-FD-0042", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0578", "as": "PS5-09-FD-0043", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0579", "as": "PS5-09-FD-0044", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0580", "as": "PS5-09-FD-0045", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0581", "as": "PS5-09-FD-0046", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0582", "as": "PS5-09-FD-0047", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0583", "as": "PS5-09-FD-0048", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0584", "as": "PS5-09-FD-0049", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00054-0585", "as": "PS5-09-FD-0050", "de": "CNX03 - HVAC Automatic damper", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00057-0020", "as": "PS6-09-ACU-0007B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00057-0027", "as": "PS6-09-ACU-0007A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00057-0030", "as": "PS5-09-ACU-0007A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00057-0031", "as": "PS5-09-ACU-0007B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00057-0061", "as": "PS5-09-AHU-8111A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0062", "as": "PS5-09-AHU-8111B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0063", "as": "PS5-09-AHU-8211A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0064", "as": "PS5-09-AHU-8211B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0065", "as": "PS5-09-AHU-8311A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0066", "as": "PS5-09-AHU-8311B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0067", "as": "PS5-09-AHU-8321A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0068", "as": "PS5-09-AHU-8321B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0069", "as": "PS5-09-AHU-8331A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0070", "as": "PS5-09-AHU-8331B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0071", "as": "PS5-09-AHU-8341", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00057-0072", "as": "PS5-09-AHU-8411A", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00057-0073", "as": "PS5-09-AHU-8411B", "de": "CNX06 - HVAC Air handling unit", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00061-0043", "as": "PS6-09-LB-0001", "de": "CNX10 - HVAC Fire damper control panel", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00061-0107", "as": "PS5-09-LB-0001", "de": "CNX10 - HVAC Fire damper control panel", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00061-0153", "as": "PS5-09-LB-0006", "de": "CNX10 - HVAC Fire damper control panel", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00061-0154", "as": "PS5-09-LB-0007", "de": "CNX10 - HVAC Fire damper control panel", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00061-0155", "as": "PS6-09-LB-0006", "de": "CNX10 - HVAC Fire damper control panel", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00061-0156", "as": "PS6-09-LB-0008", "de": "CNX10 - HVAC Fire damper control panel", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00062-0403", "as": "PS6-09-AD-0013", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0428", "as": "PS5-09-AR-0015", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0436", "as": "PS6-09-AR-0015", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0439", "as": "PS6-09-AR-0007", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0441", "as": "PS6-09-AD-0005", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0445", "as": "PS6-09-AD-0003", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0446", "as": "PS6-09-AR-0002", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0447", "as": "PS5-09-AD-0003", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0448", "as": "PS5-09-AD-0009", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0461", "as": "PS6-09-AD-0011", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0474", "as": "PS6-09-AR-0008", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0480", "as": "PS5-09-AR-0013", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0491", "as": "PS6-09-AD-0001", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0500", "as": "PS5-09-AR-0002", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0507", "as": "PS6-09-AD-0008", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0521", "as": "PS5-09-AD-0013", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0541", "as": "PS6-09-AR-0005", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0545", "as": "PS5-09-AR-0006", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0555", "as": "PS6-09-AR-0017", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0562", "as": "PS6-09-AR-0012", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0566", "as": "PS5-09-AD-0001", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0576", "as": "PS5-09-AR-0008", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0590", "as": "PS5-09-AR-0007", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0591", "as": "PS5-09-AD-0011", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0631", "as": "PS5-09-AR-0014", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0643", "as": "PS5-09-AD-0007", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0644", "as": "PS6-09-AR-0003", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0645", "as": "PS5-09-AD-0002", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0663", "as": "PS6-09-AD-0004", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0670", "as": "PS6-09-AR-0001", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0671", "as": "PS6-09-AR-0016", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0680", "as": "PS5-09-AR-0004", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0694", "as": "PS6-09-AD-0014", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0715", "as": "PS6-09-AD-0012", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0722", "as": "PS6-09-AD-0007", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0726", "as": "PS5-09-AR-0012", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0727", "as": "PS6-09-AD-0002", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0728", "as": "PS5-09-AD-0010", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0730", "as": "PS5-09-AR-0016", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0736", "as": "PS6-09-AR-0009", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0760", "as": "PS5-09-AR-0005", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0764", "as": "PS5-09-AD-0006", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0770", "as": "PS6-09-AD-0010", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0779", "as": "PS5-09-AR-0001", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0782", "as": "PS6-09-AR-0013", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0790", "as": "PS5-09-AD-0005", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0791", "as": "PS6-09-AD-0009", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0804", "as": "PS6-09-AR-0006", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0810", "as": "PS6-09-AR-0011", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0819", "as": "PS6-09-AR-0010", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0836", "as": "PS5-09-AR-0011", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0842", "as": "PS5-09-AR-0003", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0859", "as": "PS5-09-AR-0009", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0876", "as": "PS6-09-AD-0006", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0879", "as": "PS5-09-AD-0008", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0894", "as": "PS5-09-AD-0004", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0897", "as": "PS6-09-AR-0014", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0898", "as": "PS6-09-AR-0004", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00062-0911", "as": "PS5-09-AR-0010", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00062-0912", "as": "PS5-09-AD-0012", "de": "CNX11 - HVAC Weather louver", "ca": "PCOM - Precommissioning", "di": "H", "ds": "H - HVAC", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0178", "as": "PS5-61-QE-0001", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00064-0179", "as": "PS6-61-QE-0001", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00064-0235", "as": "PS5-03-RAA-E110", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0236", "as": "PS5-03-RAA-E111", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0237", "as": "PS5-03-RAB-E106", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0238", "as": "PS5-03-RAB-E204", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0239", "as": "PS5-03-RAB-E305", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0240", "as": "PS5-03-RAL-E108", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0241", "as": "PS5-03-RAL-E109", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0242", "as": "PS6-03-RAA-E110", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0243", "as": "PS6-03-RAA-E111", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0244", "as": "PS6-03-RAB-E106", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0245", "as": "PS6-03-RAB-E204", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0246", "as": "PS6-03-RAB-E305", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0247", "as": "PS6-03-RAL-E108", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0248", "as": "PS6-03-RAL-E109", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00064-0338", "as": "PS5-03-NALP-E101", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0339", "as": "PS5-03-NALP-E101A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0340", "as": "PS5-03-NALP-E102", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0341", "as": "PS5-03-NALP-E201", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0342", "as": "PS5-03-NALP-E202", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0343", "as": "PS5-03-NALP-E303", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0344", "as": "PS5-03-NALP-E303A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0345", "as": "PS5-03-NALP-E304", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00064-0346", "as": "PS6-03-NALP-E101", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0347", "as": "PS6-03-NALP-E101A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0348", "as": "PS6-03-NALP-E102", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0349", "as": "PS6-03-NALP-E201", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0350", "as": "PS6-03-NALP-E202", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0351", "as": "PS6-03-NALP-E303", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0352", "as": "PS6-03-NALP-E303A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0353", "as": "PS6-03-NALP-E304", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00064-0412", "as": "PS5-01-RAB-61001A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0413", "as": "PS5-01-RAB-61001B", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0414", "as": "PS5-01-RAB-61002A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0415", "as": "PS5-01-RAB-61002B", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0416", "as": "PS5-01-RAB-61003A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0417", "as": "PS5-01-RAB-61003B", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0418", "as": "PS5-01-RAB-61004A", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0419", "as": "PS5-01-RAB-61004B", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00064-0437", "as": "PS5-03-RAB-B402", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00064-0438", "as": "PS5-03-RAB-B902", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00064-0439", "as": "PS5-03-RAB-W502", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00064-0440", "as": "PS6-03-RAB-B103", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00064-0441", "as": "PS6-03-RAB-W103", "de": "CJX00 - Miscellaneous", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00065-0037", "as": "PS6-25-PSV-1103", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0038", "as": "PS6-25-PSV-1203", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0039", "as": "PS6-28-PRV-0047A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0040", "as": "PS6-28-PRV-0047B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0041", "as": "PS6-28-PRV-0047C", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0042", "as": "PS6-28-PRV-0048A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0043", "as": "PS6-28-PRV-0048B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0044", "as": "PS6-28-PRV-0048C", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0045", "as": "PS6-28-PSV-0064A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0046", "as": "PS6-28-PSV-0064B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0047", "as": "PS6-28-PSV-0064C", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0048", "as": "PS6-28-PSV-3901", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00065-0115", "as": "PS5-25-PSV-1103", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0116", "as": "PS5-28-PSV-0064C", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0117", "as": "PS5-25-PSV-1203", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0118", "as": "PS5-28-PRV-0047B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0119", "as": "PS5-74-PSV-0003", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00065-0120", "as": "PS5-28-PRV-0040", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00065-0121", "as": "PS5-50-PSV-0004A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00065-0122", "as": "PS5-71-PSV-2403A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0123", "as": "PS5-28-PSV-3901B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0124", "as": "PS5-28-PRV-0047A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0125", "as": "PS5-71-PVSV-4202", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0126", "as": "PS5-71-PVSV-4102", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0127", "as": "PS5-28-PRV-0046A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0128", "as": "PS5-28-PRV-0008", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00065-0129", "as": "PS5-28-PSV-0064A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0130", "as": "PS5-28-PRV-0054", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00065-0131", "as": "PS5-28-PSV-0044", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00065-0132", "as": "PS5-71-PRV-0016", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0133", "as": "PS5-28-PRV-0046B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0134", "as": "PS5-71-PRV-0015", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0135", "as": "PS5-71-PRV-0018", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0136", "as": "PS5-71-PRV-0041", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0137", "as": "PS5-71-PSV-2403B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00065-0138", "as": "PS5-28-PRV-0046C", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0139", "as": "PS5-28-PRV-0047C", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0140", "as": "PS5-28-PRV-0055", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00065-0141", "as": "PS5-28-PSV-0061", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00065-0142", "as": "PS5-28-PSV-0064B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0143", "as": "PS5-28-PSV-3901A", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00065-0144", "as": "PS5-50-PSV-0004B", "de": "CJX03 - Relief valve", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00066-0019", "as": "PS6-25-FCV-0003A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0020", "as": "PS6-25-FCV-0003B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0021", "as": "PS6-25-FCV-0003C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0022", "as": "PS6-25-FCV-0004", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0059", "as": "PS5-01-FCV-0004B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00066-0060", "as": "PS5-25-FCV-0004", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00066-0061", "as": "PS5-01-FCV-0003A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00066-0062", "as": "PS5-01-FCV-0003B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00066-0063", "as": "PS5-71-FCV-0018", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00066-0064", "as": "PS5-25-FCV-0003B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00066-0065", "as": "PS5-71-LCV-4101", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00066-0066", "as": "PS5-71-FCV-0019", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00066-0067", "as": "PS5-71-FCV-0020", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00066-0068", "as": "PS5-01-FCV-0004A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00066-0069", "as": "PS5-25-FCV-0003A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00066-0070", "as": "PS5-25-FCV-0003C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00066-0083", "as": "PS6-25-PDIT-0034A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0084", "as": "PS6-25-PDIT-0034B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0085", "as": "PS6-25-PDIT-0034C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0086", "as": "PS6-25-PDIT-0050", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00066-0087", "as": "PS6-25-PIT-0004A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0088", "as": "PS6-25-PIT-0004B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0089", "as": "PS6-25-PIT-0004C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0090", "as": "PS6-25-PIT-0005A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0091", "as": "PS6-25-PIT-0005B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0092", "as": "PS6-25-PIT-0005C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0093", "as": "PS6-25-PIT-0007A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0094", "as": "PS6-25-PIT-0007B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0095", "as": "PS6-25-PIT-0007C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0096", "as": "PS6-25-PIT-0013", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0097", "as": "PS6-25-PIT-0018", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0098", "as": "PS6-53-LIT-4101", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00066-0099", "as": "PS6-53-LIT-4102", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00066-0100", "as": "PS6-53-PIT-0005", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00066-0101", "as": "PS6-25-FIT-0001", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0102", "as": "PS6-25-FIT-0003A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0103", "as": "PS6-25-FIT-0003B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0104", "as": "PS6-25-FIT-0003C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00066-0105", "as": "PS6-25-FIT-0004", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0106", "as": "PS6-25-ESDV-0021", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0107", "as": "PS6-25-ESDV-0023", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0108", "as": "PS6-25-SDV-0035A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0109", "as": "PS6-25-SDV-0035B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0110", "as": "PS6-25-SDV-0035C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0111", "as": "PS6-25-SDV-0036A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0112", "as": "PS6-25-SDV-0036B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0113", "as": "PS6-25-SDV-0036C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0114", "as": "PS6-25-SDV-0046", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0115", "as": "PS6-25-SDV-0052", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0116", "as": "PS6-25-SDV-0054A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0117", "as": "PS6-25-SDV-0054B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0118", "as": "PS6-25-SDV-0054C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0119", "as": "PS6-25-XV-0053", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0120", "as": "PS6-25-XV-0070", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0121", "as": "PS6-28-SDV-0053A", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0122", "as": "PS6-28-SDV-0053B", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0123", "as": "PS6-28-SDV-0053C", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00066-0124", "as": "PS6-28-SDV-0065", "de": "CJX06 - Tubing Hydraulic", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-0050", "as": "PS6-03-RMAC-0114", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0051", "as": "PS6-03-RMAC-0115", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0052", "as": "PS6-03-RMAC-0116", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0053", "as": "PS6-03-RMAC-0117", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0054", "as": "PS6-03-RMAC-0206", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0055", "as": "PS6-03-RMAC-0207", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0072", "as": "PS5-03-RMAC-0101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-0073", "as": "PS5-03-RMAC-0102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-0074", "as": "PS5-03-RMAC-0103", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-0075", "as": "PS5-03-RMAC-0120", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-0076", "as": "PS5-03-RMAC-0301", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-0077", "as": "PS5-03-RMAC-0401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-0078", "as": "PS5-03-RMAC-0402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-0079", "as": "PS5-03-RMAC-0613", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0081", "as": "PS5-03-RMAC-0827", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0444", "as": "PS6-03-RMAC-0301", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0640", "as": "PS5-03-NMR-0801", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0641", "as": "PS5-03-NMR-0802", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0642", "as": "PS5-03-NMR-0803", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0643", "as": "PS5-03-NMR-0804", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0652", "as": "PS5-03-RMAC-0304", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-0653", "as": "PS5-03-RMAC-0706", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0654", "as": "PS5-03-RMAC-0707", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0655", "as": "PS5-03-RMAC-0824", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0656", "as": "PS5-03-RMAC-0825", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0657", "as": "PS5-03-RMAC-0834", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0658", "as": "PS5-03-RMAC-1301", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-0659", "as": "PS5-03-RMAC-1409", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00067-0660", "as": "PS5-03-RMAC-1410", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00067-0661", "as": "PS5-03-RMAC-1411", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00067-0818", "as": "PS6-09-IES-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0833", "as": "PS5-09-IES-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-0859", "as": "PS5-09-TSH-2701", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-0879", "as": "PS6-09-PDT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0901", "as": "PS5-09-TSHH-2702", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-0902", "as": "PS6-09-PDT-0005", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-0937", "as": "PS5-09-TT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-0971", "as": "PS6-09-PDT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1003", "as": "PS6-09-TT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1006", "as": "PS5-09-PDT-0003", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1008", "as": "PS6-09-TT-0003", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1019", "as": "PS5-09-PDT-0005", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1045", "as": "PS5-09-PDT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1049", "as": "PS5-09-PDT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1057", "as": "PS6-09-TT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1058", "as": "PS5-09-PDT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1066", "as": "PS6-09-PDT-0003", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1067", "as": "PS5-09-TT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1076", "as": "PS5-09-TT-0003", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1124", "as": "PS6-09-PDT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1177", "as": "PS5-03-RMAC-E103", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1178", "as": "PS5-03-RMAC-E104", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1179", "as": "PS5-03-RMAC-E203", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1180", "as": "PS5-03-RMAC-E303", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1181", "as": "PS5-03-RMAC-E304", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1182", "as": "PS6-03-RMAC-E103", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1183", "as": "PS6-03-RMAC-E104", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1184", "as": "PS6-03-RMAC-E203", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1185", "as": "PS6-03-RMAC-E303", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1186", "as": "PS6-03-RMAC-E304", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1339", "as": "PS5-01-PAL-6101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1340", "as": "PS5-01-PAL-6102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1341", "as": "PS5-01-PAL-6103", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1342", "as": "PS5-01-PSH-6105", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1343", "as": "PS5-01-PSH-6106", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1344", "as": "PS5-01-PSH-6107", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1345", "as": "PS5-01-SY-6101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1346", "as": "PS5-01-SY-6102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1347", "as": "PS5-01-SY-6103", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1348", "as": "PS5-03-NMR-E104", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1349", "as": "PS5-03-NMR-E204", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1350", "as": "PS5-03-NMR-E302", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1351", "as": "PS5-03-XS-E106A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1352", "as": "PS5-03-XS-E106B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1353", "as": "PS5-03-XS-E201A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1354", "as": "PS5-03-XS-E201B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1355", "as": "PS5-03-XS-E301A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1356", "as": "PS5-03-XS-E301B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-1360", "as": "PS6-01-PSH-6105", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1361", "as": "PS6-01-PSH-6106", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1362", "as": "PS6-01-PSH-6107", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1366", "as": "PS6-03-NMR-E104", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1367", "as": "PS6-03-NMR-E204", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1368", "as": "PS6-03-NMR-E302", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1667", "as": "PS6-03-HS-7002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00067-1668", "as": "PS6-25-ZIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1669", "as": "PS6-25-ZIT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1670", "as": "PS6-25-ZS-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1671", "as": "PS6-25-ZS-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1672", "as": "PS6-25-PDIT-0034A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1673", "as": "PS6-25-PDIT-0034B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1674", "as": "PS6-25-PDIT-0034C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1675", "as": "PS6-25-PDIT-0050", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1676", "as": "PS6-25-PIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1677", "as": "PS6-25-PIT-0004A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1678", "as": "PS6-25-PIT-0004B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1679", "as": "PS6-25-PIT-0004C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1680", "as": "PS6-25-PIT-0005A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1681", "as": "PS6-25-PIT-0005B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1682", "as": "PS6-25-PIT-0005C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1683", "as": "PS6-25-PIT-0007A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1684", "as": "PS6-25-PIT-0007B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1685", "as": "PS6-25-PIT-0007C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1686", "as": "PS6-25-PIT-0008A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1687", "as": "PS6-25-PIT-0008B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1688", "as": "PS6-25-PIT-0008C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1689", "as": "PS6-25-PIT-0013", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1690", "as": "PS6-25-PIT-0018", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1691", "as": "PS6-25-PIT-0071A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1692", "as": "PS6-25-PIT-0071B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1693", "as": "PS6-25-PIT-0071C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1694", "as": "PS6-25-PIT-1102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1695", "as": "PS6-25-PIT-1202", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1696", "as": "PS6-25-TIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1697", "as": "PS6-25-TIT-0002A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1698", "as": "PS6-25-TIT-0002B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1699", "as": "PS6-25-TIT-0002C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1700", "as": "PS6-25-TIT-0003A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1701", "as": "PS6-25-TIT-0003B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1702", "as": "PS6-25-TIT-0003C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1703", "as": "PS6-25-TIT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1704", "as": "PS6-25-TIT-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1705", "as": "PS6-25-TIT-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1706", "as": "PS6-28-LIT-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1707", "as": "PS6-28-LIT-1102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1708", "as": "PS6-28-LIT-1301A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1709", "as": "PS6-28-LIT-1301B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1710", "as": "PS6-28-LIT-1301C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1711", "as": "PS6-28-PIT-0015", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1712", "as": "PS6-28-PIT-0041", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1713", "as": "PS6-28-PIT-0066", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1714", "as": "PS6-28-TIT-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1715", "as": "PS6-28-TIT-1102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1716", "as": "PS6-53-LIT-4101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00067-1717", "as": "PS6-53-LIT-4102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00067-1718", "as": "PS6-53-PIT-0005", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00067-1792", "as": "PS6-25-FIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1793", "as": "PS6-25-FIT-0003A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1794", "as": "PS6-25-FIT-0003B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1795", "as": "PS6-25-FIT-0003C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-1796", "as": "PS6-25-FIT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2049", "as": "PS5-25-ZIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2050", "as": "PS5-25-ZS-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2051", "as": "PS5-03-HS-7002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2052", "as": "PS5-71-HZL-0059", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2053", "as": "PS5-71-HZH-0059", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2054", "as": "PS5-25-ZIT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2055", "as": "PS5-25-ZS-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2056", "as": "PS5-25-FIT-0003B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2057", "as": "PS5-71-FIT-0019", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00067-2058", "as": "PS5-71-FIT-0011B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2059", "as": "PS5-50-FIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2060", "as": "PS5-01-FIT-0003B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2061", "as": "PS5-25-FIT-0003A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2062", "as": "PS5-71-FIT-0018", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2063", "as": "PS5-01-FIT-0003A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2064", "as": "PS5-71-FIT-0020", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2065", "as": "PS5-25-FIT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2066", "as": "PS5-25-FIT-0003C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2067", "as": "PS5-25-FIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2068", "as": "PS5-71-FIT-0012", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2069", "as": "PS5-71-FIT-0005", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2070", "as": "PS5-71-FIT-0011A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2071", "as": "PS5-01-FIT-0004A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2072", "as": "PS5-01-FIT-0004B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2073", "as": "PS5-71-LIT-1202", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00067-2074", "as": "PS5-71-LIT-4202", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00067-2075", "as": "PS5-01-LIT-4101B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2076", "as": "PS5-28-LIT-1301A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2077", "as": "PS5-28-LIT-1102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2078", "as": "PS5-50-LIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00067-2079", "as": "PS5-28-LIT-1301B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2080", "as": "PS5-71-LIT-4101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2081", "as": "PS5-60-LIT-4401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00067-2082", "as": "PS5-71-LIT-4102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2083", "as": "PS5-71-LIT-4401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00067-2084", "as": "PS5-28-LIT-1202", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2085", "as": "PS5-28-LIT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2086", "as": "PS5-53-LIT-4101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2087", "as": "PS5-28-LIT-1402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2088", "as": "PS5-71-LIT-4201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00067-2089", "as": "PS5-28-LIT-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2090", "as": "PS5-60-LIT-4301", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00067-2091", "as": "PS5-28-LIT-1301C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2092", "as": "PS5-28-LIT-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2093", "as": "PS5-71-LIT-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00067-2094", "as": "PS5-71-LIT-4402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00067-2095", "as": "PS5-01-LIT-4101A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2096", "as": "PS5-28-LIT-0008", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2097", "as": "PS5-28-LIT-1401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2098", "as": "PS5-50-LIT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00067-2099", "as": "PS5-53-LIT-4102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2100", "as": "PS5-25-PDIT-0034A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2101", "as": "PS5-25-PIT-0008C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2102", "as": "PS5-01-PDIT-0012B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2103", "as": "PS5-01-PIT-0010", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2104", "as": "PS5-25-PIT-0018", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2105", "as": "PS5-01-PDIT-0011A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2106", "as": "PS5-25-PDIT-0050", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2107", "as": "PS5-28-PIT-0015", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2108", "as": "PS5-28-PIT-0041", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2109", "as": "PS5-25-PIT-0004C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2110", "as": "PS5-25-PDIT-0034C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2111", "as": "PS5-01-PIT-0016", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2112", "as": "PS5-71-PDIT-0030", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2113", "as": "PS5-25-PIT-0071B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2114", "as": "PS5-01-PDIT-0011B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2115", "as": "PS5-25-PIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2116", "as": "PS5-71-PDIT-0056B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2117", "as": "PS5-25-PIT-1202", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2118", "as": "PS5-25-PIT-0005B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2119", "as": "PS5-25-PIT-0004A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2120", "as": "PS5-01-PIT-0015", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2121", "as": "PS5-71-PDIT-0056A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2122", "as": "PS5-74-PIT-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-74-04 - Nitrogen Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2123", "as": "PS5-28-PIT-0033", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2124", "as": "PS5-01-PIT-0017", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2125", "as": "PS5-25-PIT-1102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2126", "as": "PS5-25-PIT-0004B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2127", "as": "PS5-25-PIT-0007B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2128", "as": "PS5-01-PIT-0014", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2129", "as": "PS5-25-PIT-0071C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2130", "as": "PS5-53-PIT-0005", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2131", "as": "PS5-25-PIT-0007A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2132", "as": "PS5-25-PIT-0005A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2133", "as": "PS5-25-PIT-0071A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2134", "as": "PS5-71-PIT-0014", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2135", "as": "PS5-25-PIT-0013", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2136", "as": "PS5-71-PIT-2402A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2137", "as": "PS5-71-PIT-2402B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2138", "as": "PS5-01-PDIT-0012A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2139", "as": "PS5-01-PIT-0013", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00067-2140", "as": "PS5-25-PDIT-0034B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2141", "as": "PS5-25-PIT-0005C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2142", "as": "PS5-25-PIT-0007C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2143", "as": "PS5-25-PIT-0008A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2144", "as": "PS5-25-PIT-0008B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2145", "as": "PS5-71-TIT-0003", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2146", "as": "PS5-71-TIT-0006", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2147", "as": "PS5-71-TIT-4203", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2148", "as": "PS5-28-TIT-1402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2149", "as": "PS5-25-TIT-0002B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2150", "as": "PS5-25-TIT-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2151", "as": "PS5-25-TIT-0003B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2152", "as": "PS5-28-TIT-1401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2153", "as": "PS5-25-TIT-0003A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2154", "as": "PS5-71-TIT-0007", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2155", "as": "PS5-28-TIT-1104", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2156", "as": "PS5-71-TIT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2157", "as": "PS5-71-TIT-4202", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2158", "as": "PS5-25-TIT-0003C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2159", "as": "PS5-25-TIT-1101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2160", "as": "PS5-28-TIT-1105", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2161", "as": "PS5-71-TIT-4103", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2162", "as": "PS5-25-TIT-0002C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2163", "as": "PS5-71-TIT-4102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2164", "as": "PS5-25-TIT-0001", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2165", "as": "PS5-25-TIT-0002A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2166", "as": "PS5-25-TIT-0004", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2167", "as": "PS5-28-TIT-1201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2168", "as": "PS5-71-HZL-0058", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00067-2169", "as": "PS5-71-HZH-0058", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00067-2432", "as": "PS5-25-IES-3200A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2433", "as": "PS5-25-IES-3200B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2434", "as": "PS5-25-IES-3300A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2435", "as": "PS5-25-IES-3300B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2436", "as": "PS5-25-IES-3400A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2437", "as": "PS5-25-IES-3400B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2438", "as": "PS5-25-IES-6400A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2439", "as": "PS5-25-IES-6400B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2440", "as": "PS5-25-IES-6500A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2441", "as": "PS5-25-IES-6500B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2442", "as": "PS5-25-IES-6600A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2443", "as": "PS5-25-IES-6600B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2444", "as": "PS5-28-IES-2008", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00067-2445", "as": "PS5-28-IES-3300", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2446", "as": "PS5-28-IES-3400", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2447", "as": "PS5-28-IES-3500", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2448", "as": "PS5-28-IES-3600A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2449", "as": "PS5-28-IES-3600B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00067-2450", "as": "PS5-28-IES-3700A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2451", "as": "PS5-28-IES-3700B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2452", "as": "PS5-28-IES-3800A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2453", "as": "PS5-28-IES-3800B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2454", "as": "PS5-28-IES-3800C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2455", "as": "PS5-28-IES-3900A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2456", "as": "PS5-28-IES-3900B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2457", "as": "PS5-53-IES-3100A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2458", "as": "PS5-53-IES-3100B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2459", "as": "PS5-60-IES-3300", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2460", "as": "PS5-60-IES-3400", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2461", "as": "PS5-71-IES-3100A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2462", "as": "PS5-71-IES-3100B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2463", "as": "PS5-71-IES-3200", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00067-2464", "as": "PS5-71-IES-3300A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2465", "as": "PS5-71-IES-3300B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2466", "as": "PS5-71-IES-3400A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2467", "as": "PS5-71-IES-3400B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00067-2468", "as": "PS5-71-IES-3500A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00067-2469", "as": "PS5-71-IES-3500B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00067-2474", "as": "PS6-25-IES-3200A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2475", "as": "PS6-25-IES-3200B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2476", "as": "PS6-25-IES-3300A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2477", "as": "PS6-25-IES-3300B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2478", "as": "PS6-25-IES-3400A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2479", "as": "PS6-25-IES-3400B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2480", "as": "PS6-25-IES-6400A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2481", "as": "PS6-25-IES-6400B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2482", "as": "PS6-25-IES-6500A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2483", "as": "PS6-25-IES-6500B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2484", "as": "PS6-25-IES-6600A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2485", "as": "PS6-25-IES-6600B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2486", "as": "PS6-28-IES-3100", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2487", "as": "PS6-28-IES-3800A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2488", "as": "PS6-28-IES-3800B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2489", "as": "PS6-28-IES-3800C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2490", "as": "PS6-28-IES-3900", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2491", "as": "PS6-53-IES-3100", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00067-2560", "as": "PS5-01-LB-6101A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2561", "as": "PS5-01-LB-6102A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2562", "as": "PS5-01-LB-6103A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2563", "as": "PS5-01-LB-6104A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00067-2604", "as": "PS5-09-FSL-2701", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00067-2643", "as": "PS5-03-RMAC-B401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00067-2644", "as": "PS5-03-RMAC-B901", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00067-2645", "as": "PS5-03-RMAC-W501", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00067-2646", "as": "PS6-03-RMAC-B102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00067-2647", "as": "PS6-03-RMAC-W102", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00067-2728", "as": "PS5-09-AH-8401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2729", "as": "PS5-09-AH-8402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2730", "as": "PS5-09-AH-8403", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2731", "as": "PS5-09-IES-8101A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2732", "as": "PS5-09-IES-8101B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2733", "as": "PS5-09-IES-8102A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2734", "as": "PS5-09-IES-8102B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2735", "as": "PS5-09-IES-8102C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2736", "as": "PS5-09-IES-8201A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2737", "as": "PS5-09-IES-8201B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2738", "as": "PS5-09-IES-8202A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2739", "as": "PS5-09-IES-8202B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2740", "as": "PS5-09-IES-8202C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2741", "as": "PS5-09-IES-8202D", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2742", "as": "PS5-09-IES-8301A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2743", "as": "PS5-09-IES-8301B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2744", "as": "PS5-09-IES-8302A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2745", "as": "PS5-09-IES-8302B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2746", "as": "PS5-09-IES-8304A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2747", "as": "PS5-09-IES-8304B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2748", "as": "PS5-09-IES-8305A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2749", "as": "PS5-09-IES-8305B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2750", "as": "PS5-09-IES-8307A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2751", "as": "PS5-09-IES-8307B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2752", "as": "PS5-09-IES-8308A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2753", "as": "PS5-09-IES-8308B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2754", "as": "PS5-09-IES-8311A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2755", "as": "PS5-09-IES-8311B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2756", "as": "PS5-09-IES-8313", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2757", "as": "PS5-09-IES-8314", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2758", "as": "PS5-09-IES-8315", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2759", "as": "PS5-09-IES-8316", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2760", "as": "PS5-09-IES-8317", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2761", "as": "PS5-09-IES-8318", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2762", "as": "PS5-09-IES-8319", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2763", "as": "PS5-09-IES-8321", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2764", "as": "PS5-09-IES-8322", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2765", "as": "PS5-09-IES-8323", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2766", "as": "PS5-09-IES-8324", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2767", "as": "PS5-09-IES-8325", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2768", "as": "PS5-09-IES-8401A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2769", "as": "PS5-09-IES-8401B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2770", "as": "PS5-09-IES-8403A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2771", "as": "PS5-09-IES-8403B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2772", "as": "PS5-09-IES-8404A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2773", "as": "PS5-09-IES-8404B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2774", "as": "PS5-09-IES-8405A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2775", "as": "PS5-09-IES-8405B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2776", "as": "PS5-09-IES-8406A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2777", "as": "PS5-09-IES-8406B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2778", "as": "PS5-09-IES-8406C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2779", "as": "PS5-09-IES-8406D", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2780", "as": "PS5-09-IES-8406E", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2781", "as": "PS5-09-IES-8406F", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2782", "as": "PS5-09-IES-8406G", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2783", "as": "PS5-09-IES-8406H", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2784", "as": "PS5-09-IES-8407", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2785", "as": "PS5-09-PDIT-8207", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2786", "as": "PS5-09-PDIT-8407", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2787", "as": "PS5-09-PDIT-8408", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2788", "as": "PS5-09-PDIT-8409", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2789", "as": "PS5-09-PDIT-8411", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2790", "as": "PS5-09-PIT-8401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2791", "as": "PS5-09-PIT-8402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2792", "as": "PS5-09-PIT-8403", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2793", "as": "PS5-09-PIT-8404", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2794", "as": "PS5-09-TIT-8101", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2795", "as": "PS5-09-TIT-8201", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2796", "as": "PS5-09-TIT-8301", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2797", "as": "PS5-09-TIT-8302", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2798", "as": "PS5-09-TIT-8303", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2799", "as": "PS5-09-TIT-8304", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2800", "as": "PS5-09-TIT-8401", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2801", "as": "PS5-09-TIT-8402", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2802", "as": "PS5-09-TIT-8403", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2803", "as": "PS5-09-TIT-8404", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2804", "as": "PS5-09-TIT-8405", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2805", "as": "PS5-09-TIT-8406", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2806", "as": "PS5-09-TIT-8407", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2807", "as": "PS5-09-TIT-8408", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00067-2929", "as": "PS5-23-SPZM-0003A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2930", "as": "PS5-23-SPZM-0003B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2931", "as": "PS5-23-SPZM-0003C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2932", "as": "PS5-23-SPZM-0003D", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2933", "as": "PS5-23-SPZM-0004A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2934", "as": "PS5-23-SPZM-0004B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2935", "as": "PS5-23-SPZM-0004C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2936", "as": "PS5-23-SPZM-0004D", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00067-2937", "as": "PS6-23-SPZM-0005A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2938", "as": "PS6-23-SPZM-0005B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2939", "as": "PS6-23-SPZM-0005C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2940", "as": "PS6-23-SPZM-0005D", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2941", "as": "PS6-23-SPZM-0006A", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2942", "as": "PS6-23-SPZM-0006B", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2943", "as": "PS6-23-SPZM-0006C", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2944", "as": "PS6-23-SPZM-0006D", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00067-2950", "as": "PS5-09-IES-0002", "de": "CJX08 - Electrical instrument", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1699", "as": "PS5-03-SFSC-0001-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1700", "as": "PS5-03-SFSC-0001-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1701", "as": "PS5-03-SFSC-0001-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1702", "as": "PS5-03-SFSC-0001-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1703", "as": "PS5-03-SFSC-0001-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1704", "as": "PS5-03-SFSC-0001-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1705", "as": "PS5-03-SFSC-0001-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1706", "as": "PS5-03-SFSC-0001-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1707", "as": "PS5-03-SFSC-0001-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1708", "as": "PS5-03-SFSC-0001-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1709", "as": "PS5-03-SFSC-0002-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1710", "as": "PS5-03-SFSC-0002-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1711", "as": "PS5-03-SFSC-0002-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1712", "as": "PS5-03-SFSC-0002-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1713", "as": "PS5-03-SFSC-0002-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1714", "as": "PS5-03-SFSC-0002-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1715", "as": "PS5-03-SFSC-0002-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1716", "as": "PS5-03-SFSC-0002-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1717", "as": "PS5-03-SFSC-0002-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1718", "as": "PS5-03-SFSC-0002-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1719", "as": "PS5-03-SFSC-0002-CZ11", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1720", "as": "PS5-03-SFSC-0002-CZ12", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1721", "as": "PS5-03-SFSC-0002-CZ13", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1722", "as": "PS5-03-SFSC-0002-CZ14", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1723", "as": "PS5-03-SFSC-0002-CZ15", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1724", "as": "PS5-03-SFSC-0003-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1725", "as": "PS5-03-SFSC-0003-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1726", "as": "PS5-03-SFSC-0003-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1727", "as": "PS5-03-SFSC-0003-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1728", "as": "PS5-03-SFSC-0003-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1729", "as": "PS5-03-SFSC-0003-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1730", "as": "PS5-03-SFSC-0003-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1731", "as": "PS5-03-SFSC-0003-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1732", "as": "PS5-03-SFSC-0003-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1733", "as": "PS5-03-SFSC-0003-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1734", "as": "PS5-03-SFSC-0003-CZ11", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1735", "as": "PS5-03-SFSC-0003-CZ12", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1736", "as": "PS5-03-SFSC-0003-CZ13", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1737", "as": "PS5-03-SFSC-0003-CZ14", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1738", "as": "PS5-03-SFSC-0003-CZ15", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1739", "as": "PS5-03-SFSC-0003-CZ16", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1740", "as": "PS5-03-SFSC-0004-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1741", "as": "PS5-03-SFSC-0004-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1742", "as": "PS5-03-SFSC-0004-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1743", "as": "PS5-03-SFSC-0004-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1744", "as": "PS5-03-SFSC-0004-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1745", "as": "PS5-03-SFSC-0004-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1746", "as": "PS5-03-SFSC-0004-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1747", "as": "PS5-04-PSC-0001-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1748", "as": "PS5-04-PSC-0001-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1749", "as": "PS5-04-PSC-0001-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1750", "as": "PS5-04-PSC-0001-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1751", "as": "PS5-04-PSC-0001-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1752", "as": "PS5-04-PSC-0001-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1753", "as": "PS5-04-PSC-0001-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1754", "as": "PS5-04-PSC-0001-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1755", "as": "PS5-04-PSC-0001-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1756", "as": "PS5-04-PSC-0001-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1757", "as": "PS5-04-PSC-0001-CZ11", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1758", "as": "PS5-04-PSC-0001-CZ12", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1759", "as": "PS5-04-PSC-0001-CZ13", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1760", "as": "PS5-04-PSC-0001-CZ14", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1761", "as": "PS5-04-PSC-0001-CZ15", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1762", "as": "PS5-04-PSC-0001-CZ16", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1763", "as": "PS5-04-PSC-0001-CZ17", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1764", "as": "PS5-04-PSC-0001-CZ18", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1765", "as": "PS5-04-PSC-0001-CZ19", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1766", "as": "PS5-04-PSC-0001-CZ20", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1767", "as": "PS5-04-PSC-0001-CZ21", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1768", "as": "PS5-04-PSC-0001-CZ22", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1769", "as": "PS5-04-PSC-0001-CZ23", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1770", "as": "PS5-04-PSC-0001-CZ24", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1771", "as": "PS5-04-PSC-0001-CZ25", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1772", "as": "PS5-04-PSC-0001-CZ26", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1773", "as": "PS5-04-PSC-0001-CZ27", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1774", "as": "PS5-04-PSC-0001-CZ28", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1775", "as": "PS5-04-PSC-0002-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1776", "as": "PS5-04-PSC-0002-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1777", "as": "PS5-04-PSC-0002-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1778", "as": "PS5-04-PSC-0002-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1779", "as": "PS5-04-PSC-0002-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1780", "as": "PS5-04-PSC-0002-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1781", "as": "PS5-04-PSC-0002-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1782", "as": "PS5-04-PSC-0002-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1783", "as": "PS5-04-PSC-0002-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1784", "as": "PS5-04-PSC-0002-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1785", "as": "PS5-04-PSC-0002-CZ11", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1786", "as": "PS5-04-PSC-0002-CZ12", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1787", "as": "PS5-04-PSC-0002-CZ13", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1788", "as": "PS5-04-PSC-0002-CZ14", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1789", "as": "PS5-04-PSC-0002-CZ15", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1790", "as": "PS5-04-PSC-0002-CZ16", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1791", "as": "PS5-04-PSC-0002-CZ17", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1792", "as": "PS5-04-PSC-0002-CZ18", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1793", "as": "PS5-04-PSC-0002-CZ19", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1794", "as": "PS5-04-PSC-0002-CZ20", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1795", "as": "PS5-04-PSC-0002-CZ21", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1796", "as": "PS5-04-PSC-0002-CZ22", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1797", "as": "PS5-04-PSC-0002-CZ23", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1798", "as": "PS5-04-PSC-0002-CZ24", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1799", "as": "PS5-04-PSC-0002-CZ25", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1800", "as": "PS5-04-PSC-0002-CZ26", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1801", "as": "PS5-04-PSC-0002-CZ27", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1802", "as": "PS5-04-PSC-0002-CZ28", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00068-1803", "as": "PS6-03-SFSC-0001-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1804", "as": "PS6-03-SFSC-0001-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1805", "as": "PS6-03-SFSC-0001-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1806", "as": "PS6-03-SFSC-0001-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1807", "as": "PS6-03-SFSC-0001-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1808", "as": "PS6-03-SFSC-0001-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1809", "as": "PS6-03-SFSC-0001-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1810", "as": "PS6-03-SFSC-0001-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1811", "as": "PS6-03-SFSC-0001-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1812", "as": "PS6-03-SFSC-0001-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1813", "as": "PS6-03-SFSC-0002-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1814", "as": "PS6-03-SFSC-0002-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1815", "as": "PS6-03-SFSC-0002-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1816", "as": "PS6-03-SFSC-0002-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1817", "as": "PS6-03-SFSC-0002-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1818", "as": "PS6-03-SFSC-0002-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1819", "as": "PS6-03-SFSC-0002-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1820", "as": "PS6-03-SFSC-0002-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1821", "as": "PS6-03-SFSC-0002-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1822", "as": "PS6-03-SFSC-0002-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1823", "as": "PS6-03-SFSC-0002-CZ11", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1824", "as": "PS6-03-SFSC-0002-CZ12", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1825", "as": "PS6-03-SFSC-0002-CZ13", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1826", "as": "PS6-03-SFSC-0002-CZ14", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1827", "as": "PS6-03-SFSC-0002-CZ15", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1828", "as": "PS6-03-SFSC-0002-CZ16", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1829", "as": "PS6-03-SFSC-0002-CZ17", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1830", "as": "PS6-03-SFSC-0002-CZ18", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1831", "as": "PS6-03-SFSC-0003-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1832", "as": "PS6-03-SFSC-0003-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1833", "as": "PS6-03-SFSC-0003-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1834", "as": "PS6-03-SFSC-0003-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1835", "as": "PS6-04-PSC-0001-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1836", "as": "PS6-04-PSC-0001-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1837", "as": "PS6-04-PSC-0001-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1838", "as": "PS6-04-PSC-0001-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1839", "as": "PS6-04-PSC-0001-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1840", "as": "PS6-04-PSC-0001-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1841", "as": "PS6-04-PSC-0001-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1842", "as": "PS6-04-PSC-0001-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1843", "as": "PS6-04-PSC-0001-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1844", "as": "PS6-04-PSC-0001-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1845", "as": "PS6-04-PSC-0001-CZ11", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1846", "as": "PS6-04-PSC-0001-CZ12", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1847", "as": "PS6-04-PSC-0001-CZ13", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1848", "as": "PS6-04-PSC-0001-CZ14", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1849", "as": "PS6-04-PSC-0001-CZ15", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1850", "as": "PS6-04-PSC-0001-CZ16", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1851", "as": "PS6-04-PSC-0001-CZ17", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1852", "as": "PS6-04-PSC-0001-CZ18", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1853", "as": "PS6-04-PSC-0001-CZ19", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1854", "as": "PS6-04-PSC-0001-CZ20", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1855", "as": "PS6-04-PSC-0001-CZ21", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1856", "as": "PS6-04-PSC-0001-CZ22", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1857", "as": "PS6-04-PSC-0002-CZ01", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1858", "as": "PS6-04-PSC-0002-CZ02", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1859", "as": "PS6-04-PSC-0002-CZ03", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1860", "as": "PS6-04-PSC-0002-CZ04", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1861", "as": "PS6-04-PSC-0002-CZ05", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1862", "as": "PS6-04-PSC-0002-CZ06", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1863", "as": "PS6-04-PSC-0002-CZ07", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1864", "as": "PS6-04-PSC-0002-CZ08", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1865", "as": "PS6-04-PSC-0002-CZ09", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00068-1866", "as": "PS6-04-PSC-0002-CZ10", "de": "CJX09 - Instrument power cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00069-10850", "as": "PS5-03-RAB-B402-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10851", "as": "PS5-03-RAB-B902-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10852", "as": "PS5-03-RAB-W502-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10853", "as": "PS5-03-RDHR-W101A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10854", "as": "PS5-03-RDHR-W101B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10855", "as": "PS5-03-RDHR-W101C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10856", "as": "PS5-03-RDHR-W101D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10857", "as": "PS5-03-RDHR-W101E-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10858", "as": "PS5-03-RDHR-W101F-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10859", "as": "PS5-03-RDHR-W101G-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10860", "as": "PS5-03-RDHR-W101H-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10861", "as": "PS5-03-RDHR-W101I-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10862", "as": "PS5-03-RDHR-W601A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10863", "as": "PS5-03-RDHR-W601B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10864", "as": "PS5-03-RDHR-W601C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10865", "as": "PS5-03-RDHR-W601D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10866", "as": "PS5-03-RDHR-W601E-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10867", "as": "PS5-03-RDHR-W601F-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10868", "as": "PS5-03-RDHR-W601G-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10869", "as": "PS5-03-RDHR-W601H-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10870", "as": "PS5-03-RDHR-W601I-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10871", "as": "PS5-03-RDHR-W601J-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10872", "as": "PS5-03-RDHR-W601K-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10873", "as": "PS5-03-RDHR-W601L-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10874", "as": "PS5-03-RDHR-W601M-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10875", "as": "PS5-03-RDHR-W601N-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10876", "as": "PS5-03-RDHR-W601O-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10877", "as": "PS5-03-RDHR-W601P-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10878", "as": "PS5-03-RDOS-B101A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10879", "as": "PS5-03-RDOS-B101B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10880", "as": "PS5-03-RDOS-B101C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10881", "as": "PS5-03-RDOS-B101D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10882", "as": "PS5-03-RDOS-B201A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10883", "as": "PS5-03-RDOS-B201B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10884", "as": "PS5-03-RDOS-B201C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10885", "as": "PS5-03-RDOS-B201D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10886", "as": "PS5-03-RDOS-B201E-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10887", "as": "PS5-03-RDOS-B301A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10888", "as": "PS5-03-RDOS-B301B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10889", "as": "PS5-03-RDOS-B301C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10890", "as": "PS5-03-RDOS-B301D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10891", "as": "PS5-03-RDOS-B401A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10892", "as": "PS5-03-RDOS-B401B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10893", "as": "PS5-03-RDOS-B401C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10894", "as": "PS5-03-RDOS-B401D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10895", "as": "PS5-03-RDOS-B501A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10896", "as": "PS5-03-RDOS-B601A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10897", "as": "PS5-03-RDOS-B701A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10898", "as": "PS5-03-RDOS-B701B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10899", "as": "PS5-03-RDOS-B701C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10900", "as": "PS5-03-RDOS-B701D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10901", "as": "PS5-03-RDOS-B701E-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10902", "as": "PS5-03-RDOS-B701F-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10903", "as": "PS5-03-RDOS-B701G-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10904", "as": "PS5-03-RDOS-B701H-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10905", "as": "PS5-03-RDOS-B701I-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10906", "as": "PS5-03-RDOS-B801A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10907", "as": "PS5-03-RDOS-B801B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10908", "as": "PS5-03-RDOS-B901A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10909", "as": "PS5-03-RDOS-B901B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10910", "as": "PS5-03-RDOS-B901C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10911", "as": "PS5-03-RDOS-B901D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10912", "as": "PS5-03-RDOS-B901E-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10913", "as": "PS5-03-RDOS-W201A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10914", "as": "PS5-03-RDOS-W201B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10915", "as": "PS5-03-RDOS-W201C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10916", "as": "PS5-03-RDOS-W201D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10917", "as": "PS5-03-RDOS-W301A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10918", "as": "PS5-03-RDOS-W401A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10919", "as": "PS5-03-RDOS-W501A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10920", "as": "PS5-03-RDOS-W501B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10921", "as": "PS5-03-RDOS-W501C-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10922", "as": "PS5-03-RDOS-W501D-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10923", "as": "PS5-03-RDOS-W501E-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10924", "as": "PS5-03-RDOS-W501F-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10925", "as": "PS5-03-RMAC-B401-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10926", "as": "PS5-03-RMAC-B901-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10927", "as": "PS5-03-RMAC-W501-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00069-10928", "as": "PS5-01-LA-0001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-10929", "as": "PS5-01-LA-0001-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-10930", "as": "PS5-01-LA-0001-CC04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-10931", "as": "PS5-01-LA-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-10932", "as": "PS5-01-PAL-6101-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10933", "as": "PS5-01-PAL-6102-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10934", "as": "PS5-01-PAL-6103-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10935", "as": "PS5-01-PSH-6105-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10936", "as": "PS5-01-PSH-6106-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10937", "as": "PS5-01-PSH-6107-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10938", "as": "PS5-01-SY-6101-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10939", "as": "PS5-01-SY-6102-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10940", "as": "PS5-01-SY-6103-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10941", "as": "PS5-03-BI-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10942", "as": "PS5-03-BI-0003-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10943", "as": "PS5-03-BI-0003-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10944", "as": "PS5-03-BI-0004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10945", "as": "PS5-03-BI-0004-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10946", "as": "PS5-03-BI-0004-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10947", "as": "PS5-03-BI-0005-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10948", "as": "PS5-03-BI-0005-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10949", "as": "PS5-03-BI-0005-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10950", "as": "PS5-03-BI-0006-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10951", "as": "PS5-03-BI-0006-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10952", "as": "PS5-03-BI-0006-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10953", "as": "PS5-03-BI-0006-CJ04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10954", "as": "PS5-03-BI-0006-CJ05", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10955", "as": "PS5-03-BI-0006-CJ06", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10956", "as": "PS5-03-BI-0006-CJ07", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10957", "as": "PS5-03-BI-0006-CJ08", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10958", "as": "PS5-03-BI-0006-CJ09", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10959", "as": "PS5-03-BI-0006-CJ10", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10960", "as": "PS5-03-BI-0006-CJ11", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10961", "as": "PS5-03-BI-0006-CJ12", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10962", "as": "PS5-03-BI-0007-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10963", "as": "PS5-03-BI-0007-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10964", "as": "PS5-03-BI-0007-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10965", "as": "PS5-03-BI-0007-CJ04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10966", "as": "PS5-03-BI-0008-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10967", "as": "PS5-03-BI-0008-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10968", "as": "PS5-03-BI-0008-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10969", "as": "PS5-03-BI-0008-CJ04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10970", "as": "PS5-03-BI-0009-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10971", "as": "PS5-03-BI-0009-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10972", "as": "PS5-03-BI-0009-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10973", "as": "PS5-03-BI-0009-CJ04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10974", "as": "PS5-03-BI-0010-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10975", "as": "PS5-03-BI-0010-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10976", "as": "PS5-03-BI-0010-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10977", "as": "PS5-03-BI-0011-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10978", "as": "PS5-03-BI-0011-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10979", "as": "PS5-03-BI-0011-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10980", "as": "PS5-03-BI-0012-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10981", "as": "PS5-03-BI-0012-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10982", "as": "PS5-03-BI-0012-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10983", "as": "PS5-03-GDH-E201-CW01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10984", "as": "PS5-03-GDH-E202-CW01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10985", "as": "PS5-03-GDHS-E201-CW01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10986", "as": "PS5-03-GDHS-E202-CW01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10987", "as": "PS5-03-LB-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10988", "as": "PS5-03-LB-0001-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10989", "as": "PS5-03-LB-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10990", "as": "PS5-03-LB-0002-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10991", "as": "PS5-03-LB-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10992", "as": "PS5-03-LB-0003-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10993", "as": "PS5-03-NALP-E101A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10994", "as": "PS5-03-NALP-E101-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10995", "as": "PS5-03-NALP-E102-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10996", "as": "PS5-03-NALP-E201-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10997", "as": "PS5-03-NALP-E202-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10998", "as": "PS5-03-NALP-E303A-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-10999", "as": "PS5-03-NALP-E303-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11000", "as": "PS5-03-NALP-E304-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11001", "as": "PS5-03-NMR-E104-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11002", "as": "PS5-03-NMR-E204-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11003", "as": "PS5-03-NMR-E302-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11004", "as": "PS5-03-RAA-E110-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11005", "as": "PS5-03-RAA-E111-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11006", "as": "PS5-03-RAB-E106-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11007", "as": "PS5-03-RAB-E204-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11008", "as": "PS5-03-RAB-E305-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11009", "as": "PS5-03-RAL-E108-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11010", "as": "PS5-03-RAL-E108-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11011", "as": "PS5-03-RAL-E109-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11012", "as": "PS5-03-RAL-E109-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11013", "as": "PS5-03-RDOS-E101-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11014", "as": "PS5-03-RDOS-E102-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11015", "as": "PS5-03-RDOS-E107-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11016", "as": "PS5-03-RDOS-E201-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11017", "as": "PS5-03-RDOS-E202-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11018", "as": "PS5-03-RDOS-E301-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11019", "as": "PS5-03-RDOS-E302-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11020", "as": "PS5-03-RMAC-E103-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11021", "as": "PS5-03-RMAC-E104-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11022", "as": "PS5-03-RMAC-E203-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11023", "as": "PS5-03-RMAC-E303-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11024", "as": "PS5-03-RMAC-E304-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11025", "as": "PS5-03-SFMC-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11026", "as": "PS5-03-SFMC-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11027", "as": "PS5-03-SFMC-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11028", "as": "PS5-03-SFMC-0004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11029", "as": "PS5-03-SFMC-0005-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11030", "as": "PS5-03-SFMC-0005-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11031", "as": "PS5-03-SFMC-0005-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11032", "as": "PS5-03-SFMC-0005-CC04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11033", "as": "PS5-03-SFMC-0005-CC05", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11034", "as": "PS5-03-SFMC-0005-CC06", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11035", "as": "PS5-03-SFMC-0005-CC07", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11036", "as": "PS5-03-SFMC-0005-CC08", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11037", "as": "PS5-03-SFMC-0005-CC09", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11038", "as": "PS5-03-SFMC-0005-CC10", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11039", "as": "PS5-03-SFMC-0005-CC11", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11040", "as": "PS5-03-SFMC-0005-CC12", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11041", "as": "PS5-03-SFMC-0005-CC13", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11042", "as": "PS5-03-SFMC-0005-CC14", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11043", "as": "PS5-03-SFMC-0005-CC15", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11044", "as": "PS5-03-SFMC-0005-CC16", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11045", "as": "PS5-03-SFMC-0005-CC18", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11046", "as": "PS5-03-SFMC-0005-CC19", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11047", "as": "PS5-03-SFMC-0005-CC20", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11048", "as": "PS5-03-SFMC-0005-CC23", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11049", "as": "PS5-03-SFMC-0005-CC24", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11050", "as": "PS5-03-SFMC-0005-CC27", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11051", "as": "PS5-03-SFMC-0005-CC32", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11052", "as": "PS5-03-SFMC-0005-CC33", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11053", "as": "PS5-03-SFMC-0005-CC34", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11054", "as": "PS5-03-SFMC-0005-CC41", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11055", "as": "PS5-03-SFMC-0005-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11056", "as": "PS5-03-SFMC-0006-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11057", "as": "PS5-03-SFMC-0006-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11058", "as": "PS5-03-SFMC-0006-CC17", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11059", "as": "PS5-03-SFMC-0006-CC25", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11060", "as": "PS5-03-SFMC-0006-CC26", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11061", "as": "PS5-03-SFMC-0006-CC27", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11062", "as": "PS5-03-SFMC-0006-CC28", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11063", "as": "PS5-03-SFMC-0006-CC29", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11064", "as": "PS5-03-SFMC-0006-CC30", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11065", "as": "PS5-03-SFMC-0006-CC31", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11066", "as": "PS5-03-SFMC-0006-CC35", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11067", "as": "PS5-03-SFMC-0006-CC36", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11068", "as": "PS5-03-SFMC-0006-CC37", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11069", "as": "PS5-03-SFMC-0006-CC38", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11070", "as": "PS5-03-SFMC-0006-CC39", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11071", "as": "PS5-03-SFMC-0006-CC40", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11072", "as": "PS5-03-SFMC-0006-CC42", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11073", "as": "PS5-03-SFMC-0006-CC43", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11074", "as": "PS5-03-SFMC-0006-CC44", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11075", "as": "PS5-03-SFMC-0006-CC45", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11076", "as": "PS5-03-SFMC-0006-CC54", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11077", "as": "PS5-03-SFMC-0006-CC55", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11078", "as": "PS5-03-SFMC-0006-CC56", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11079", "as": "PS5-03-SFMC-0006-CC57", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11081", "as": "PS5-03-SFMC-0006-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11082", "as": "PS5-03-SFMC-0006-CJ42", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11083", "as": "PS5-03-SFMC-0007-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11084", "as": "PS5-03-SFMC-0008-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11085", "as": "PS5-03-SFMC-0009-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11086", "as": "PS5-03-SFMC-0010-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11087", "as": "PS5-03-SFMC-0011-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11088", "as": "PS5-03-SFMC-0012-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11089", "as": "PS5-03-SFMC-0013-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11090", "as": "PS5-03-SFSC-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11091", "as": "PS5-03-SFSC-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11092", "as": "PS5-03-SFSC-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11093", "as": "PS5-03-SFSC-0004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11094", "as": "PS5-03-XS-E106B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11095", "as": "PS5-03-XS-E201B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11096", "as": "PS5-03-XS-E301B-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11097", "as": "PS5-04-PMC-0001-CC43", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11098", "as": "PS5-04-PMC-0001-CC44", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11099", "as": "PS5-04-PMC-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11100", "as": "PS5-04-PMC-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11101", "as": "PS5-04-PMC-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11102", "as": "PS5-04-PMC-0004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11103", "as": "PS5-04-PMC-0005-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11104", "as": "PS5-04-PMC-0005-CJ03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11105", "as": "PS5-04-PMC-0005-CJ04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11106", "as": "PS5-04-PMC-0006-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11107", "as": "PS5-04-PMC-0007-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11108", "as": "PS5-04-PMC-0008-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11109", "as": "PS5-04-PMC-0008-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11110", "as": "PS5-04-PMC-0008-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11111", "as": "PS5-04-PMC-0008-CC04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11112", "as": "PS5-04-PMC-0008-CC05", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11113", "as": "PS5-04-PMC-0008-CC06", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11114", "as": "PS5-04-PMC-0008-CC07", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11115", "as": "PS5-04-PMC-0008-CC08", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11116", "as": "PS5-04-PMC-0008-CC09", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11117", "as": "PS5-04-PMC-0008-CC10", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11118", "as": "PS5-04-PMC-0008-CC11", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11119", "as": "PS5-04-PMC-0008-CC12", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11120", "as": "PS5-04-PMC-0008-CC13", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11121", "as": "PS5-04-PMC-0008-CC14", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11122", "as": "PS5-04-PMC-0008-CC15", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11123", "as": "PS5-04-PMC-0008-CC16", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11124", "as": "PS5-04-PMC-0008-CC17", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11125", "as": "PS5-04-PMC-0008-CC18", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11126", "as": "PS5-04-PMC-0008-CC19", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11127", "as": "PS5-04-PMC-0008-CC20", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11128", "as": "PS5-04-PMC-0008-CC23", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11129", "as": "PS5-04-PMC-0008-CC24", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11130", "as": "PS5-04-PMC-0008-CC25", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11131", "as": "PS5-04-PMC-0008-CC26", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11132", "as": "PS5-04-PMC-0008-CC27", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11133", "as": "PS5-04-PMC-0008-CC28", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11134", "as": "PS5-04-PMC-0008-CC29", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11135", "as": "PS5-04-PMC-0008-CC30", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11136", "as": "PS5-04-PMC-0008-CC31", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11137", "as": "PS5-04-PMC-0008-CC32", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11138", "as": "PS5-04-PMC-0008-CC33", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11139", "as": "PS5-04-PMC-0008-CC34", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11140", "as": "PS5-04-PMC-0008-CC35", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11141", "as": "PS5-04-PMC-0008-CC36", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11142", "as": "PS5-04-PMC-0008-CC37", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11143", "as": "PS5-04-PMC-0008-CC38", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11144", "as": "PS5-04-PMC-0008-CC39", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11145", "as": "PS5-04-PMC-0008-CC40", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11146", "as": "PS5-04-PMC-0008-CC41", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11147", "as": "PS5-04-PMC-0008-CC42", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11148", "as": "PS5-04-PMC-0008-CC43", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11149", "as": "PS5-04-PMC-0008-CC44", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11150", "as": "PS5-04-PMC-0008-CC45", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11151", "as": "PS5-04-PMC-0008-CC47", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11152", "as": "PS5-04-PMC-0008-CC48", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11153", "as": "PS5-04-PMC-0008-CC49", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11154", "as": "PS5-04-PMC-0008-CC50", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11155", "as": "PS5-04-PMC-0008-CC54", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11156", "as": "PS5-04-PMC-0008-CC55", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11157", "as": "PS5-04-PMC-0008-CC56", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11158", "as": "PS5-04-PMC-0008-CC57", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11160", "as": "PS5-04-PMC-0008-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11161", "as": "PS5-04-PNC-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11162", "as": "PS5-04-PSC-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11163", "as": "PS5-04-PSC-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11164", "as": "PS5-06-GB-0001A-CU01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11165", "as": "PS5-06-GB-0001B-CU01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11166", "as": "PS5-06-GU-0001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11167", "as": "PS5-06-GU-0001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11168", "as": "PS5-06-GU-0001-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11169", "as": "PS5-06-GU-0001-CC04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11170", "as": "PS5-06-GU-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11171", "as": "PS5-06-GU-0001-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11172", "as": "PS5-08-01IO-1001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11173", "as": "PS5-08-01IO-1001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11174", "as": "PS5-08-01IO-1002-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11175", "as": "PS5-08-01IO-1002-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11176", "as": "PS5-08-01IO-1004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11177", "as": "PS5-08-03GY-1001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11178", "as": "PS5-08-13CB-1001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-93 - Telecom Monitoring System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11179", "as": "PS5-08-13CB-1001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11180", "as": "PS5-08-15CB-1001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11181", "as": "PS5-08-85BG-1001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11182", "as": "PS5-08-85BG-1002-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11183", "as": "PS5-08-85BR-1001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11184", "as": "PS5-08-85BR-1002-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11185", "as": "PS5-08-85BT-1001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11186", "as": "PS5-08-85BT-1002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11187", "as": "PS5-08-85BT-1003-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11188", "as": "PS5-08-85BT-1004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11189", "as": "PS5-08-85BT-1005-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11190", "as": "PS5-08-85DC-1001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11191", "as": "PS5-08-85DC-1002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11192", "as": "PS5-08-85DC-1003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11193", "as": "PS5-08-85DC-1004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11194", "as": "PS5-08-85DC-1005-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11195", "as": "PS5-08-85DC-1006-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11196", "as": "PS5-08-85DC-1007-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11197", "as": "PS5-08-85DC-1008-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00069-11198", "as": "PS5-08-85KS-1001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11199", "as": "PS5-08-85PB-1001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11200", "as": "PS5-08-85PB-1002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00069-11201", "as": "PS5-08-86IO-1002-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11202", "as": "PS5-08-86IO-1002-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11203", "as": "PS5-08-86IO-1002-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11204", "as": "PS5-08-86IO-1002-CC04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11205", "as": "PS5-09-AT-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11206", "as": "PS5-09-AT-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11207", "as": "PS5-09-AT-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11208", "as": "PS5-09-HE-2700-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11209", "as": "PS5-09-HE-2700-CJ02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11210", "as": "PS5-09-PDT-0004-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11211", "as": "PS5-09-PDT-0005-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11215", "as": "PS5-09-TT-0001-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11216", "as": "PS5-09-TT-0002-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11217", "as": "PS5-09-TT-0003-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11218", "as": "PS5-09-ZSL-0101-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11219", "as": "PS5-09-ZSL-0102-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11220", "as": "PS5-09-ZSL-0103-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11221", "as": "PS5-09-ZSL-0104-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11222", "as": "PS5-09-ZSL-0105-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11223", "as": "PS5-09-ZSL-0106-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11224", "as": "PS5-09-ZSL-0107-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11225", "as": "PS5-09-ZSL-0108-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11226", "as": "PS5-09-ZY-0101-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11227", "as": "PS5-09-ZY-0102-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11228", "as": "PS5-09-ZY-0103-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11229", "as": "PS5-09-ZY-0104-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11230", "as": "PS5-09-ZY-0105-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11231", "as": "PS5-09-ZY-0106-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11232", "as": "PS5-09-ZY-0107-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11233", "as": "PS5-09-ZY-0108-CJ01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11234", "as": "PS5-25-IE-0001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-11235", "as": "PS5-25-IE-0001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-11236", "as": "PS5-25-IE-0001-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-11237", "as": "PS5-25-IE-0001-CJ04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-11239", "as": "PS5-61-IE-0002-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00069-11240", "as": "PS5-61-IJ-0001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00069-11241", "as": "PS5-61-IJ-0001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00069-11242", "as": "PS5-61-IJ-0001-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00069-11243", "as": "PS5-61-IK-0001-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11244", "as": "PS5-61-IK-0001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11245", "as": "PS5-61-IK-0001-CC03", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11246", "as": "PS5-61-IK-0001-CC04", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11247", "as": "PS5-61-IK-0001-CC05", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11248", "as": "PS5-61-IK-0001-CC06", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11249", "as": "PS5-61-IK-0001-CC07", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11250", "as": "PS5-61-IK-0001-CC08", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11251", "as": "PS5-61-IK-0001-CC09", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11252", "as": "PS5-61-IK-0001-CC10", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11253", "as": "PS5-61-IK-0001-CC11", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11254", "as": "PS5-61-IK-0001-CC12", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11255", "as": "PS5-61-IK-0001-CC13", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11256", "as": "PS5-61-IK-0001-CC14", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11257", "as": "PS5-61-IK-0001-CC15", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11258", "as": "PS5-61-IK-0001-CC16", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11259", "as": "PS5-61-IK-0001-CC17", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11260", "as": "PS5-61-IK-0001-CC18", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11261", "as": "PS5-61-IK-0001-CC19", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11262", "as": "PS5-61-IK-0001-CC20", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11263", "as": "PS5-61-IK-0001-CC23", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11264", "as": "PS5-61-IK-0001-CC24", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11265", "as": "PS5-61-IK-0001-CC25", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11266", "as": "PS5-61-IK-0001-CC26", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11267", "as": "PS5-61-IK-0001-CC27", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11268", "as": "PS5-61-IK-0001-CC28", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11269", "as": "PS5-61-IK-0001-CC29", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11270", "as": "PS5-61-IK-0001-CC30", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11271", "as": "PS5-61-IK-0001-CC31", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11272", "as": "PS5-61-IK-0001-CC32", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11273", "as": "PS5-61-IK-0001-CC33", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11274", "as": "PS5-61-IK-0001-CC34", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11275", "as": "PS5-61-IK-0001-CC35", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11276", "as": "PS5-61-IK-0001-CC36", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11277", "as": "PS5-61-IK-0001-CC37", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11278", "as": "PS5-61-IK-0001-CC38", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11279", "as": "PS5-61-IK-0001-CC39", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11280", "as": "PS5-61-IK-0001-CC40", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11281", "as": "PS5-61-IK-0001-CC41", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11282", "as": "PS5-61-IK-0001-CC42", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11283", "as": "PS5-61-IK-0001-CC43", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11284", "as": "PS5-61-IK-0001-CC44", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11285", "as": "PS5-61-IK-0001-CC45", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11286", "as": "PS5-61-IK-0001-CC46", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11287", "as": "PS5-61-IK-0001-CC47", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11288", "as": "PS5-61-IK-0001-CC48", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11289", "as": "PS5-61-IK-0001-CC49", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11290", "as": "PS5-61-IK-0001-CC50", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11291", "as": "PS5-61-IK-0001-CC64", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11292", "as": "PS5-61-IK-0001-CC65", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00069-11294", "as": "PS5-71-IE-0001-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-11295", "as": "PS5-71-IE-0002-CC01", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00069-11296", "as": "PS5-71-IE-0002-CC02", "de": "CJX10 - Multi/Single-core instrument control cable", "ca": "PCOM - Precommissioning", "di": "I"