 "as": "PS6-03-SFMC-0006", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0351", "as": "PS6-03-SFMC-0007", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0352", "as": "PS6-03-SFSC-0001", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0353", "as": "PS6-03-SFSC-0002", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0354", "as": "PS6-03-SFSC-0003", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0355", "as": "PS6-04-PMC-0001", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0356", "as": "PS6-04-PMC-0002", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0357", "as": "PS6-04-PMC-0003", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0358", "as": "PS6-04-PMC-0004", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0359", "as": "PS6-04-PMC-0005", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0360", "as": "PS6-04-PNC-0001", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0361", "as": "PS6-04-PSC-0001", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0362", "as": "PS6-04-PSC-0002", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00087-0466", "as": "PS5-25-IE-0001", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00087-0467", "as": "PS6-25-IE-0001", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00087-0476", "as": "PS6-03-SEA-0002", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00087-0492", "as": "PS5-01-LB-0004", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00087-0500", "as": "PS5-60-LA-0002A", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00087-0501", "as": "PS5-60-LA-0002B", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00087-0502", "as": "PS5-60-LA-0002C", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00087-0516", "as": "PS5-03-SEA-0005", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00087-0517", "as": "PS5-03-SEA-0006", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00087-0518", "as": "PS6-03-SEA-0003", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00087-0519", "as": "PS6-03-SEA-0005", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00087-0528", "as": "PS5-60-LA-0003", "de": "CJX48 - Indoor cabinet / panel", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0009", "as": "PS5-01-UK-6100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0010", "as": "PS5-01-UV-8700", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0044", "as": "PS6-05-UR-8100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00090-0052", "as": "PS5-01-UB-6100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00090-0053", "as": "PS6-01-UB-6100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00090-0176", "as": "PS6-53-UT-8200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00090-0177", "as": "PS6-75-UI-6100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00090-0178", "as": "PS6-75-UI-6200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00090-0179", "as": "PS5-60-UR-8100A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0180", "as": "PS5-60-UR-8100B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0181", "as": "PS5-60-UR-8100C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0182", "as": "PS5-60-UR-8100D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0183", "as": "PS5-60-UR-8100E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0184", "as": "PS5-60-UR-8100F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0185", "as": "PS5-60-UR-8100G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0186", "as": "PS5-05-UR-8100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00090-0187", "as": "PS5-71-UZ-6200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0188", "as": "PS5-60-UA-5100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0189", "as": "PS5-60-UO-81100A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0190", "as": "PS5-60-UO-81100B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0191", "as": "PS5-60-UO-81100C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0192", "as": "PS5-60-UO-81100D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0193", "as": "PS5-60-UO-81100E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0194", "as": "PS5-60-UO-81100F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0195", "as": "PS5-60-UO-81100G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0196", "as": "PS5-60-UZ-8200A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0197", "as": "PS5-60-UZ-8200B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0198", "as": "PS5-60-UZ-8200C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0199", "as": "PS5-60-UZ-8200D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0200", "as": "PS5-60-UZ-8200E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0201", "as": "PS5-60-UZ-8200F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0202", "as": "PS5-60-VS-9100A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0203", "as": "PS5-60-VS-9100B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0204", "as": "PS5-60-VS-9100C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0205", "as": "PS5-60-VS-9100D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0206", "as": "PS5-60-VS-9100E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0207", "as": "PS5-60-VS-9100F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0208", "as": "PS5-60-VS-9100G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0209", "as": "PS5-71-UZ-6500", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0210", "as": "PS5-71-UZ-6800A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00090-0211", "as": "PS5-71-UZ-6800B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00090-0212", "as": "PS5-01-UZ-6900", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0213", "as": "PS5-53-UT-8100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0214", "as": "PS5-53-UT-8200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0215", "as": "PS5-60-EA-2100A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0216", "as": "PS5-60-EA-2100B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0217", "as": "PS5-60-EA-21100A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0218", "as": "PS5-60-EA-21100B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0219", "as": "PS5-60-EA-21100C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0220", "as": "PS5-60-EA-21100D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0221", "as": "PS5-60-EA-21100E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0222", "as": "PS5-60-EA-21100F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0223", "as": "PS5-60-EA-21100G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0224", "as": "PS5-60-EA-21200A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0225", "as": "PS5-60-EA-21200B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0226", "as": "PS5-60-EA-21200C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0227", "as": "PS5-60-EA-21200D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0228", "as": "PS5-60-EA-21200E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0229", "as": "PS5-60-EA-21200F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0230", "as": "PS5-60-EA-21200G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0231", "as": "PS5-60-EA-2200A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0232", "as": "PS5-60-EA-2200B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0233", "as": "PS5-60-EA-2300A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0234", "as": "PS5-60-EA-2300B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0235", "as": "PS5-60-EA-2400A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0236", "as": "PS5-60-EA-2400B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0237", "as": "PS5-60-EA-2500A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0238", "as": "PS5-60-EA-2500B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0239", "as": "PS5-60-EA-2600A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0240", "as": "PS5-60-EA-2600B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0241", "as": "PS5-60-EA-2700A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0242", "as": "PS5-60-EA-2700B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0243", "as": "PS5-60-EA-2800A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0244", "as": "PS5-60-EA-2800B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0245", "as": "PS5-60-EA-2800C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0246", "as": "PS5-60-EA-2800D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0247", "as": "PS5-60-EA-2800E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0248", "as": "PS5-60-EA-2800F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0249", "as": "PS5-60-EA-2800G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0250", "as": "PS5-60-EA-2900A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0251", "as": "PS5-60-EA-2900B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0252", "as": "PS5-60-EA-2900C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0253", "as": "PS5-60-EA-2900D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0254", "as": "PS5-60-EA-2900E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0255", "as": "PS5-60-EA-2900F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0256", "as": "PS5-60-EA-2900G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0257", "as": "PS5-60-TCV-0001A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0258", "as": "PS5-60-TCV-0001B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0259", "as": "PS5-60-TCV-0001C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0260", "as": "PS5-60-TCV-0001D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0261", "as": "PS5-60-TCV-0001E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0262", "as": "PS5-60-TCV-0001F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0263", "as": "PS5-60-TCV-0001G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0264", "as": "PS5-60-TCV-0002A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0265", "as": "PS5-60-TCV-0002B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0266", "as": "PS5-60-TCV-0002C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0267", "as": "PS5-60-TCV-0002D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0268", "as": "PS5-60-TCV-0002E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0269", "as": "PS5-60-TCV-0002F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0270", "as": "PS5-60-TCV-0002G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0271", "as": "PS5-60-UA-5200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0272", "as": "PS5-60-UR-8200A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0273", "as": "PS5-60-UR-8200B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0274", "as": "PS5-60-UR-8200C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0275", "as": "PS5-60-UR-8200D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0276", "as": "PS5-60-UR-8200E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0277", "as": "PS5-60-UR-8200F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0278", "as": "PS5-60-UR-8200G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0279", "as": "PS5-60-UZ-8200G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0280", "as": "PS5-60-UZ-8900A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0281", "as": "PS5-60-UZ-8900B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0282", "as": "PS5-60-UZ-8900C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0283", "as": "PS5-60-UZ-8900D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0284", "as": "PS5-60-UZ-8900E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0285", "as": "PS5-60-UZ-8900F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0286", "as": "PS5-60-UZ-8900G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0287", "as": "PS5-71-UN-7200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00090-0288", "as": "PS5-71-UZ-6400", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00090-0289", "as": "PS5-71-UZ-6700", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0290", "as": "PS5-74-UB-5100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00090-0291", "as": "PS5-75-UI-6100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00090-0292", "as": "PS5-75-UI-6200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00090-0293", "as": "PS5-75-UI-6300", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00090-0294", "as": "PS5-77-UZ-8200", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0295", "as": "PS5-82-UZ-8100", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00090-0296", "as": "PS5-60-PRV-0008A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0297", "as": "PS5-60-PRV-0008B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0298", "as": "PS5-60-PRV-0008C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0299", "as": "PS5-60-PRV-0008D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0300", "as": "PS5-60-PRV-0008E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0301", "as": "PS5-60-PRV-0008F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0302", "as": "PS5-60-PRV-0008G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0433", "as": "PS5-01-UZ-610", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0436", "as": "PS5-60-UR-8300A", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0437", "as": "PS5-60-UR-8300B", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00090-0438", "as": "PS5-60-UR-8300C", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0439", "as": "PS5-60-UR-8300D", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0440", "as": "PS5-60-UR-8300E", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0441", "as": "PS5-60-UR-8300F", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00090-0442", "as": "PS5-60-UR-8300G", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00090-0455", "as": "PS5-03-SEA-0001", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00090-0456", "as": "PS6-03-SEA-0001", "de": "CZX01I - Package", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00091-0512", "as": "PS6-06-IER-0001A", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00091-0513", "as": "PS6-06-IER-0001B", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00091-0514", "as": "PS5-06-IER-0001A", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00091-0515", "as": "PS5-06-IER-0001B", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00091-0531", "as": "PS5-08-07CO-1001", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-07 - Multi-Channel Voice Recorder", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00091-0532", "as": "PS6-08-07CO-1001", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-07 - Multi-Channel Voice Recorder", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00091-0550", "as": "PS5-08-16SW-1001", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00091-0551", "as": "PS5-08-16SW-1002", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00091-0552", "as": "PS6-08-16SW-1001", "de": "CPX00 - Miscellaneous electrical equipment", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00092-0232", "as": "PS5-83-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "EITS", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00092-0262", "as": "PS5-82-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0263", "as": "PS5-82-OB-0005", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0264", "as": "PS5-82-OB-0009A", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00092-0265", "as": "PS5-82-OB-0009B", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0266", "as": "PS5-84-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0267", "as": "PS5-84-OB-0005", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00092-0268", "as": "PS6-82-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00092-0269", "as": "PS6-82-OB-0005", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00092-0270", "as": "PS6-83-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "EITS", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00092-0271", "as": "PS6-84-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00092-0336", "as": "PS5_AREA_COMPLETION_FOR_BUILDING_AREA_-_NORTH", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0337", "as": "PS5_AREA_COMPLETION_FOR_BUILDING_AREA_-_NORTH_WEST", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0338", "as": "PS5_AREA_COMPLETION_FOR_CFO_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-05 - Area Completion for CFO area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0339", "as": "PS5_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-03 - Area Completion for Power Distribution area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0340", "as": "PS5_AREA_COMPLETION_FOR_POWER_GENERATION_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-06 - Area Completion for Power Generation area", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00092-0341", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0342", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA_-_NORTH", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0343", "as": "PS5_AREA_COMPLETION_FOR_PROCESS_AREA_SOUTH", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0344", "as": "PS5_AREA_COMPLETION_FOR_UTILITY_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS5-99-02 - Area Completion for Utility area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00092-0345", "as": "PS6_AREA_COMPLETION_FOR_BUILDING_AREA_EAST", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-02 - Area Completion for Building Area East", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00092-0346", "as": "PS6_AREA_COMPLETION_FOR_BUILDING_AREA_WEST", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-01 - Area Completion for Building Area West", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00092-0347", "as": "PS6_AREA_COMPLETION_FOR_POWER_DISTRIBUTION_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-04 - Area Completion for Power Distribution Area", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00092-0348", "as": "PS6_AREA_COMPLETION_FOR_PROCESS_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-05 - Area Completion for Process Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00092-0349", "as": "PS6_AREA_COMPLETION_FOR_UTILITY_AREA", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-99-03 - Area Completion for Utility Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00092-0350", "as": "PS6-84-OB-0003", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-02 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00092-0351", "as": "PS6-84-OB-0004", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-84-02 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00092-0352", "as": "PS6-86-OB-0001", "de": "CXX03 - Painting Structure", "ca": "PCOM - Precommissioning", "di": "B", "ds": "B - Building", "co": "CPP AGI", "su": "PS6-86-01 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00097-0004", "as": "PS5-78-JC-9100A", "de": "CAX05 - Gantry crane", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00097-0005", "as": "PS5-78-JC-9100B", "de": "CAX05 - Gantry crane", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00097-0006", "as": "PS5-78-JC-9100C", "de": "CAX05 - Gantry crane", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00097-0007", "as": "PS5-78-JC-9100D", "de": "CAX05 - Gantry crane", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00098-0006", "as": "PS5-78-JT-9600", "de": "CAX06 - Hoist / Chain block", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00098-0007", "as": "PS5-78-JT-9700", "de": "CAX06 - Hoist / Chain block", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00106-0005", "as": "PS6-28-PR-3900", "de": "CGX01 - Reciprocating pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00106-0006", "as": "PS5-28-PR-3900A", "de": "CGX01 - Reciprocating pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00106-0007", "as": "PS5-28-PR-3900B", "de": "CGX01 - Reciprocating pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00107-0014", "as": "PS6-28-PA-3100", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00107-0018", "as": "PS5-28-PA-3600A", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00107-0019", "as": "PS5-28-PA-3600B", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00107-0020", "as": "PS5-28-PA-3500", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00107-0021", "as": "PS5-28-PA-3300", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00107-0022", "as": "PS5-28-PA-3700A", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00107-0023", "as": "PS5-28-PA-3700B", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00107-0031", "as": "PS5-28-PA-3400", "de": "CGX02 - Centrifugal pump vertical", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00108-0052", "as": "PS6-25-PA-3100A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00108-0053", "as": "PS6-25-PA-3100B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00108-0054", "as": "PS6-25-PA-3100C", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00108-0055", "as": "PS6-53-PA-3100", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00108-0057", "as": "PS5-25-PA-3100A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0058", "as": "PS5-25-PA-3100B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0059", "as": "PS5-25-PA-3100C", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0060", "as": "PS5-71-PA-3100A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00108-0061", "as": "PS5-71-PA-3100B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00108-0062", "as": "PS5-71-PA-3200", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00108-0063", "as": "PS5-01-PA-3100A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00108-0064", "as": "PS5-01-PA-3100B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00108-0065", "as": "PS5-01-PA-3200B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00108-0066", "as": "PS5-53-PA-3100A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00108-0067", "as": "PS5-53-PA-3100B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00108-0068", "as": "PS5-60-PA-3300", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00108-0069", "as": "PS5-60-PA-3400", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00108-0070", "as": "PS5-71-PA-3300A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0071", "as": "PS5-71-PA-3300B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0072", "as": "PS5-71-PA-3400A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0073", "as": "PS5-71-PA-3400B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00108-0074", "as": "PS5-71-PA-3500A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00108-0075", "as": "PS5-71-PA-3500B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00108-0099", "as": "PS5-09-PA-84500A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00108-0100", "as": "PS5-09-PA-84500B", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00108-0103", "as": "PS5-01-PA-3200A", "de": "CGX03 - Centrifugal pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00109-0004", "as": "PS5-50-PS-3100", "de": "CGX05 - Electro/submersible pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00109-0005", "as": "PS5-50-PS-3200", "de": "CGX05 - Electro/submersible pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00111-0010", "as": "PS6-28-PE-3800A", "de": "CGX08 - Rotary pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00111-0011", "as": "PS6-28-PE-3800B", "de": "CGX08 - Rotary pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00111-0012", "as": "PS6-28-PE-3800C", "de": "CGX08 - Rotary pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00111-0013", "as": "PS5-28-PE-3800A", "de": "CGX08 - Rotary pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00111-0014", "as": "PS5-28-PE-3800B", "de": "CGX08 - Rotary pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00111-0015", "as": "PS5-28-PE-3800C", "de": "CGX08 - Rotary pump", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00115-0006", "as": "PS5-60-YF-1700A", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00115-0007", "as": "PS5-60-YF-1700B", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00115-0008", "as": "PS5-60-YF-1700C", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00115-0009", "as": "PS5-60-YF-1700D", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00115-0010", "as": "PS5-60-YF-1700E", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00115-0011", "as": "PS5-60-YF-1700F", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00115-0012", "as": "PS5-60-YF-1700G", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00115-0032", "as": "PS5-25-SPZS-0002A", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00115-0033", "as": "PS5-25-SPZS-0002B", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00115-0034", "as": "PS5-25-SPZS-0002C", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00115-0035", "as": "PS6-25-SPZS-0003A", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00115-0036", "as": "PS6-25-SPZS-0003B", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00115-0037", "as": "PS6-25-SPZS-0003C", "de": "CHX01 - Strainer / Filter", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00128-0012", "as": "PS5-09-AM-0002", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0013", "as": "PS5-09-AM-0001", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0015", "as": "PS6-09-AM-0001", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0017", "as": "PS6-09-AM-0002", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0022", "as": "PS6-09-AT-0002", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0032", "as": "PS5-09-AT-0001", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0035", "as": "PS6-09-AM-0005", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0038", "as": "PS5-09-AM-0006", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0044", "as": "PS5-09-AT-0002", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0050", "as": "PS5-09-AT-0003", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0062", "as": "PS6-09-AT-0003", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0064", "as": "PS6-09-AM-0003", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0065", "as": "PS6-09-AM-0004", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0073", "as": "PS6-09-AT-0001", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0085", "as": "PS6-09-AM-0006", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00128-0094", "as": "PS5-09-AM-0005", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0100", "as": "PS5-09-AM-0004", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00128-0113", "as": "PS5-09-AM-0003", "de": "CLX04 - Air filter / Flame trap", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00135-0017", "as": "PS5-01-UK-6100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0018", "as": "PS5-01-UV-8700", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0087", "as": "PS6-05-UR-8100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00135-0095", "as": "PS5-01-UB-6100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00135-0217", "as": "PS6-53-UT-8200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00135-0218", "as": "PS6-75-UI-6100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00135-0219", "as": "PS6-75-UI-6200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00135-0220", "as": "PS5-60-UR-8100A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0221", "as": "PS5-60-UR-8100B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0222", "as": "PS5-60-UR-8100C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0223", "as": "PS5-60-UR-8100D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0224", "as": "PS5-60-UR-8100E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0225", "as": "PS5-60-UR-8100F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0226", "as": "PS5-60-UR-8100G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0227", "as": "PS5-05-UR-8100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00135-0228", "as": "PS5-71-UZ-6200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0229", "as": "PS5-60-UA-5100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0230", "as": "PS5-60-UO-81100A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0231", "as": "PS5-60-UO-81100B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0232", "as": "PS5-60-UO-81100C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0233", "as": "PS5-60-UO-81100D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0234", "as": "PS5-60-UO-81100E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0235", "as": "PS5-60-UO-81100F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0236", "as": "PS5-60-UO-81100G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0237", "as": "PS5-60-UZ-8200A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0238", "as": "PS5-60-UZ-8200B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0239", "as": "PS5-60-UZ-8200C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0240", "as": "PS5-60-UZ-8200D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0241", "as": "PS5-60-UZ-8200E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0242", "as": "PS5-60-UZ-8200F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0243", "as": "PS5-60-VS-9100A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0244", "as": "PS5-60-VS-9100B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0245", "as": "PS5-60-VS-9100C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0246", "as": "PS5-60-VS-9100D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0247", "as": "PS5-60-VS-9100E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0248", "as": "PS5-60-VS-9100F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0249", "as": "PS5-60-VS-9100G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0250", "as": "PS5-71-UZ-6500", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0251", "as": "PS5-71-UZ-6800A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00135-0252", "as": "PS5-71-UZ-6800B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00135-0253", "as": "PS5-01-UZ-6900", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0254", "as": "PS5-53-UT-8100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0255", "as": "PS5-53-UT-8200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0256", "as": "PS5-60-EA-2100A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0257", "as": "PS5-60-EA-2100B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0258", "as": "PS5-60-EA-21100A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0259", "as": "PS5-60-EA-21100B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0260", "as": "PS5-60-EA-21100C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0261", "as": "PS5-60-EA-21100D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0262", "as": "PS5-60-EA-21100E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0263", "as": "PS5-60-EA-21100F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0264", "as": "PS5-60-EA-21100G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0265", "as": "PS5-60-EA-21200A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0266", "as": "PS5-60-EA-21200B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0267", "as": "PS5-60-EA-21200C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0268", "as": "PS5-60-EA-21200D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0269", "as": "PS5-60-EA-21200E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0270", "as": "PS5-60-EA-21200F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0271", "as": "PS5-60-EA-21200G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0272", "as": "PS5-60-EA-2200A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0273", "as": "PS5-60-EA-2200B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0274", "as": "PS5-60-EA-2300A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0275", "as": "PS5-60-EA-2300B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0276", "as": "PS5-60-EA-2400A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0277", "as": "PS5-60-EA-2400B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0278", "as": "PS5-60-EA-2500A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0279", "as": "PS5-60-EA-2500B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0280", "as": "PS5-60-EA-2600A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0281", "as": "PS5-60-EA-2600B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0282", "as": "PS5-60-EA-2700A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0283", "as": "PS5-60-EA-2700B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0284", "as": "PS5-60-EA-2800A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0285", "as": "PS5-60-EA-2800B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0286", "as": "PS5-60-EA-2800C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0287", "as": "PS5-60-EA-2800D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0288", "as": "PS5-60-EA-2800E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0289", "as": "PS5-60-EA-2800F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0290", "as": "PS5-60-EA-2800G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0291", "as": "PS5-60-EA-2900A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0292", "as": "PS5-60-EA-2900B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0293", "as": "PS5-60-EA-2900C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0294", "as": "PS5-60-EA-2900D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0295", "as": "PS5-60-EA-2900E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0296", "as": "PS5-60-EA-2900F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0297", "as": "PS5-60-EA-2900G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0298", "as": "PS5-60-TCV-0001A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0299", "as": "PS5-60-TCV-0001B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0300", "as": "PS5-60-TCV-0001C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0301", "as": "PS5-60-TCV-0001D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0302", "as": "PS5-60-TCV-0001E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0303", "as": "PS5-60-TCV-0001F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0304", "as": "PS5-60-TCV-0001G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0305", "as": "PS5-60-TCV-0002A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0306", "as": "PS5-60-TCV-0002B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0307", "as": "PS5-60-TCV-0002C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0308", "as": "PS5-60-TCV-0002D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0309", "as": "PS5-60-TCV-0002E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0310", "as": "PS5-60-TCV-0002F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0311", "as": "PS5-60-TCV-0002G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0312", "as": "PS5-60-UA-5200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0313", "as": "PS5-60-UR-8200A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0314", "as": "PS5-60-UR-8200B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0315", "as": "PS5-60-UR-8200C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0316", "as": "PS5-60-UR-8200D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0317", "as": "PS5-60-UR-8200E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0318", "as": "PS5-60-UR-8200F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0319", "as": "PS5-60-UR-8200G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0320", "as": "PS5-60-UZ-8200G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0321", "as": "PS5-60-UZ-8900A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0322", "as": "PS5-60-UZ-8900B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0323", "as": "PS5-60-UZ-8900C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0324", "as": "PS5-60-UZ-8900D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0325", "as": "PS5-60-UZ-8900E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0326", "as": "PS5-60-UZ-8900F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0327", "as": "PS5-60-UZ-8900G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0328", "as": "PS5-71-UN-7200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00135-0329", "as": "PS5-71-UZ-6400", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00135-0330", "as": "PS5-71-UZ-6700", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0331", "as": "PS5-74-UB-5100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00135-0332", "as": "PS5-75-UI-6100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00135-0333", "as": "PS5-75-UI-6200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00135-0334", "as": "PS5-75-UI-6300", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00135-0335", "as": "PS5-77-UZ-8200", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0336", "as": "PS5-82-UZ-8100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00135-0337", "as": "PS5-28-UZ-8100", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00135-0462", "as": "PS5-01-UZ-610", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0465", "as": "PS5-60-UR-8300A", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0466", "as": "PS5-60-UR-8300B", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00135-0467", "as": "PS5-60-UR-8300C", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0468", "as": "PS5-60-UR-8300D", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0469", "as": "PS5-60-UR-8300E", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0470", "as": "PS5-60-UR-8300F", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00135-0471", "as": "PS5-60-UR-8300G", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00135-0474", "as": "PS5-09-UZ-84600", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00135-0487", "as": "PS5-83-OB-0001_Installation", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00135-0500", "as": "PS5-09-ACU-0007_OUTDOOR_INSTALLATION", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00135-0502", "as": "PS6-09-ACU-0007_OUTDOOR_INSTALLATION", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00135-0514", "as": "PS6-01-UB-6100_Installation", "de": "CZX01M - Package", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00136-0017", "as": "PS6-28-VDC-1100", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00136-0018", "as": "PS6-71-VSV-1300", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00136-0019", "as": "PS5-28-VDC-1100", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00136-0020", "as": "PS5-28-VDC-1400", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00136-0021", "as": "PS5-28-VK-1200", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00136-0022", "as": "PS5-71-VSV-1200", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00136-0023", "as": "PS5-74-VA-1100", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00136-0148", "as": "PS6-28-UO-8200", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00136-0156", "as": "PS6-82-UZ-8100", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-82-03 - Sanitary sewage collection", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00136-0159", "as": "PS6-53-TR-4100", "de": "CCX01 - Pressure vessel", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00137-0014", "as": "PS5-25-VP-1100", "de": "CCX02 - Pig launcher", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00137-0015", "as": "PS5-25-VP-1200", "de": "CCX02 - Pig launcher", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00137-0016", "as": "PS6-25-VP-1100", "de": "CCX02 - Pig launcher", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00137-0017", "as": "PS6-25-VP-1200", "de": "CCX02 - Pig launcher", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00138-0017", "as": "PS6-28-VDC-1100", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00138-0018", "as": "PS6-71-VSV-1300", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00138-0019", "as": "PS5-28-VDC-1100", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00138-0020", "as": "PS5-28-VDC-1400", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00138-0021", "as": "PS5-28-VK-1200", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00138-0022", "as": "PS5-71-VSV-1200", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00138-0023", "as": "PS5-74-VA-1100", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00138-0029", "as": "PS6-28-UO-8200", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00138-0037", "as": "PS6-82-UZ-8100", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-82-03 - Sanitary sewage collection", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00138-0040", "as": "PS6-53-TR-4100", "de": "CCX03 - Vessel final closure", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00139-0015", "as": "PS6-28-VSP-1300A", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00139-0016", "as": "PS6-28-VSP-1300B", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00139-0017", "as": "PS6-28-VSP-1300C", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00139-0018", "as": "PS5-28-TP-4200", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Submitted"}, {"id": "T-00139-0019", "as": "PS5-28-TP-4300", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-09 - Observation Basin", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00139-0020", "as": "PS5-28-VSP-1300A", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00139-0021", "as": "PS5-28-VSP-1300B", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00139-0022", "as": "PS5-28-VSP-1300C", "de": "CCX04 - Concrete basin / sump", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00140-0009", "as": "PS6-25-VB-1400A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00140-0010", "as": "PS6-25-VB-1400B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00140-0011", "as": "PS6-25-VB-1400C", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00140-0060", "as": "PS5-01-TR-4100A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00140-0061", "as": "PS5-01-TR-4100B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00140-0062", "as": "PS5-53-TR-4100", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00140-0063", "as": "PS5-60-TR-4300", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00140-0064", "as": "PS5-60-TR-4400", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00140-0065", "as": "PS5-60-TX-41100A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00140-0066", "as": "PS5-60-TX-41100B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00140-0067", "as": "PS5-60-TX-41200A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00140-0068", "as": "PS5-60-TX-41200B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00140-0069", "as": "PS5-60-TX-41300A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0070", "as": "PS5-60-TX-41300B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0071", "as": "PS5-60-TX-41400A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0072", "as": "PS5-60-TX-41400B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0073", "as": "PS5-60-TX-41500A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0074", "as": "PS5-60-TX-41500B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0075", "as": "PS5-60-TX-41600A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0076", "as": "PS5-60-TX-41600B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0077", "as": "PS5-60-TX-41700A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00140-0078", "as": "PS5-60-TX-41700B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00140-0079", "as": "PS5-60-VA-5100A", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00140-0080", "as": "PS5-60-VA-5100B", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00140-0081", "as": "PS5-60-VA-5100C", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0082", "as": "PS5-60-VA-5100D", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0083", "as": "PS5-60-VA-5100E", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0084", "as": "PS5-60-VA-5100F", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00140-0085", "as": "PS5-60-VA-5100G", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00140-0086", "as": "PS5-71-TR-4100", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00140-0087", "as": "PS5-71-TR-4200", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00140-0088", "as": "PS5-71-TR-4400", "de": "CDX01 - Storage tank", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00141-0009", "as": "PS5-01-UB-6100_PIPING_INSIDE_BUILDING", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00141-0010", "as": "PS6-01-UB-6100_PIPING_INSIDE_BUILDING", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0093", "as": "PS5-01-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00141-0094", "as": "PS5-01-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00141-0095", "as": "PS5-01-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00141-0096", "as": "PS5-01-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-04 - Fire Water Pump Mini Flow Recycle", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00141-0097", "as": "PS5-01-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0098", "as": "PS5-01-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-06 - Foam Concentrate Distribution", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0099", "as": "PS5-01-07_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00141-0100", "as": "PS5-01-08_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0101", "as": "PS5-25-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0102", "as": "PS5-25-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0103", "as": "PS5-25-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0104", "as": "PS5-25-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0105", "as": "PS5-25-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0106", "as": "PS5-25-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0107", "as": "PS5-25-07_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0108", "as": "PS5-28-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0109", "as": "PS5-28-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-02 - Closed Drain Header 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0110", "as": "PS5-28-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0111", "as": "PS5-28-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0112", "as": "PS5-28-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-05 - HP Relief Header", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0113", "as": "PS5-28-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0114", "as": "PS5-28-07_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0115", "as": "PS5-28-08_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0116", "as": "PS5-28-09_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-09 - Observation Basin", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00141-0117", "as": "PS5-28-11_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00141-0118", "as": "PS5-28-12_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00141-0119", "as": "PS5-28-13_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0120", "as": "PS5-28-14_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0121", "as": "PS5-28-15_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0122", "as": "PS5-28-16_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-16 - LP Relief Header", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0123", "as": "PS5-28-17_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0124", "as": "PS5-50-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00141-0125", "as": "PS5-50-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00141-0126", "as": "PS5-50-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0127", "as": "PS5-53-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00141-0128", "as": "PS5-53-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0129", "as": "PS5-53-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0130", "as": "PS5-53-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-05 - Water Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0131", "as": "PS5-53-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-06 - Water Distribution Consumers", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0132", "as": "PS5-60-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0133", "as": "PS5-60-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0134", "as": "PS5-60-07_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0135", "as": "PS5-60-10_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0136", "as": "PS5-60-13_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0137", "as": "PS5-60-16_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0138", "as": "PS5-60-19_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0139", "as": "PS5-60-23_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-23 - Instrument Air Distribution lines", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0140", "as": "PS5-60-24_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0141", "as": "PS5-60-25_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0142", "as": "PS5-60-26_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0143", "as": "PS5-60-27_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0144", "as": "PS5-60-28_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0145", "as": "PS5-60-29_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0146", "as": "PS5-60-30_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0147", "as": "PS5-60-31_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0148", "as": "PS5-60-32_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0149", "as": "PS5-60-33_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0150", "as": "PS5-60-34_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0151", "as": "PS5-60-35_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0152", "as": "PS5-60-36_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0153", "as": "PS5-60-37_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0154", "as": "PS5-60-38_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0155", "as": "PS5-60-39_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0156", "as": "PS5-60-40_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0157", "as": "PS5-60-41_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0158", "as": "PS5-60-42_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0159", "as": "PS5-60-43_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0160", "as": "PS5-60-44_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0161", "as": "PS5-60-45_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0162", "as": "PS5-60-46_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0163", "as": "PS5-60-47_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0164", "as": "PS5-60-48_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0165", "as": "PS5-60-49_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0166", "as": "PS5-60-50_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0167", "as": "PS5-60-51_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0168", "as": "PS5-60-52_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0169", "as": "PS5-60-53_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0170", "as": "PS5-60-54_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0171", "as": "PS5-60-55_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0172", "as": "PS5-60-56_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0173", "as": "PS5-60-58_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0174", "as": "PS5-60-60_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0175", "as": "PS5-60-62_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0176", "as": "PS5-60-64_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0177", "as": "PS5-60-66_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0178", "as": "PS5-60-68_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0179", "as": "PS5-60-70_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0180", "as": "PS5-60-71_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0181", "as": "PS5-60-72_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0182", "as": "PS5-60-73_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0183", "as": "PS5-60-74_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0184", "as": "PS5-60-75_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00141-0185", "as": "PS5-60-76_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00141-0186", "as": "PS5-71-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0187", "as": "PS5-71-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0188", "as": "PS5-71-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0189", "as": "PS5-71-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0190", "as": "PS5-71-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0191", "as": "PS5-71-08_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0192", "as": "PS5-71-12_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0193", "as": "PS5-71-13_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00141-0194", "as": "PS5-71-14_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0195", "as": "PS5-71-15_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0196", "as": "PS5-71-16_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0197", "as": "PS5-71-17_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0198", "as": "PS5-71-18_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0199", "as": "PS5-71-20_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0200", "as": "PS5-71-21_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0201", "as": "PS5-71-22_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00141-0202", "as": "PS5-74-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0203", "as": "PS5-74-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-74-04 - Nitrogen Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00141-0204", "as": "PS5-75-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0205", "as": "PS5-75-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0206", "as": "PS5-75-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00141-0207", "as": "PS5-82-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-82-04 - Sewage Treatment Plant Discharge Piping", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00141-0228", "as": "PS6-05-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00141-0229", "as": "PS6-25-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00141-0230", "as": "PS6-25-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00141-0231", "as": "PS6-25-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0232", "as": "PS6-25-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0233", "as": "PS6-25-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0234", "as": "PS6-25-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0235", "as": "PS6-25-07_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0236", "as": "PS6-28-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0237", "as": "PS6-28-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-02 - Relief Header", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0238", "as": "PS6-28-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0239", "as": "PS6-28-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0240", "as": "PS6-28-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00141-0241", "as": "PS6-28-06_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0242", "as": "PS6-28-07_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0243", "as": "PS6-28-08_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0244", "as": "PS6-28-11_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0245", "as": "PS6-53-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00141-0246", "as": "PS6-53-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00141-0247", "as": "PS6-53-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00141-0248", "as": "PS6-53-04_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-04 - Water Distribution Header", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00141-0249", "as": "PS6-75-01_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00141-0250", "as": "PS6-75-02_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00141-0513", "as": "PS6-28-09_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00141-0516", "as": "PS6-82-03_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-82-03 - Sanitary sewage collection", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00141-0528", "as": "PS5-01-UB-6100_PIPING_OUTSIDE_BUILDING", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00141-0529", "as": "PS6-01-UB-6100_PIPING_OUTSIDE_BUILDING", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00141-0541", "as": "PS6-53-05_SS_ALL_LINES", "de": "CLX02 - Pipework", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-05 - Water Distribution Consumers", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00146-0001", "as": "PS5-01-UK-6100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0002", "as": "PS5-01-UV-8700", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0036", "as": "PS6-05-UR-8100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00146-0044", "as": "PS5-01-UB-6100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EITS", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00146-0045", "as": "PS6-01-UB-6100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00146-0169", "as": "PS6-53-UT-8200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00146-0170", "as": "PS6-75-UI-6100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00146-0171", "as": "PS6-75-UI-6200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00146-0173", "as": "PS5-60-UR-8100A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0174", "as": "PS5-60-UR-8100B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0175", "as": "PS5-60-UR-8100C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0176", "as": "PS5-60-UR-8100D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0177", "as": "PS5-60-UR-8100E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0178", "as": "PS5-60-UR-8100F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0179", "as": "PS5-60-UR-8100G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0180", "as": "PS5-05-UR-8100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00146-0181", "as": "PS5-71-UZ-6200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0182", "as": "PS5-60-UA-5100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0183", "as": "PS5-60-UO-81100A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0184", "as": "PS5-60-UO-81100B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0185", "as": "PS5-60-UO-81100C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0186", "as": "PS5-60-UO-81100D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0187", "as": "PS5-60-UO-81100E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0188", "as": "PS5-60-UO-81100F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0189", "as": "PS5-60-UO-81100G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0190", "as": "PS5-60-UZ-8200A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0191", "as": "PS5-60-UZ-8200B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0192", "as": "PS5-60-UZ-8200C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0193", "as": "PS5-60-UZ-8200D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0194", "as": "PS5-60-UZ-8200E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0195", "as": "PS5-60-UZ-8200F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0196", "as": "PS5-60-VS-9100A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0197", "as": "PS5-60-VS-9100B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0198", "as": "PS5-60-VS-9100C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0199", "as": "PS5-60-VS-9100D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0200", "as": "PS5-60-VS-9100E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0201", "as": "PS5-60-VS-9100F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0202", "as": "PS5-60-VS-9100G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0203", "as": "PS5-71-UZ-6500", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0204", "as": "PS5-71-UZ-6800A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00146-0205", "as": "PS5-71-UZ-6800B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00146-0206", "as": "PS5-01-UZ-6900", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0207", "as": "PS5-53-UT-8100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0208", "as": "PS5-53-UT-8200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0209", "as": "PS5-60-EA-2100A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0210", "as": "PS5-60-EA-2100B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0211", "as": "PS5-60-EA-21100A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0212", "as": "PS5-60-EA-21100B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0213", "as": "PS5-60-EA-21100C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0214", "as": "PS5-60-EA-21100D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0215", "as": "PS5-60-EA-21100E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0216", "as": "PS5-60-EA-21100F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0217", "as": "PS5-60-EA-21100G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0218", "as": "PS5-60-EA-21200A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0219", "as": "PS5-60-EA-21200B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0220", "as": "PS5-60-EA-21200C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0221", "as": "PS5-60-EA-21200D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0222", "as": "PS5-60-EA-21200E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0223", "as": "PS5-60-EA-21200F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0224", "as": "PS5-60-EA-21200G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0225", "as": "PS5-60-EA-2200A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0226", "as": "PS5-60-EA-2200B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0227", "as": "PS5-60-EA-2300A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0228", "as": "PS5-60-EA-2300B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0229", "as": "PS5-60-EA-2400A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0230", "as": "PS5-60-EA-2400B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0231", "as": "PS5-60-EA-2500A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0232", "as": "PS5-60-EA-2500B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0233", "as": "PS5-60-EA-2600A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0234", "as": "PS5-60-EA-2600B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0235", "as": "PS5-60-EA-2700A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0236", "as": "PS5-60-EA-2700B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0237", "as": "PS5-60-EA-2800A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0238", "as": "PS5-60-EA-2800B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0239", "as": "PS5-60-EA-2800C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0240", "as": "PS5-60-EA-2800D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0241", "as": "PS5-60-EA-2800E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0242", "as": "PS5-60-EA-2800F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0243", "as": "PS5-60-EA-2800G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0244", "as": "PS5-60-EA-2900A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0245", "as": "PS5-60-EA-2900B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0246", "as": "PS5-60-EA-2900C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0247", "as": "PS5-60-EA-2900D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0248", "as": "PS5-60-EA-2900E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0249", "as": "PS5-60-EA-2900F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0250", "as": "PS5-60-EA-2900G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0251", "as": "PS5-60-TCV-0001A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0252", "as": "PS5-60-TCV-0001B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0253", "as": "PS5-60-TCV-0001C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0254", "as": "PS5-60-TCV-0001D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0255", "as": "PS5-60-TCV-0001E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0256", "as": "PS5-60-TCV-0001F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0257", "as": "PS5-60-TCV-0001G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0258", "as": "PS5-60-TCV-0002A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0259", "as": "PS5-60-TCV-0002B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0260", "as": "PS5-60-TCV-0002C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0261", "as": "PS5-60-TCV-0002D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0262", "as": "PS5-60-TCV-0002E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0263", "as": "PS5-60-TCV-0002F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0264", "as": "PS5-60-TCV-0002G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0265", "as": "PS5-60-UA-5200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0266", "as": "PS5-60-UR-8200A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0267", "as": "PS5-60-UR-8200B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0268", "as": "PS5-60-UR-8200C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0269", "as": "PS5-60-UR-8200D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0270", "as": "PS5-60-UR-8200E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0271", "as": "PS5-60-UR-8200F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0272", "as": "PS5-60-UR-8200G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0273", "as": "PS5-60-UZ-8200G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0274", "as": "PS5-60-UZ-8900A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0275", "as": "PS5-60-UZ-8900B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0276", "as": "PS5-60-UZ-8900C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0277", "as": "PS5-60-UZ-8900D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0278", "as": "PS5-60-UZ-8900E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0279", "as": "PS5-60-UZ-8900F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0280", "as": "PS5-60-UZ-8900G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0281", "as": "PS5-71-UN-7200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00146-0282", "as": "PS5-71-UZ-6400", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00146-0283", "as": "PS5-71-UZ-6700", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0284", "as": "PS5-74-UB-5100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0285", "as": "PS5-75-UI-6100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00146-0286", "as": "PS5-75-UI-6200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00146-0287", "as": "PS5-75-UI-6300", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00146-0288", "as": "PS5-77-UZ-8200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0289", "as": "PS5-82-UZ-8100", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00146-0290", "as": "PS5-28-UO-8200", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00146-0415", "as": "PS5-01-UZ-610", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0418", "as": "PS5-60-UR-8300A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0419", "as": "PS5-60-UR-8300B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0420", "as": "PS5-60-UR-8300C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0421", "as": "PS5-60-UR-8300D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0422", "as": "PS5-60-UR-8300E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0423", "as": "PS5-60-UR-8300F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0424", "as": "PS5-60-UR-8300G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00146-0447", "as": "PS5-25-SPZQ-0024", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00146-0448", "as": "PS5-50-SPZQ-0027", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0449", "as": "PS5-60-SPZQ-0081A", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0450", "as": "PS5-60-SPZQ-0081B", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0451", "as": "PS5-60-SPZQ-0081C", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0452", "as": "PS5-60-SPZQ-0081D", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00146-0453", "as": "PS5-60-SPZQ-0081E", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00146-0454", "as": "PS5-60-SPZQ-0081F", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00146-0455", "as": "PS5-60-SPZQ-0081G", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00146-0456", "as": "PS5-71-SPZQ-0026", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0457", "as": "PS5-71-SPZQ-0066", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00146-0458", "as": "PS5-71-SPZQ-0067", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00146-0459", "as": "PS5-71-SPZQ-0068", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00146-0460", "as": "PS5-71-SPZQ-0069", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00146-0461", "as": "PS5-71-SPZQ-0070", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00146-0462", "as": "PS5-82-SPZQ-0029", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-82-04 - Sewage Treatment Plant Discharge Piping", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00146-0463", "as": "PS6-25-SPZQ-0030", "de": "CZX01P - Package", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00151-0001", "as": "PS5-01-SUB-0001", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0002", "as": "PS5-01-SUB-0002", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0003", "as": "PS5-01-SUB-0003", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0004", "as": "PS5-01-SUB-0004", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0005", "as": "PS5-01-SUB-0005", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0006", "as": "PS5-01-SUB-0006", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0007", "as": "PS5-01-SUB-0007", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0008", "as": "PS5-01-SUB-0008", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0009", "as": "PS5-01-SUB-0009", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0010", "as": "PS5-01-SUB-0010", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0011", "as": "PS5-01-SUB-0011", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0012", "as": "PS5-01-SUB-0012", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0013", "as": "PS5-01-SUB-0013", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00151-0014", "as": "PS5-01-SUB-0014", "de": "CYX05 - Firewater monitor", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00152-0013", "as": "PS5-02-STA-0001", "de": "CYX06 - Hose reel", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00152-0014", "as": "PS5-02-STA-0002", "de": "CYX06 - Hose reel", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00152-0015", "as": "PS5-02-STA-0003", "de": "CYX06 - Hose reel", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00152-0016", "as": "PS5-02-STA-0004", "de": "CYX06 - Hose reel", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00152-0017", "as": "PS5-02-STA-0005", "de": "CYX06 - Hose reel", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00152-0018", "as": "PS5-02-STA-0006", "de": "CYX06 - Hose reel", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00153-0001", "as": "PS5-01-SFE-0001", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0002", "as": "PS5-01-SFE-0002", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0003", "as": "PS5-01-SFE-0003", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0004", "as": "PS5-01-SFE-0004", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0005", "as": "PS5-01-SFE-0005", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0006", "as": "PS5-01-SFE-0006", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0007", "as": "PS5-01-SFE-0007", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0008", "as": "PS5-01-SFE-0008", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00153-0009", "as": "PS5-01-SGF-0001", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0010", "as": "PS5-01-SGF-0002", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0011", "as": "PS5-01-SGF-0003", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0012", "as": "PS5-01-SGF-0004", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0013", "as": "PS5-01-SGF-0005", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0014", "as": "PS5-01-SGF-0006", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0015", "as": "PS5-01-SGF-0007", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0016", "as": "PS5-01-SGF-0008", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0017", "as": "PS5-01-SGF-0009", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0018", "as": "PS5-01-SGF-0010", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0019", "as": "PS5-01-SGF-0011", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0020", "as": "PS5-01-SGF-0012", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0021", "as": "PS5-01-SGF-0013", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0022", "as": "PS5-01-SGF-0014", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0023", "as": "PS5-01-SGF-0015", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0024", "as": "PS5-01-SGF-0016", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0025", "as": "PS5-01-SGF-0017", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0026", "as": "PS5-01-SGF-0018", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0027", "as": "PS5-01-SGF-0019", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0028", "as": "PS5-01-SGF-0020", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0029", "as": "PS5-01-SGF-0021", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0030", "as": "PS5-01-SGF-0022", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0031", "as": "PS5-01-SGF-0023", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0032", "as": "PS5-01-SGF-0024", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0033", "as": "PS5-01-SGF-0025", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0034", "as": "PS5-01-SGF-0026", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0035", "as": "PS5-01-SGF-0027", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0036", "as": "PS5-01-SGF-0028", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0037", "as": "PS5-01-SGF-0029", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00153-0038", "as": "PS5-01-SUA-0001", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0039", "as": "PS5-01-SUA-0002", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0040", "as": "PS5-01-SUA-0003", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0041", "as": "PS5-01-SUA-0004", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0042", "as": "PS5-01-SUA-0006", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0043", "as": "PS5-01-SUA-0007", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0044", "as": "PS5-01-SUA-0008", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0045", "as": "PS5-01-SUA-0009", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0046", "as": "PS5-01-SUA-0010", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0047", "as": "PS5-01-SUA-0013", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0048", "as": "PS5-01-SUA-0014", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0049", "as": "PS5-01-SUA-0015", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0050", "as": "PS5-01-SUA-0016", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0051", "as": "PS5-01-SUA-0017", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00153-0052", "as": "PS5-01-SUA-0018", "de": "CYX07 - Hydrant / cabinet / equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00154-0001", "as": "PS5-02-SCA-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0002", "as": "PS5-02-SCE-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0003", "as": "PS5-02-SCE-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0004", "as": "PS5-02-SCE-0003", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0005", "as": "PS5-02-SCE-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0006", "as": "PS5-02-SCE-0007", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0007", "as": "PS5-02-SCE-0009", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0008", "as": "PS5-02-SCE-0010", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0009", "as": "PS5-02-SCE-0013", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0010", "as": "PS5-02-SCE-0018", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0011", "as": "PS5-02-SCE-0019", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0012", "as": "PS5-02-SCE-0022", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0013", "as": "PS5-02-SCE-0023", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0014", "as": "PS5-02-SCE-0024", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0015", "as": "PS5-02-SCE-0025", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0016", "as": "PS5-02-SCE-0026", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0017", "as": "PS5-02-SCE-0027", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0018", "as": "PS5-02-SCE-0032", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0019", "as": "PS5-02-SCE-0033", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0020", "as": "PS5-02-SFD-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0021", "as": "PS5-02-SFD-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0022", "as": "PS5-02-SFD-0003", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0023", "as": "PS5-02-SFD-0004", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0024", "as": "PS5-02-SFD-0005", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0025", "as": "PS5-02-SFD-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0026", "as": "PS5-02-SFD-0007", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0027", "as": "PS5-02-SFD-0008", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0028", "as": "PS5-02-SFD-0009", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0133", "as": "PS6-02-SCA-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0134", "as": "PS6-02-SCA-0005", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0135", "as": "PS6-02-SCE-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0136", "as": "PS6-02-SCE-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00154-0137", "as": "PS6-02-SCE-0004", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00154-0138", "as": "PS6-02-SCE-0007", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0139", "as": "PS6-02-SCE-0010", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0140", "as": "PS6-02-SCE-0016", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0141", "as": "PS6-02-SCE-0018", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0142", "as": "PS6-02-SCE-0019", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0143", "as": "PS6-02-SCE-0022", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0144", "as": "PS6-02-SCE-0024", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0145", "as": "PS6-02-SCE-0025", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0146", "as": "PS6-02-SCE-0027", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0147", "as": "PS6-02-SCE-0028", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0148", "as": "PS6-02-SFD-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00154-0149", "as": "PS6-02-SFD-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0150", "as": "PS6-02-SFD-0003", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0151", "as": "PS6-02-SFD-0004", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0152", "as": "PS6-02-SFD-0005", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0153", "as": "PS6-02-SFD-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0191", "as": "PS5-02-SCA-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0192", "as": "PS5-02-SCA-0003", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0193", "as": "PS5-02-SCA-0004", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0194", "as": "PS5-02-SCA-0005", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0195", "as": "PS5-02-SCA-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0196", "as": "PS5-02-SCA-0007", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0197", "as": "PS5-02-SCE-0035", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0198", "as": "PS5-02-SCE-0036", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0199", "as": "PS5-02-SCE-0037", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0200", "as": "PS5-02-SCE-0038", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0201", "as": "PS5-02-SCE-0039", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0202", "as": "PS5-02-SCE-0040", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0203", "as": "PS5-02-SCE-0041", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0204", "as": "PS5-02-SCE-0042", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0205", "as": "PS5-02-SCE-0043", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0206", "as": "PS5-02-SCE-0044", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0207", "as": "PS5-02-SCE-0045", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0208", "as": "PS5-02-SCE-0046", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0209", "as": "PS5-02-SFD-0010", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0210", "as": "PS5-02-SFD-0011", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00154-0440", "as": "PS5-02-SCE-0100", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00154-0441", "as": "PS5-02-SCE-0101", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00154-0442", "as": "PS5-02-SCE-0102", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00154-0443", "as": "PS5-02-SCE-0103", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00154-0444", "as": "PS5-02-SCE-0104", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00154-0445", "as": "PS5-02-SCE-0105", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00154-0446", "as": "PS6-02-SCE-0100", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0447", "as": "PS6-02-SCE-0101", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0448", "as": "PS6-02-SCE-0102", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0449", "as": "PS6-02-SCE-0103", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0450", "as": "PS6-02-SCE-0104", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00154-0563", "as": "PS5-02-SCA-0008", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0564", "as": "PS5-02-SCA-0009", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0565", "as": "PS5-02-SCA-0010", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0566", "as": "PS5-02-SCA-0011", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0567", "as": "PS5-02-SCA-0012", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0568", "as": "PS5-02-SCA-0013", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0569", "as": "PS5-02-SCA-0014", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0570", "as": "PS5-02-SCB-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0571", "as": "PS5-02-SCB-0003", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0572", "as": "PS5-02-SCB-0004", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0573", "as": "PS5-02-SCB-0005", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0574", "as": "PS5-02-SCB-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0575", "as": "PS5-02-SCB-0007", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0576", "as": "PS5-02-SCB-0008", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0577", "as": "PS5-02-SCB-0009", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0578", "as": "PS5-02-SCB-0010", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0579", "as": "PS5-02-SCB-0011", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0580", "as": "PS5-02-SCB-0012", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0581", "as": "PS5-02-SCB-0013", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0582", "as": "PS5-02-SCB-0014", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0583", "as": "PS5-02-SCB-0015", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0584", "as": "PS5-02-SCB-0016", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0585", "as": "PS5-02-SCB-0017", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0586", "as": "PS5-02-SCE-0106", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0587", "as": "PS5-02-SCE-0107", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0588", "as": "PS5-02-SCE-0174", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0589", "as": "PS5-02-SCE-0175", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0590", "as": "PS5-02-SCE-0176", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00154-0591", "as": "PS6-02-SCA-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00154-0592", "as": "PS6-02-SCA-0008", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0593", "as": "PS6-02-SCB-0001", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0594", "as": "PS6-02-SCB-0002", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0595", "as": "PS6-02-SCB-0003", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0596", "as": "PS6-02-SCB-0004", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0597", "as": "PS6-02-SCB-0005", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0598", "as": "PS6-02-SCB-0006", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0599", "as": "PS6-02-SCB-0007", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0600", "as": "PS6-02-SCB-0008", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0601", "as": "PS6-02-SCE-0106", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00154-0602", "as": "PS6-02-SCE-0107", "de": "CYX08 - Portable fire extinguisher", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0001", "as": "PS5-02-SCSK-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0002", "as": "PS5-02-SCSK-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0003", "as": "PS5-02-SDF-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0004", "as": "PS5-02-SDF-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0005", "as": "PS5-02-SES-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0006", "as": "PS5-02-SES-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0007", "as": "PS5-02-SFAB-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0008", "as": "PS5-02-SFAB-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0009", "as": "PS5-02-SFP-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0010", "as": "PS5-02-SFP-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0011", "as": "PS5-02-SFP-0003", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0012", "as": "PS5-02-SRA-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0013", "as": "PS5-02-SRA-0003", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0014", "as": "PS5-02-SWSI-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00155-0015", "as": "PS5-02-SWSI-0003", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00155-0073", "as": "PS6-02-SCSK-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0074", "as": "PS6-02-SCSK-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0075", "as": "PS6-02-SES-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0076", "as": "PS6-02-SFAB-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0077", "as": "PS6-02-SFP-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0078", "as": "PS6-02-SRA-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00155-0079", "as": "PS6-02-SWSI-0002", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00155-0099", "as": "PS5-02-SGF-0001", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00155-0203", "as": "PS5-02-SGF-0010", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00155-0204", "as": "PS6-02-SGF-0010", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00155-0214", "as": "PS5-02-SRA-0004", "de": "CYX09 - Survival equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00156-0001", "as": "PS5-02-SAS-0001", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00156-0002", "as": "PS5-02-SAS-0002", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00156-0003", "as": "PS5-02-SAS-0003", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00156-0004", "as": "PS5-02-SAS-0004", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00156-0005", "as": "PS5-02-SAS-0005", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00156-0006", "as": "PS5-02-SAS-0006", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00156-0098", "as": "PS6-02-SAB-0001", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00156-0099", "as": "PS6-02-SAS-0001", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00156-0100", "as": "PS6-02-SAS-0002", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00156-0101", "as": "PS6-02-SAS-0003", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00156-0102", "as": "PS6-02-SAS-0004", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00156-0140", "as": "PS5-02-SAB-0005", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00156-0219", "as": "PS5-02-SAB-0010", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00156-0220", "as": "PS6-02-SAB-0010", "de": "CYX10 - First aid equipment", "ca": "PCOM - Precommissioning", "di": "S", "ds": "S - Safety", "co": "EITS", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00163-0026", "as": "PS6-08-06AH-0001", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0027", "as": "PS6-08-06AH-0002", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0028", "as": "PS6-08-06AH-0003", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0029", "as": "PS6-08-06AH-0004", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0030", "as": "PS6-08-06AH-0005", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0031", "as": "PS6-08-06AH-0006", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0032", "as": "PS6-08-06AH-0007", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0033", "as": "PS6-08-06AH-0008", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0034", "as": "PS6-08-06AH-0009", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0212", "as": "PS6-08-01LS-0101", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0213", "as": "PS6-08-01LS-0102", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0214", "as": "PS6-08-01LS-0103", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0215", "as": "PS6-08-01LS-0104", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0216", "as": "PS6-08-01LS-0105", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0217", "as": "PS6-08-01LS-0106", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0218", "as": "PS6-08-01LS-0107", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0219", "as": "PS6-08-01LS-0108", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0220", "as": "PS6-08-01LS-0109", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0221", "as": "PS6-08-01LS-0110", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0222", "as": "PS6-08-01LS-0111", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0223", "as": "PS6-08-01LS-0112", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0224", "as": "PS6-08-01LS-0113", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0225", "as": "PS6-08-01LS-0114", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0226", "as": "PS6-08-01LS-0115", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0227", "as": "PS6-08-01LS-0116", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0228", "as": "PS6-08-01LS-0117", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00163-0229", "as": "PS6-08-01LS-0118", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00163-0230", "as": "PS6-08-01LS-0119", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00163-0231", "as": "PS6-08-01LS-0120", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00163-0232", "as": "PS6-08-01LS-0121", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00163-0233", "as": "PS6-08-01LS-0122", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00163-0234", "as": "PS6-08-01LS-0201", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0235", "as": "PS6-08-01LS-0202", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0236", "as": "PS6-08-01LS-0203", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0237", "as": "PS6-08-01LS-0204", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0238", "as": "PS6-08-01LS-0205", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0239", "as": "PS6-08-01LS-0206", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0240", "as": "PS6-08-01LS-0207", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0241", "as": "PS6-08-01LS-0208", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0242", "as": "PS6-08-01LS-0209", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0243", "as": "PS6-08-01LS-0210", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0244", "as": "PS6-08-01LS-0211", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0245", "as": "PS6-08-01LS-0212", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0246", "as": "PS6-08-01LS-0213", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0247", "as": "PS6-08-01LS-0214", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0248", "as": "PS6-08-01LS-0215", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0249", "as": "PS6-08-01LS-0216", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0250", "as": "PS6-08-01LS-0217", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0251", "as": "PS6-08-01LS-0218", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0252", "as": "PS6-08-01LS-0219", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0253", "as": "PS6-08-01LS-0220", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0254", "as": "PS6-08-01LS-0221", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0255", "as": "PS6-08-01LS-0222", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0256", "as": "PS6-08-01LS-0301", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0257", "as": "PS6-08-01LS-0302", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0258", "as": "PS6-08-01LS-0303", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0259", "as": "PS6-08-01LS-0304", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0260", "as": "PS6-08-01LS-0305", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0261", "as": "PS6-08-01LS-0306", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0262", "as": "PS6-08-01LS-0307", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0263", "as": "PS6-08-01LS-0401", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0264", "as": "PS6-08-01LS-0402", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0265", "as": "PS6-08-01LS-0403", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0266", "as": "PS6-08-01LS-0404", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0267", "as": "PS6-08-01LS-0405", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0268", "as": "PS6-08-01LS-0406", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0269", "as": "PS6-08-01LS-0501", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0270", "as": "PS6-08-01LS-0502", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0271", "as": "PS6-08-01LS-0503", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0272", "as": "PS6-08-01LS-0504", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0273", "as": "PS6-08-01LS-0505", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0274", "as": "PS6-08-01LS-0506", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0275", "as": "PS6-08-01LS-0507", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0276", "as": "PS6-08-01LS-0601", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0277", "as": "PS6-08-01LS-0602", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0278", "as": "PS6-08-01LS-0603", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0279", "as": "PS6-08-01LS-0604", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0280", "as": "PS6-08-01LS-0605", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0281", "as": "PS6-08-01LS-0606", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0282", "as": "PS6-08-01LS-0607", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00163-0283", "as": "PS5-08-01LS-0101", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0284", "as": "PS5-08-01LS-0102", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0285", "as": "PS5-08-01LS-0103", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0286", "as": "PS5-08-01LS-0104", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0287", "as": "PS5-08-01LS-0105", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0288", "as": "PS5-08-01LS-0106", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0289", "as": "PS5-08-01LS-0107", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0290", "as": "PS5-08-01LS-0108", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0291", "as": "PS5-08-01LS-0109", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0292", "as": "PS5-08-01LS-0110", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0293", "as": "PS5-08-01LS-0201", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0294", "as": "PS5-08-01LS-0202", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0295", "as": "PS5-08-01LS-0203", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0296", "as": "PS5-08-01LS-0204", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0297", "as": "PS5-08-01LS-0205", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0298", "as": "PS5-08-01LS-0206", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0299", "as": "PS5-08-01LS-0207", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0300", "as": "PS5-08-01LS-0208", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0301", "as": "PS5-08-01LS-0209", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0302", "as": "PS5-08-01LS-0210", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0303", "as": "PS5-08-01LS-0211", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0304", "as": "PS5-08-01LS-0301", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0305", "as": "PS5-08-01LS-0302", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0306", "as": "PS5-08-01LS-0303", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0307", "as": "PS5-08-01LS-0304", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0308", "as": "PS5-08-01LS-0305", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0309", "as": "PS5-08-01LS-0306", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0310", "as": "PS5-08-01LS-0307", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0311", "as": "PS5-08-01LS-0308", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0312", "as": "PS5-08-01LS-0309", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0313", "as": "PS5-08-01LS-0310", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0314", "as": "PS5-08-01LS-0311", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0315", "as": "PS5-08-01LS-0312", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0316", "as": "PS5-08-01LS-0313", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0317", "as": "PS5-08-01LS-0314", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0318", "as": "PS5-08-01LS-0315", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0319", "as": "PS5-08-01LS-0316", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0320", "as": "PS5-08-01LS-0317", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0321", "as": "PS5-08-01LS-0318", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0322", "as": "PS5-08-01LS-0401", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0323", "as": "PS5-08-01LS-0402", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0324", "as": "PS5-08-01LS-0403", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0325", "as": "PS5-08-01LS-0404", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0326", "as": "PS5-08-01LS-0405", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0327", "as": "PS5-08-01LS-0406", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0328", "as": "PS5-08-01LS-0407", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0329", "as": "PS5-08-01LS-0408", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0330", "as": "PS5-08-01LS-0409", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0331", "as": "PS5-08-01LS-0410", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0332", "as": "PS5-08-01LS-0411", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0333", "as": "PS5-08-01LS-0412", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0334", "as": "PS5-08-01LS-0413", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0335", "as": "PS5-08-01LS-0414", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0336", "as": "PS5-08-01LS-0415", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0337", "as": "PS5-08-01LS-0416", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0338", "as": "PS5-08-01LS-0417", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0339", "as": "PS5-08-01LS-0418", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00163-0340", "as": "PS5-08-01LS-0501", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0341", "as": "PS5-08-01LS-0502", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0342", "as": "PS5-08-01LS-0503", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0343", "as": "PS5-08-01LS-0504", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0344", "as": "PS5-08-01LS-0505", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0345", "as": "PS5-08-01LS-0506", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0346", "as": "PS5-08-01LS-0507", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0347", "as": "PS5-08-01LS-0508", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0348", "as": "PS5-08-01LS-0509", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0349", "as": "PS5-08-01LS-0510", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0350", "as": "PS5-08-01LS-0511", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0351", "as": "PS5-08-01LS-0512", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0352", "as": "PS5-08-01LS-0517", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0353", "as": "PS5-08-01LS-0518", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0354", "as": "PS5-08-01LS-0519", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0355", "as": "PS5-08-01LS-0520", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0356", "as": "PS5-08-01LS-0521", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0357", "as": "PS5-08-01LS-0522", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0358", "as": "PS5-08-01LS-0523", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0359", "as": "PS5-08-01LS-0524", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0360", "as": "PS5-08-01LS-0525", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0361", "as": "PS5-08-01LS-0526", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0362", "as": "PS5-08-01LS-0527", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0363", "as": "PS5-08-01LS-0528", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0364", "as": "PS5-08-01LS-0529", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0365", "as": "PS5-08-01LS-0530", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0366", "as": "PS5-08-01LS-0601", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0367", "as": "PS5-08-01LS-0602", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0368", "as": "PS5-08-01LS-0603", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0369", "as": "PS5-08-01LS-0604", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0370", "as": "PS5-08-01LS-0605", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0371", "as": "PS5-08-01LS-0606", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0372", "as": "PS5-08-01LS-0607", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0373", "as": "PS5-08-01LS-0608", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0374", "as": "PS5-08-01LS-0609", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0375", "as": "PS5-08-01LS-0610", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0376", "as": "PS5-08-01LS-0611", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0377", "as": "PS5-08-01LS-0612", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0378", "as": "PS5-08-01LS-0617", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0379", "as": "PS5-08-01LS-0618", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0380", "as": "PS5-08-01LS-0619", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0381", "as": "PS5-08-01LS-0620", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0382", "as": "PS5-08-01LS-0621", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0383", "as": "PS5-08-01LS-0622", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0384", "as": "PS5-08-01LS-0623", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0385", "as": "PS5-08-01LS-0624", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0386", "as": "PS5-08-01LS-0625", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0387", "as": "PS5-08-01LS-0626", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0388", "as": "PS5-08-01LS-0627", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0389", "as": "PS5-08-01LS-0628", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0390", "as": "PS5-08-01LS-0629", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00163-0391", "as": "PS5-08-01LS-0701", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0392", "as": "PS5-08-01LS-0702", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0393", "as": "PS5-08-01LS-0703", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0394", "as": "PS5-08-01LS-0704", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Started (not Completed)"}, {"id": "T-00163-0395", "as": "PS5-08-01LS-0705", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0396", "as": "PS5-08-01LS-0706", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0397", "as": "PS5-08-01LS-0707", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0398", "as": "PS5-08-01LS-0708", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0399", "as": "PS5-08-01LS-0709", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0400", "as": "PS5-08-01LS-0710", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0401", "as": "PS5-08-01LS-0711", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0402", "as": "PS5-08-01LS-0712", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0403", "as": "PS5-08-01LS-0713", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0404", "as": "PS5-08-01LS-0714", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0405", "as": "PS5-08-01LS-0715", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0406", "as": "PS5-08-01LS-0716", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0407", "as": "PS5-08-01LS-0717", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0408", "as": "PS5-08-01LS-0718", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0409", "as": "PS5-08-01LS-0719", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0410", "as": "PS5-08-01LS-0720", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0411", "as": "PS5-08-01LS-0721", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0412", "as": "PS5-08-01LS-0722", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0413", "as": "PS5-08-01LS-0723", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0414", "as": "PS5-08-01LS-0724", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0415", "as": "PS5-08-01LS-0725", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0416", "as": "PS5-08-01LS-0726", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0417", "as": "PS5-08-01LS-0727", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0418", "as": "PS5-08-01LS-0728", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0419", "as": "PS5-08-01LS-0729", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0420", "as": "PS5-08-01LS-0730", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0421", "as": "PS5-08-01LS-0731", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0422", "as": "PS5-08-01LS-0732", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0423", "as": "PS5-08-01LS-0733", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0424", "as": "PS5-08-01LS-0801", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Started (not Completed)"}, {"id": "T-00163-0425", "as": "PS5-08-01LS-0802", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0426", "as": "PS5-08-01LS-0803", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0427", "as": "PS5-08-01LS-0804", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0428", "as": "PS5-08-01LS-0805", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0429", "as": "PS5-08-01LS-0806", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0430", "as": "PS5-08-01LS-0807", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0431", "as": "PS5-08-01LS-0808", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0432", "as": "PS5-08-01LS-0809", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0433", "as": "PS5-08-01LS-0810", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0434", "as": "PS5-08-01LS-0811", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0435", "as": "PS5-08-01LS-0812", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0436", "as": "PS5-08-01LS-0813", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0437", "as": "PS5-08-01LS-0814", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0438", "as": "PS5-08-01LS-0815", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0439", "as": "PS5-08-01LS-0816", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0440", "as": "PS5-08-01LS-0817", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0441", "as": "PS5-08-01LS-0818", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0442", "as": "PS5-08-01LS-0819", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0443", "as": "PS5-08-01LS-0820", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0444", "as": "PS5-08-01LS-0821", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0445", "as": "PS5-08-01LS-0822", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0446", "as": "PS5-08-01LS-0823", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0447", "as": "PS5-08-01LS-0824", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0448", "as": "PS5-08-01LS-0825", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0449", "as": "PS5-08-01LS-0826", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0450", "as": "PS5-08-01LS-0827", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0451", "as": "PS5-08-01LS-0828", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0452", "as": "PS5-08-01LS-0829", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0453", "as": "PS5-08-01LS-0830", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0454", "as": "PS5-08-01LS-0831", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0455", "as": "PS5-08-01LS-0832", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0456", "as": "PS5-08-01LS-0833", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00163-0457", "as": "PS5-08-01LS-0834", "de": "CIX01 - PA/GA loudspeakers (40,25,8,6W) + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00164-0012", "as": "PS6-08-01FB-0701", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0013", "as": "PS6-08-01FB-0702", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0014", "as": "PS6-08-01FB-0703", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0015", "as": "PS6-08-01FB-0704", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0016", "as": "PS6-08-01FB-0801", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0017", "as": "PS6-08-01FB-0802", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0018", "as": "PS6-08-01FB-0803", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0019", "as": "PS6-08-01FB-0804", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00164-0020", "as": "PS5-08-01FB-0901", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0021", "as": "PS5-08-01FB-0902", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0022", "as": "PS5-08-01FB-0903", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0023", "as": "PS5-08-01FB-0904", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0024", "as": "PS5-08-01FB-0905", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0025", "as": "PS5-08-01FB-0906", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0026", "as": "PS5-08-01FB-0907", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0027", "as": "PS5-08-01FB-0908", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0028", "as": "PS5-08-01FB-0909", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0029", "as": "PS5-08-01FB-0910", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0030", "as": "PS5-08-01FB-0911", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0031", "as": "PS5-08-01FB-0912", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0032", "as": "PS5-08-01FB-0913", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0033", "as": "PS5-08-01FB-1001", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0034", "as": "PS5-08-01FB-1002", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0035", "as": "PS5-08-01FB-1003", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0036", "as": "PS5-08-01FB-1004", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0037", "as": "PS5-08-01FB-1005", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0038", "as": "PS5-08-01FB-1006", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0039", "as": "PS5-08-01FB-1007", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0040", "as": "PS5-08-01FB-1008", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0041", "as": "PS5-08-01FB-1009", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0042", "as": "PS5-08-01FB-1010", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0043", "as": "PS5-08-01FB-1011", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0044", "as": "PS5-08-01FB-1012", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0045", "as": "PS5-08-01FB-1013", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0046", "as": "PS5-08-01FB-1101", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00164-0047", "as": "PS5-08-01FB-1102", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0048", "as": "PS5-08-01FB-1103", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0141", "as": "PS5-08-01FB-1104", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0142", "as": "PS5-08-01FB-1105", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00164-0143", "as": "PS5-08-01FB-1106", "de": "CIX02 - PA/GA flashing beacon + JB", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00165-0010", "as": "PS6-08-01OC-0001", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00165-0011", "as": "PS6-08-01OC-0002", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00165-0012", "as": "PS6-08-01PA-1201", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00165-0013", "as": "PS6-08-01PA-1501", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00165-0014", "as": "PS5-08-01OC-0001", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00165-0015", "as": "PS5-08-01OC-0002", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00165-0016", "as": "PS5-08-01PA-1201", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00165-0017", "as": "PS5-08-01PA-1501", "de": "CIX03 - P.A. Access and Override control unit", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00166-0003", "as": "PS6-08-01MP-0001", "de": "CIX04 - PA/GA Central System and Marshalling Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00166-0004", "as": "PS5-08-01MP-0001", "de": "CIX04 - PA/GA Central System and Marshalling Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0476", "as": "PS6-08-03FB-0001", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0477", "as": "PS6-08-03FB-0002", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0478", "as": "PS6-08-03FB-0101", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0479", "as": "PS6-08-03FB-0102", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0480", "as": "PS6-08-03FB-0103", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0481", "as": "PS6-08-03FB-0104", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0482", "as": "PS6-08-03HO-0001", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0483", "as": "PS6-08-03HO-0002", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0484", "as": "PS6-08-03HO-0101", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0485", "as": "PS6-08-03HO-0102", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0486", "as": "PS6-08-03HO-0103", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0487", "as": "PS6-08-03HO-0104", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0488", "as": "PS6-08-03TP-0001", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0489", "as": "PS6-08-03TP-0002", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0490", "as": "PS6-08-03TP-0101", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0491", "as": "PS6-08-03TP-0102", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0492", "as": "PS6-08-03TP-0103", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0493", "as": "PS6-08-03TP-0104", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00170-0494", "as": "PS5-08-03FB-0101", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0495", "as": "PS5-08-03FB-0001", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0496", "as": "PS5-08-03FB-0002", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0497", "as": "PS5-08-03FB-0003", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0498", "as": "PS5-08-03FB-0004", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0499", "as": "PS5-08-03FB-0103", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0500", "as": "PS5-08-03FB-0102", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0501", "as": "PS5-08-03HO-0001", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0502", "as": "PS5-08-03HO-0002", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0503", "as": "PS5-08-03HO-0003", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0504", "as": "PS5-08-03HO-0004", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0505", "as": "PS5-08-03HO-0103", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0506", "as": "PS5-08-03HO-0101", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0507", "as": "PS5-08-03HO-0102", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0508", "as": "PS5-08-03TP-0001", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0509", "as": "PS5-08-03TP-0002", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0510", "as": "PS5-08-03TP-0003", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0511", "as": "PS5-08-03TP-0004", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0512", "as": "PS5-08-03TP-0103", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0513", "as": "PS5-08-03TP-0101", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00170-0514", "as": "PS5-08-03TP-0102", "de": "CIX08 - Telephone Hood Eex w / Telephone Beacon & Sounder", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00171-10490", "as": "PS6-08-01IO-1001-CC01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10491", "as": "PS6-08-01IO-1001-CC02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10492", "as": "PS6-08-01LS-0115-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10493", "as": "PS6-08-01LS-0116-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10494", "as": "PS6-08-01LS-0117-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10495", "as": "PS6-08-01LS-0118-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10496", "as": "PS6-08-01LS-0119-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10497", "as": "PS6-08-01LS-0120-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10498", "as": "PS6-08-01LS-0121-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10499", "as": "PS6-08-01LS-0122-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10500", "as": "PS6-08-01LS-0215-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10501", "as": "PS6-08-01LS-0216-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10502", "as": "PS6-08-01LS-0217-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10503", "as": "PS6-08-01LS-0218-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10504", "as": "PS6-08-01LS-0219-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10505", "as": "PS6-08-01LS-0220-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10506", "as": "PS6-08-01LS-0221-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10507", "as": "PS6-08-01LS-0222-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-10508", "as": "PS6-08-03GY-1001-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10509", "as": "PS6-08-11CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10510", "as": "PS6-08-11CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10511", "as": "PS6-08-11CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10512", "as": "PS6-08-11CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10513", "as": "PS6-08-11CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10514", "as": "PS6-08-11CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10515", "as": "PS6-08-11CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10516", "as": "PS6-08-11CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10517", "as": "PS6-08-11CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10518", "as": "PS6-08-11CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10519", "as": "PS6-08-11CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10520", "as": "PS6-08-11CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10521", "as": "PS6-08-12AP-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10522", "as": "PS6-08-12AP-1002-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10523", "as": "PS6-08-13CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10524", "as": "PS6-08-13CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10525", "as": "PS6-08-13CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10526", "as": "PS6-08-13CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10527", "as": "PS6-08-13CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10528", "as": "PS6-08-13CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10529", "as": "PS6-08-13CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10530", "as": "PS6-08-13CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10531", "as": "PS6-08-13CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10532", "as": "PS6-08-13CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10533", "as": "PS6-08-13CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10534", "as": "PS6-08-13CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10535", "as": "PS6-08-13CB-1001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10536", "as": "PS6-08-13CB-1001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10537", "as": "PS6-08-13CB-1001-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10538", "as": "PS6-08-13CB-1001-CA16", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10539", "as": "PS6-08-13CB-1001-CA17", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10540", "as": "PS6-08-13CB-1001-CA18", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10541", "as": "PS6-08-13CB-1001-CA19", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10542", "as": "PS6-08-13CB-1001-CA20", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10543", "as": "PS6-08-13CB-1001-CA21", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10544", "as": "PS6-08-13CB-1001-CA22", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10545", "as": "PS6-08-13CB-1001-CA23", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10546", "as": "PS6-08-13CB-1001-CA24", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10547", "as": "PS6-08-15CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10548", "as": "PS6-08-15CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10549", "as": "PS6-08-15CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10550", "as": "PS6-08-15CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10551", "as": "PS6-08-15CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10552", "as": "PS6-08-15CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10553", "as": "PS6-08-15CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10554", "as": "PS6-08-15CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10555", "as": "PS6-08-15CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10556", "as": "PS6-08-15CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10557", "as": "PS6-08-15CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10558", "as": "PS6-08-15CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10559", "as": "PS6-08-15CB-1001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10560", "as": "PS6-08-15CB-1001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10561", "as": "PS6-08-15CB-1001-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10562", "as": "PS6-08-15CB-1001-CA16", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10563", "as": "PS6-08-15CB-1001-CA17", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10564", "as": "PS6-08-15CB-1001-CA18", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10565", "as": "PS6-08-23AN-0003-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10566", "as": "PS6-08-23AN-1001-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10567", "as": "PS6-08-23AN-1002-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10568", "as": "PS6-08-23LA-1001-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10569", "as": "PS6-08-35CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10570", "as": "PS6-08-35CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10571", "as": "PS6-08-35CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10572", "as": "PS6-08-35CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10573", "as": "PS6-08-35CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10574", "as": "PS6-08-35CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10575", "as": "PS6-08-35CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10576", "as": "PS6-08-35CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10577", "as": "PS6-08-35CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10578", "as": "PS6-08-35CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10579", "as": "PS6-08-35CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10580", "as": "PS6-08-35CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10581", "as": "PS6-08-35CB-1001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10582", "as": "PS6-08-35CB-1001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10583", "as": "PS6-08-35CB-1001-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10584", "as": "PS6-08-35CB-1001-CA16", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10585", "as": "PS6-08-35CB-1001-CA17", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10586", "as": "PS6-08-35CB-1001-CA18", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10587", "as": "PS6-08-35CB-1001-CA19", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10588", "as": "PS6-08-52CM-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10589", "as": "PS6-08-52CM-1002-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10590", "as": "PS6-08-52CM-1003-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10591", "as": "PS6-08-52CM-1004-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10592", "as": "PS6-08-52CM-1011-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10593", "as": "PS6-08-52CM-1012-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10594", "as": "PS6-08-52CM-1013-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10595", "as": "PS6-08-52CM-1014-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10596", "as": "PS6-08-52CM-1015-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10597", "as": "PS6-08-52CM-1016-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10598", "as": "PS6-08-71SK-1001A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10599", "as": "PS6-08-71SK-1001B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10600", "as": "PS6-08-71SK-1002A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10601", "as": "PS6-08-71SK-1002B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10602", "as": "PS6-08-71SK-1003A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10603", "as": "PS6-08-71SK-1003B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10604", "as": "PS6-08-71SK-1004A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10605", "as": "PS6-08-71SK-1004B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10606", "as": "PS6-08-71SK-1005A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10607", "as": "PS6-08-71SK-1005B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10608", "as": "PS6-08-71SK-1006A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10609", "as": "PS6-08-71SK-1006B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10610", "as": "PS6-08-85BR-1001-CC01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10611", "as": "PS6-08-85BR-1002-CC01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10612", "as": "PS6-08-85BT-1001-CC01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10613", "as": "PS6-08-85BT-1001-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10614", "as": "PS6-08-85BT-1002-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10615", "as": "PS6-08-85BT-1003-CC01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10616", "as": "PS6-08-85BT-1003-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10617", "as": "PS6-08-85BT-1004-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10618", "as": "PS6-08-85BT-1005-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10619", "as": "PS6-08-85CP-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10620", "as": "PS6-08-85DC-1001-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10621", "as": "PS6-08-85DC-1002-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", 