"co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10622", "as": "PS6-08-85DC-1003-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10623", "as": "PS6-08-85DC-1004-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10624", "as": "PS6-08-85DC-1005-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10625", "as": "PS6-08-85DC-1006-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10626", "as": "PS6-08-85DC-1007-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10627", "as": "PS6-08-85ML-1001-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10628", "as": "PS6-08-85ML-1002-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10629", "as": "PS6-08-85PB-1001-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10630", "as": "PS6-08-85PB-1002-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-10676", "as": "PS5-04-PNC-0001-CA94", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-10677", "as": "PS5-04-PNC-0001-CA95", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-10678", "as": "PS5-08-13CB-1001-CA24", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-10679", "as": "PS5-25-IE-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00171-10825", "as": "PS5-04-PMC-0003-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-10826", "as": "PS5-04-PMC-0003-CN02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-10828", "as": "PS6-04-PMC-0003-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10829", "as": "PS6-04-PMC-0003-CN02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10830", "as": "PS6-04-PNC-0001-CA75", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10831", "as": "PS6-04-PNC-0001-CA93", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10832", "as": "PS6-04-PNC-0001-CA94", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10833", "as": "PS6-04-PNC-0001-CA95", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10834", "as": "PS6-05-IE-8100-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10835", "as": "PS6-08-11CB-1001-CA20", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10836", "as": "PS6-08-11CB-1001-CA21", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10837", "as": "PS6-08-11CB-1001-CA22", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10838", "as": "PS6-08-11CB-1001-CA23", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10839", "as": "PS6-08-11CB-1001-CA24", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10840", "as": "PS6-09-LB-0001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10852", "as": "PS6-04-PNC-0001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10853", "as": "PS6-04-PNC-0001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10854", "as": "PS6-04-PNC-0001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10855", "as": "PS6-04-PNC-0001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10856", "as": "PS6-04-PNC-0001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10857", "as": "PS6-04-PNC-0001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10858", "as": "PS6-04-PNC-0001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10859", "as": "PS6-04-PNC-0001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10860", "as": "PS6-04-PNC-0001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10861", "as": "PS6-04-PNC-0001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10862", "as": "PS6-04-PNC-0001-CA30", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10863", "as": "PS6-04-PNC-0001-CA31", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10864", "as": "PS6-04-PNC-0001-CA40", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10865", "as": "PS6-04-PNC-0001-CA55", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10866", "as": "PS6-04-PNC-0001-CA56", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10867", "as": "PS6-04-PNC-0001-CA58", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10868", "as": "PS6-04-PNC-0001-CA59", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10869", "as": "PS6-04-PNC-0001-CA61", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10870", "as": "PS6-04-PNC-0001-CA62", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10871", "as": "PS6-04-PNC-0001-CA63", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10872", "as": "PS6-04-PNC-0001-CA64", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10873", "as": "PS6-04-PNC-0001-CA69", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10874", "as": "PS6-04-PNC-0001-CA70", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10875", "as": "PS6-04-PNC-0001-CA71", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10876", "as": "PS6-04-PNC-0001-CA72", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10877", "as": "PS6-04-PNC-0001-CA73", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10878", "as": "PS6-04-PNC-0001-CA74", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10879", "as": "PS6-04-PNC-0001-CA90", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10880", "as": "PS6-04-PNC-0001-CJ01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10881", "as": "PS6-04-PNC-0001-CS01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10882", "as": "PS6-04-PNC-0001-CS02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10883", "as": "PS6-04-PNC-0001-CS03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00171-10929", "as": "PS6-09-LB-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-10930", "as": "PS6-61-IJ-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10931", "as": "PS6-61-IJ-0001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10932", "as": "PS6-61-IJ-0001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10933", "as": "PS6-61-IJ-0001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10934", "as": "PS6-61-IJ-0001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10935", "as": "PS6-61-IJ-0001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10936", "as": "PS6-61-IJ-0001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00171-10937", "as": "PS6-61-IJ-0010-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-10938", "as": "PS6-61-IJ-0010-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-10939", "as": "PS6-61-IJ-0010-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-10940", "as": "PS6-61-IJ-0011-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-10941", "as": "PS6-61-IJ-0011-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-10942", "as": "PS6-61-IK-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00171-10943", "as": "PS6-61-IK-0001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00171-10944", "as": "PS6-61-IK-0001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00171-10945", "as": "PS6-61-IK-0001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00171-10946", "as": "PS6-61-IK-0001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00171-11204", "as": "PS6-05-IE-8100-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00171-11205", "as": "PS6-61-IE-0002-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-11206", "as": "PS6-61-IE-0002-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-11207", "as": "PS6-61-IE-0002-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-11208", "as": "PS6-61-IE-0002-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-11209", "as": "PS6-61-IE-0002-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00171-4342", "as": "PS5-60-IE-0003B-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4343", "as": "PS5-60-IE-0003B-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4344", "as": "PS5-60-IE-0003B-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4345", "as": "PS5-60-IE-0003B-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4346", "as": "PS5-60-IE-0003C-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4347", "as": "PS5-60-IE-0003C-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4348", "as": "PS5-60-IE-0003C-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4349", "as": "PS5-60-IE-0003C-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4350", "as": "PS5-60-IE-0003D-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4351", "as": "PS5-60-IE-0003D-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4352", "as": "PS5-60-IE-0003D-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4353", "as": "PS5-60-IE-0003D-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4354", "as": "PS5-60-IE-0003E-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4355", "as": "PS5-60-IE-0003E-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4356", "as": "PS5-60-IE-0003E-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4357", "as": "PS5-60-IE-0003E-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4358", "as": "PS5-60-IE-0003F-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4359", "as": "PS5-60-IE-0003F-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4360", "as": "PS5-60-IE-0003F-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4361", "as": "PS5-60-IE-0003F-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4362", "as": "PS5-60-IE-0003G-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4363", "as": "PS5-60-IE-0003G-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4364", "as": "PS5-60-IE-0003G-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4365", "as": "PS5-60-IE-0004-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4366", "as": "PS5-60-IE-0004-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4367", "as": "PS5-60-IE-0004-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4368", "as": "PS5-60-IE-0004-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4369", "as": "PS5-60-IE-0004-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4370", "as": "PS5-60-IE-0004-CA21", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4371", "as": "PS5-60-IH-0001A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4372", "as": "PS5-60-IH-0001B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4373", "as": "PS5-60-IH-0001C-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4374", "as": "PS5-60-IH-0001D-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4375", "as": "PS5-60-IH-0001E-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4376", "as": "PS5-60-IH-0001F-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4377", "as": "PS5-60-IH-0001G-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4378", "as": "PS5-60-IN-0001A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4379", "as": "PS5-60-IN-0001B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4380", "as": "PS5-60-IN-0001C-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4381", "as": "PS5-60-IN-0001D-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4382", "as": "PS5-60-IN-0001E-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4383", "as": "PS5-60-IN-0001F-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4384", "as": "PS5-60-IN-0001G-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4385", "as": "PS5-60-IN-0002A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4386", "as": "PS5-60-IN-0002B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4387", "as": "PS5-60-IN-0002C-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4388", "as": "PS5-60-IN-0002D-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4389", "as": "PS5-60-IN-0002E-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4390", "as": "PS5-60-IN-0002F-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4391", "as": "PS5-60-IN-0002G-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4392", "as": "PS5-60-LA-0002B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4393", "as": "PS5-60-LA-0002B-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4394", "as": "PS5-60-LA-0002B-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4395", "as": "PS5-60-LA-0002B-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4396", "as": "PS5-60-LA-0002B-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4397", "as": "PS5-60-LA-0002B-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4398", "as": "PS5-60-LA-0002C-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4399", "as": "PS5-60-LA-0002C-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4400", "as": "PS5-60-LA-0002C-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4401", "as": "PS5-60-LA-0002C-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4402", "as": "PS5-60-LA-0002C-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4403", "as": "PS5-60-LA-0002C-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-4404", "as": "PS5-60-SEA-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00171-4405", "as": "PS5-71-IN-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-4406", "as": "PS5-71-IN-0001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-4407", "as": "PS5-71-IN-0002-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00171-4408", "as": "PS5-71-IN-0003-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00171-4409", "as": "PS5-71-IN-0004A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00171-4410", "as": "PS5-71-IN-0004B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00171-9236", "as": "PS5-03-SFSC-0001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9237", "as": "PS5-03-SFSC-0001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9238", "as": "PS5-03-SFSC-0001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9239", "as": "PS5-03-SFSC-0002-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9240", "as": "PS5-03-SFSC-0002-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9241", "as": "PS5-03-SFSC-0002-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9242", "as": "PS5-03-SFSC-0003-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9243", "as": "PS5-03-SFSC-0003-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9244", "as": "PS5-03-SFSC-0003-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9245", "as": "PS5-04-PNC-0001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9246", "as": "PS5-04-PNC-0001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9247", "as": "PS5-04-PNC-0001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9248", "as": "PS5-04-PNC-0001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9249", "as": "PS5-04-PNC-0001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9250", "as": "PS5-04-PNC-0001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9251", "as": "PS5-04-PNC-0001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9252", "as": "PS5-04-PNC-0001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9253", "as": "PS5-04-PNC-0001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9254", "as": "PS5-04-PNC-0001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9255", "as": "PS5-04-PNC-0001-CA30", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9256", "as": "PS5-04-PNC-0001-CA31", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9257", "as": "PS5-04-PNC-0001-CA40", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9258", "as": "PS5-04-PNC-0001-CA55", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9259", "as": "PS5-04-PNC-0001-CA56", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9260", "as": "PS5-04-PNC-0001-CA58", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9261", "as": "PS5-04-PNC-0001-CA59", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9262", "as": "PS5-04-PNC-0001-CA61", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9263", "as": "PS5-04-PNC-0001-CA62", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9264", "as": "PS5-04-PNC-0001-CA63", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9265", "as": "PS5-04-PNC-0001-CA64", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9266", "as": "PS5-04-PNC-0001-CA69", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9267", "as": "PS5-04-PNC-0001-CA70", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9268", "as": "PS5-04-PNC-0001-CA71", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9269", "as": "PS5-04-PNC-0001-CA72", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9270", "as": "PS5-04-PNC-0001-CA73", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9271", "as": "PS5-04-PNC-0001-CA74", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9272", "as": "PS5-04-PNC-0001-CA75", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9274", "as": "PS5-04-PNC-0001-CA90", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9275", "as": "PS5-04-PNC-0001-CA91", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9276", "as": "PS5-04-PSC-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9277", "as": "PS5-04-PSC-0001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9278", "as": "PS5-06-GU-0001A-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9280", "as": "PS5-06-GU-0001B-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9283", "as": "PS5-08-01LS-0311-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9284", "as": "PS5-08-01LS-0312-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9285", "as": "PS5-08-01LS-0313-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9286", "as": "PS5-08-01LS-0314-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9287", "as": "PS5-08-01LS-0315-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9288", "as": "PS5-08-01LS-0316-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9289", "as": "PS5-08-01LS-0317-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9290", "as": "PS5-08-01LS-0318-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9291", "as": "PS5-08-01LS-0412-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9292", "as": "PS5-08-01LS-0413-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9293", "as": "PS5-08-01LS-0414-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9294", "as": "PS5-08-01LS-0415-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9295", "as": "PS5-08-01LS-0416-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9296", "as": "PS5-08-01LS-0417-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9297", "as": "PS5-08-01LS-0418-CR01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00171-9298", "as": "PS5-08-11CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9299", "as": "PS5-08-11CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9300", "as": "PS5-08-11CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9301", "as": "PS5-08-11CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9302", "as": "PS5-08-11CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9303", "as": "PS5-08-11CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9304", "as": "PS5-08-11CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9305", "as": "PS5-08-11CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9306", "as": "PS5-08-11CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9307", "as": "PS5-08-11CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9308", "as": "PS5-08-11CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9309", "as": "PS5-08-11CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9310", "as": "PS5-08-11CB-1001-CA20", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9311", "as": "PS5-08-11CB-1001-CA21", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9312", "as": "PS5-08-11CB-1001-CA22", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9313", "as": "PS5-08-11CB-1001-CA23", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9314", "as": "PS5-08-11CB-1001-CA24", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9315", "as": "PS5-08-12AP-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9316", "as": "PS5-08-12AP-1002-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9317", "as": "PS5-08-13CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9318", "as": "PS5-08-13CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9319", "as": "PS5-08-13CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9320", "as": "PS5-08-13CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9321", "as": "PS5-08-13CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9322", "as": "PS5-08-13CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9323", "as": "PS5-08-13CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9324", "as": "PS5-08-13CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9325", "as": "PS5-08-13CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9326", "as": "PS5-08-13CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9327", "as": "PS5-08-13CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9328", "as": "PS5-08-13CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9329", "as": "PS5-08-13CB-1001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9330", "as": "PS5-08-13CB-1001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9331", "as": "PS5-08-13CB-1001-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9332", "as": "PS5-08-13CB-1001-CA16", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9333", "as": "PS5-08-13CB-1001-CA17", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9334", "as": "PS5-08-13CB-1001-CA18", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9335", "as": "PS5-08-13CB-1001-CA19", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9336", "as": "PS5-08-13CB-1001-CA20", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9337", "as": "PS5-08-13CB-1001-CA21", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9338", "as": "PS5-08-13CB-1001-CA22", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9339", "as": "PS5-08-13CB-1001-CA23", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9340", "as": "PS5-08-15CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9341", "as": "PS5-08-15CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9342", "as": "PS5-08-15CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9343", "as": "PS5-08-15CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9344", "as": "PS5-08-15CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9345", "as": "PS5-08-15CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9346", "as": "PS5-08-15CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9347", "as": "PS5-08-15CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9348", "as": "PS5-08-15CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9349", "as": "PS5-08-15CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9350", "as": "PS5-08-15CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9351", "as": "PS5-08-15CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9352", "as": "PS5-08-15CB-1001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9353", "as": "PS5-08-15CB-1001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9354", "as": "PS5-08-15CB-1001-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9355", "as": "PS5-08-15CB-1001-CA16", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9356", "as": "PS5-08-15CB-1001-CA17", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9357", "as": "PS5-08-15CB-1001-CA18", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9358", "as": "PS5-08-23LA-1001-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9359", "as": "PS5-08-23AN-0004-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9360", "as": "PS5-08-23AN-1001-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9361", "as": "PS5-08-23AN-1002-CV01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9362", "as": "PS5-08-35CB-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9363", "as": "PS5-08-35CB-1001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9364", "as": "PS5-08-35CB-1001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9365", "as": "PS5-08-35CB-1001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9366", "as": "PS5-08-35CB-1001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9367", "as": "PS5-08-35CB-1001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9368", "as": "PS5-08-35CB-1001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9369", "as": "PS5-08-35CB-1001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9370", "as": "PS5-08-35CB-1001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9371", "as": "PS5-08-35CB-1001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9372", "as": "PS5-08-35CB-1001-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9373", "as": "PS5-08-35CB-1001-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9374", "as": "PS5-08-35CB-1001-CA13", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9375", "as": "PS5-08-35CB-1001-CA14", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9376", "as": "PS5-08-35CB-1001-CA15", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9377", "as": "PS5-08-35CB-1001-CA16", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9378", "as": "PS5-08-35CB-1001-CA17", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9379", "as": "PS5-08-35CB-1001-CA18", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9380", "as": "PS5-08-35CB-1001-CA19", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9381", "as": "PS5-08-52CM-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9382", "as": "PS5-08-52CM-1002-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9383", "as": "PS5-08-52CM-1003-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9384", "as": "PS5-08-52CM-1011-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9385", "as": "PS5-08-52CM-1012-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9386", "as": "PS5-08-52CM-1013-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9387", "as": "PS5-08-52CM-1014-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9388", "as": "PS5-08-52CM-1015-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9389", "as": "PS5-08-52CM-1016-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9390", "as": "PS5-08-71SK-1001A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9391", "as": "PS5-08-71SK-1001B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9392", "as": "PS5-08-71SK-1002A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9393", "as": "PS5-08-71SK-1002B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9394", "as": "PS5-08-71SK-1003A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9395", "as": "PS5-08-71SK-1003B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9396", "as": "PS5-08-71SK-1004A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9397", "as": "PS5-08-71SK-1004B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9398", "as": "PS5-08-71SK-1005A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9399", "as": "PS5-08-71SK-1005B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9400", "as": "PS5-08-71SK-1006A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9401", "as": "PS5-08-71SK-1006B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9402", "as": "PS5-08-85BT-1001-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9403", "as": "PS5-08-85BT-1003-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9404", "as": "PS5-08-85CP-1001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9405", "as": "PS5-08-85ML-1001-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9406", "as": "PS5-08-85ML-1002-CN01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00171-9407", "as": "PS5-09-LB-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9409", "as": "PS5-09-LB-0001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9410", "as": "PS5-61-IE-0002-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9411", "as": "PS5-61-IE-0002-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9412", "as": "PS5-61-IE-0002-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9413", "as": "PS5-61-IE-0002-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9414", "as": "PS5-61-IE-0002-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9415", "as": "PS5-61-IE-0002-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9416", "as": "PS5-61-IE-0002-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9417", "as": "PS5-61-IE-0002-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9418", "as": "PS5-61-IE-0002-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9419", "as": "PS5-61-IE-0002-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9420", "as": "PS5-61-IE-0002-CA11", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9421", "as": "PS5-61-IE-0002-CA12", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9422", "as": "PS5-61-IE-0101-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9423", "as": "PS5-61-IE-0101-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9424", "as": "PS5-61-IE-0101-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00171-9425", "as": "PS5-61-IJ-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9426", "as": "PS5-61-IJ-0001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9427", "as": "PS5-61-IJ-0001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9428", "as": "PS5-61-IJ-0001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9429", "as": "PS5-61-IJ-0001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9430", "as": "PS5-61-IJ-0001-CA06", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9431", "as": "PS5-61-IJ-0001-CA07", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9432", "as": "PS5-61-IJ-0010-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00171-9433", "as": "PS5-61-IJ-0010-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00171-9435", "as": "PS5-61-IJ-0011-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00171-9436", "as": "PS5-61-IJ-0011-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00171-9437", "as": "PS5-61-IJ-0011-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00171-9438", "as": "PS5-61-IK-0001-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9439", "as": "PS5-61-IK-0001-CA02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9440", "as": "PS5-61-IK-0001-CA03", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9441", "as": "PS5-61-IK-0001-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9442", "as": "PS5-61-IK-0001-CA05", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9443", "as": "PS6-08-13CB-1001-CC01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-93 - Telecom Monitoring System", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-9444", "as": "PS6-08-13CB-1001-CC02", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-93 - Telecom Monitoring System", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00171-9468", "as": "PS5-09-LB-8451A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00171-9469", "as": "PS5-09-LB-8451B-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00171-9473", "as": "PS5-06-GU-0001A-CA01", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9476", "as": "PS5-06-GU-0001B-CA04", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00171-9477", "as": "PS5-61-IJ-0001-CA08", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9478", "as": "PS5-61-IJ-0001-CA09", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00171-9479", "as": "PS5-61-IJ-0001-CA10", "de": "CIX09 - Telecom cable power / Control / Multicore", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00173-0003", "as": "PS5-08-83SP-1001", "de": "CIX11 - Fiber Optic Patch Panel", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00173-0004", "as": "PS6-08-83SP-1001", "de": "CIX11 - Fiber Optic Patch Panel", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00173-0354", "as": "PS5-08-83SP-0001", "de": "CIX11 - Fiber Optic Patch Panel", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00173-0355", "as": "PS6-08-83SP-0001", "de": "CIX11 - Fiber Optic Patch Panel", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00173-0360", "as": "PS5-08-83SP-0002", "de": "CIX11 - Fiber Optic Patch Panel & Splicing box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00174-0012", "as": "PS5-08-15CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00174-0013", "as": "PS6-08-15CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00174-0116", "as": "PS5-08-11CB-1501", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0117", "as": "PS5-08-14CB-1201", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0121", "as": "PS5-08-82CB-1201", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-82 - Key Management", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00174-0122", "as": "PS5-08-82CB-1501", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-82 - Key Management", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00174-0127", "as": "PS6-08-35CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00174-0134", "as": "PS5-08-35CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00174-0136", "as": "PS6-08-14CB-1601", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0240", "as": "PS6-08-13CB-1601", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0241", "as": "PS6-08-13CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00174-0242", "as": "PS5-08-13CB-1201", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0243", "as": "PS5-08-13CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00174-0316", "as": "PS6-08-11CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00174-0317", "as": "PS6-08-11CB-1201", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0318", "as": "PS6-08-11CB-1501", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0319", "as": "PS6-08-11CB-1601", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0320", "as": "PS5-08-11CB-1001", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00174-0321", "as": "PS5-08-11CB-1201", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0322", "as": "PS5-08-11CB-1601", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00174-0323", "as": "PS5-08-11CB-1901", "de": "CIX12 - System Cabinet", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00176-0008", "as": "PS5-08-61SN-0001", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0009", "as": "PS5-08-61SN-0002", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0010", "as": "PS5-08-61SN-0003", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0011", "as": "PS5-08-61SN-0004", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0012", "as": "PS5-08-61SN-0005", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0013", "as": "PS5-08-61SN-0901", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0041", "as": "PS5-08-61BT-0003", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0060", "as": "PS6-08-61BT-0003", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0061", "as": "PS6-08-61SN-0001", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0062", "as": "PS6-08-61SN-0002", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0063", "as": "PS6-08-61SN-0003", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0064", "as": "PS6-08-61SN-0004", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0065", "as": "PS6-08-61SN-0005", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00176-0066", "as": "PS6-08-61SN-0901", "de": "CIX14 - Meteorological Sensor / Cable Equipment / Display", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0017", "as": "PS6-08-55TV-1201", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-55 - Videoconference", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00180-0018", "as": "PS5-08-55TV-1201", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-55 - Videoconference", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0019", "as": "PS5-08-55TV-1202", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-55 - Videoconference", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0032", "as": "PS5-08-51TV-1201", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0033", "as": "PS5-08-51TV-1202", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0034", "as": "PS5-08-51TV-1203", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0035", "as": "PS5-08-51TV-1204", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0036", "as": "PS5-08-51TV-1205", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0037", "as": "PS5-08-51TV-1206", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0048", "as": "PS5-08-51TV-1207", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0049", "as": "PS5-08-51TV-1208", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0050", "as": "PS5-08-51TV-1209", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0051", "as": "PS5-08-51TV-1210", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00180-0155", "as": "PS6-08-86DY-1201A", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0156", "as": "PS6-08-86DY-1201B", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0157", "as": "PS6-08-86DY-1501A", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0158", "as": "PS6-08-86DY-1501B", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0159", "as": "PS6-08-86DY-1501C", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0160", "as": "PS6-08-86DY-1502A", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0161", "as": "PS6-08-86DY-1502B", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0162", "as": "PS6-08-86DY-1502C", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00180-0165", "as": "PS5-08-86DY-1201A", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0166", "as": "PS5-08-86DY-1201B", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0167", "as": "PS5-08-86DY-1501A", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0168", "as": "PS5-08-86DY-1501B", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0169", "as": "PS5-08-86DY-1501C", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0170", "as": "PS5-08-86DY-1502A", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0171", "as": "PS5-08-86DY-1502B", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00180-0172", "as": "PS5-08-86DY-1502C", "de": "CIX18 - Monitor/Screen/Projector", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0598", "as": "PS5-08-52BT-0931", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0599", "as": "PS5-08-52CM-0001", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0600", "as": "PS5-08-52CM-0002", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0601", "as": "PS5-08-52CM-0003", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0602", "as": "PS5-08-52CM-0004", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0603", "as": "PS5-08-52CM-0005", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0604", "as": "PS5-08-52CM-0031", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0605", "as": "PS5-08-52CM-0032", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0606", "as": "PS5-08-52CM-0033", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0607", "as": "PS5-08-52CM-0034", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0608", "as": "PS5-08-52CM-0071", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0609", "as": "PS5-08-52CM-0072", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0610", "as": "PS5-08-52CM-0073", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0611", "as": "PS5-08-52CM-0074", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0612", "as": "PS5-08-52CM-0075", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0613", "as": "PS5-08-52CM-0076", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0614", "as": "PS5-08-52CM-0077", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0615", "as": "PS5-08-52CM-0078", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0616", "as": "PS5-08-52CM-0131", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0617", "as": "PS5-08-52CM-0132", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0618", "as": "PS5-08-52CM-0133", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0619", "as": "PS5-08-52CM-0134", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0620", "as": "PS5-08-52CM-0135", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0621", "as": "PS5-08-52CM-0136", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0622", "as": "PS5-08-52CM-0137", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0623", "as": "PS5-08-52CM-0138", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0624", "as": "PS5-08-52CM-0139", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0625", "as": "PS5-08-52CM-0140", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0626", "as": "PS5-08-52CM-0931", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0627", "as": "PS5-08-52CM-1001", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0628", "as": "PS5-08-52CM-1002", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0629", "as": "PS5-08-52CM-1003", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0630", "as": "PS5-08-52CM-1011", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0631", "as": "PS5-08-52CM-1012", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0632", "as": "PS5-08-52CM-1013", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0633", "as": "PS5-08-52CM-1014", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0634", "as": "PS5-08-52CM-1015", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0635", "as": "PS5-08-52CM-1016", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00182-0636", "as": "PS5-08-52CM-1201", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0637", "as": "PS5-08-52CM-1202", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0638", "as": "PS5-08-52CM-1203", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0639", "as": "PS5-08-52CM-1204", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0640", "as": "PS5-08-52CM-1531", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0641", "as": "PS5-08-52CM-1602", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0642", "as": "PS5-08-52CM-1603", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0643", "as": "PS5-08-52CM-1631", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0644", "as": "PS5-08-52TK-0031", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0645", "as": "PS5-08-52TK-0032", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0646", "as": "PS5-08-52TK-0033", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0647", "as": "PS5-08-52TK-0131", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0648", "as": "PS5-08-52TK-0132", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0649", "as": "PS5-08-52TK-0133", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0650", "as": "PS5-08-52TK-0134", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0651", "as": "PS5-08-52TK-0135", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0652", "as": "PS5-08-52TK-0136", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0653", "as": "PS5-08-52TK-0137", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0654", "as": "PS5-08-52TK-0138", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0655", "as": "PS5-08-52TK-0139", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0656", "as": "PS5-08-52TK-0140", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0657", "as": "PS5-08-52TK-0931", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0724", "as": "PS6-08-52CM-0001", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0725", "as": "PS6-08-52CM-0002", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0726", "as": "PS6-08-52CM-0003", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0727", "as": "PS6-08-52CM-0031", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0728", "as": "PS6-08-52CM-0032", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0729", "as": "PS6-08-52CM-0033", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0730", "as": "PS6-08-52CM-0034", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0731", "as": "PS6-08-52CM-0071", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0732", "as": "PS6-08-52CM-0072", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0733", "as": "PS6-08-52CM-0073", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0734", "as": "PS6-08-52CM-0074", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0735", "as": "PS6-08-52CM-0075", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0736", "as": "PS6-08-52CM-0076", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0737", "as": "PS6-08-52CM-0077", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0738", "as": "PS6-08-52CM-0078", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0739", "as": "PS6-08-52CM-0131", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0740", "as": "PS6-08-52CM-0132", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0741", "as": "PS6-08-52CM-0133", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0742", "as": "PS6-08-52CM-0134", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0743", "as": "PS6-08-52CM-0931", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0744", "as": "PS6-08-52CM-1001", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0745", "as": "PS6-08-52CM-1002", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0746", "as": "PS6-08-52CM-1003", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0747", "as": "PS6-08-52CM-1004", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0748", "as": "PS6-08-52CM-1011", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0749", "as": "PS6-08-52CM-1012", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0750", "as": "PS6-08-52CM-1013", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0751", "as": "PS6-08-52CM-1014", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0752", "as": "PS6-08-52CM-1015", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0753", "as": "PS6-08-52CM-1016", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00182-0754", "as": "PS6-08-52CM-1201", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0755", "as": "PS6-08-52CM-1501", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0756", "as": "PS6-08-52CM-1601", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0757", "as": "PS6-08-52TK-0032", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0758", "as": "PS6-08-52TK-0033", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0759", "as": "PS6-08-52TK-0034", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0760", "as": "PS6-08-52TK-0131", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0761", "as": "PS6-08-52TK-0132", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0762", "as": "PS6-08-52TK-0133", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0763", "as": "PS6-08-52TK-0134", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00182-0764", "as": "PS6-08-52TK-0931", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00182-0817", "as": "PS5-08-52CM-1901", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0818", "as": "PS5-08-52CM-1902", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00182-0819", "as": "PS5-08-52CM-1903", "de": "CIX20 - CCTV Camera and housing", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0005", "as": "PS5-08-34AN-0001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0006", "as": "PS5-08-34AN-0002", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0078", "as": "PS6-08-23AN-0001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00183-0079", "as": "PS6-08-23AN-0002", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00183-0080", "as": "PS6-08-23AN-0003", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00183-0081", "as": "PS6-08-23AN-0901", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00183-0082", "as": "PS6-08-23AN-1001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00183-0083", "as": "PS6-08-23AN-1002", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00183-0084", "as": "PS6-08-23AN-1201", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00183-0085", "as": "PS6-08-23AN-1601", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00183-0086", "as": "PS5-08-23AN-0001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0087", "as": "PS5-08-23AN-0002", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0088", "as": "PS5-08-23AN-0003", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0089", "as": "PS5-08-23AN-0004", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00183-0090", "as": "PS5-08-23AN-0901", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0091", "as": "PS5-08-23AN-1001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00183-0092", "as": "PS5-08-23AN-1002", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00183-0093", "as": "PS5-08-23AN-1201", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0094", "as": "PS5-08-23AN-1601", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0229", "as": "PS5-08-51AN-0001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00183-0230", "as": "PS5-08-51LN-0001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00183-0270", "as": "PS6-08-34AN-0001", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00183-0271", "as": "PS6-08-34AN-0002", "de": "CIX21 - Radio Antenna", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00185-0024", "as": "PS6-08-23SL-1001", "de": "CIX23 - Radio Antenna Feeder Distribution", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00185-0025", "as": "PS6-08-23SL-1601", "de": "CIX23 - Radio Antenna Feeder Distribution", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00185-0026", "as": "PS5-08-23SL-1001", "de": "CIX23 - Radio Antenna Feeder Distribution", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00187-0009", "as": "PS5-08-34DS-1201", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0010", "as": "PS5-08-34DS-1211", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0011", "as": "PS5-08-34DS-1501", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0012", "as": "PS5-08-34DS-1511", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0060", "as": "PS6-08-34DS-1201", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0061", "as": "PS6-08-34DS-1211", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0062", "as": "PS6-08-34DS-1501", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00187-0063", "as": "PS6-08-34DS-1511", "de": "CIX25 - Radio Remote Control Unit / Station / Console", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00188-0021", "as": "PS6-08-23BS-1201", "de": "CIX26 - Radio Base Station", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00188-0022", "as": "PS6-08-23BS-1501", "de": "CIX26 - Radio Base Station", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00188-0023", "as": "PS5-08-23BS-1201", "de": "CIX26 - Radio Base Station", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00188-0024", "as": "PS5-08-23BS-1501", "de": "CIX26 - Radio Base Station", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0005", "as": "PS5-08-34MB-3001", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0006", "as": "PS5-08-34MB-3002", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0101", "as": "PS6-08-23CH-1601", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0102", "as": "PS6-08-23HP-3001", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0103", "as": "PS6-08-23HP-3002", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0104", "as": "PS6-08-23HP-3003", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0105", "as": "PS6-08-23HP-3004", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0106", "as": "PS6-08-23HP-3005", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0107", "as": "PS6-08-23HP-3006", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0108", "as": "PS6-08-23HP-3007", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0109", "as": "PS6-08-23HP-3008", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0110", "as": "PS6-08-23HP-3009", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0111", "as": "PS6-08-23HP-3010", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0112", "as": "PS6-08-23HP-3011", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0113", "as": "PS6-08-23HP-3012", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0114", "as": "PS6-08-23HP-3013", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0115", "as": "PS6-08-23HP-3014", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00189-0116", "as": "PS5-08-23CH-1201", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0117", "as": "PS5-08-23CH-1202", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0118", "as": "PS5-08-23HP-3001", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0119", "as": "PS5-08-23HP-3002", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0120", "as": "PS5-08-23HP-3003", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0121", "as": "PS5-08-23HP-3004", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0122", "as": "PS5-08-23HP-3005", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0123", "as": "PS5-08-23HP-3006", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0124", "as": "PS5-08-23HP-3007", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0125", "as": "PS5-08-23HP-3008", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0126", "as": "PS5-08-23HP-3009", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0127", "as": "PS5-08-23HP-3010", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0128", "as": "PS5-08-23HP-3011", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0129", "as": "PS5-08-23HP-3012", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0130", "as": "PS5-08-23HP-3013", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0131", "as": "PS5-08-23HP-3014", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0132", "as": "PS5-08-23HP-3015", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0133", "as": "PS5-08-23HP-3016", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0134", "as": "PS5-08-23HP-3017", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0135", "as": "PS5-08-23HP-3018", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0136", "as": "PS5-08-23HP-3019", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0137", "as": "PS5-08-23HP-3020", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0138", "as": "PS5-08-23HP-3021", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0139", "as": "PS5-08-23HP-3022", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0140", "as": "PS5-08-23HP-3023", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0141", "as": "PS5-08-23HP-3024", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0142", "as": "PS5-08-23HP-3025", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0286", "as": "PS6-08-34MB-3001", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0287", "as": "PS6-08-34MB-3002", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00189-0310", "as": "PS5-08-85DS-1201", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00189-0311", "as": "PS5-08-85MT-1201", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00189-0312", "as": "PS5-08-85MT-1202", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00189-0316", "as": "PS6-08-85DS-1201", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00189-0317", "as": "PS6-08-85MT-1201", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00189-0318", "as": "PS6-08-85MT-1202", "de": "CIX27 - Radio Handheld, Pager and Battery Charger", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00190-0005", "as": "PS6-08-92MT-0001", "de": "CIX28 - Radio Mast / Tower", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-92 - Telecom Mast", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00190-0006", "as": "PS5-08-92MT-0001", "de": "CIX28 - Radio Mast / Tower", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-92 - Telecom Mast", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0619", "as": "PS6-08-71SK-1001A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0620", "as": "PS6-08-71SK-1001B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0621", "as": "PS6-08-71SK-1002A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0622", "as": "PS6-08-71SK-1002B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0623", "as": "PS6-08-71SK-1003A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0624", "as": "PS6-08-71SK-1003B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0625", "as": "PS6-08-71SK-1004A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0626", "as": "PS6-08-71SK-1004B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0627", "as": "PS6-08-71SK-1005A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0628", "as": "PS6-08-71SK-1005B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0629", "as": "PS6-08-71SK-1006A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0630", "as": "PS6-08-71SK-1006B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00200-0631", "as": "PS6-08-71SK-1201", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0632", "as": "PS6-08-71SK-1202", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0633", "as": "PS6-08-71SK-1203A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0634", "as": "PS6-08-71SK-1203B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0635", "as": "PS6-08-71SK-1204A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0636", "as": "PS6-08-71SK-1204B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0637", "as": "PS6-08-71SK-1205A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0638", "as": "PS6-08-71SK-1205B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0639", "as": "PS6-08-71SK-1206A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0640", "as": "PS6-08-71SK-1206B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0641", "as": "PS6-08-71SK-1207A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0642", "as": "PS6-08-71SK-1207B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0643", "as": "PS6-08-71SK-1208A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0644", "as": "PS6-08-71SK-1208B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0645", "as": "PS6-08-71SK-1209A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0646", "as": "PS6-08-71SK-1209B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0647", "as": "PS6-08-71SK-1210", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0648", "as": "PS6-08-71SK-1211A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0649", "as": "PS6-08-71SK-1211B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0650", "as": "PS6-08-71SK-1211C", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0651", "as": "PS6-08-71SK-1211D", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0652", "as": "PS6-08-71SK-1212A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0653", "as": "PS6-08-71SK-1212B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0654", "as": "PS6-08-71SK-1213A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0655", "as": "PS6-08-71SK-1213B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0656", "as": "PS6-08-71SK-1214A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0657", "as": "PS6-08-71SK-1214B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0658", "as": "PS6-08-71SK-1215", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0659", "as": "PS6-08-71SK-1216", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0660", "as": "PS6-08-71SK-1217A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0661", "as": "PS6-08-71SK-1217B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0662", "as": "PS6-08-71SK-1217C", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0663", "as": "PS6-08-71SK-1217D", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0664", "as": "PS6-08-71SK-1501A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0665", "as": "PS6-08-71SK-1501B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0666", "as": "PS6-08-71SK-1502A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0667", "as": "PS6-08-71SK-1502B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0668", "as": "PS6-08-71SK-1503A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0669", "as": "PS6-08-71SK-1503B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0670", "as": "PS6-08-71SK-1504", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0671", "as": "PS6-08-71SK-1505", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0672", "as": "PS6-08-71SK-1506A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0673", "as": "PS6-08-71SK-1506B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0674", "as": "PS6-08-71SK-1507", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0675", "as": "PS6-08-71SK-1601A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0676", "as": "PS6-08-71SK-1601B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0677", "as": "PS6-08-71SK-1602A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0678", "as": "PS6-08-71SK-1602B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0679", "as": "PS6-08-71SK-1603", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0680", "as": "PS6-08-71SK-1604", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-0681", "as": "PS6-08-71SK-1605", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1028", "as": "PS5-08-71SK-1001A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1029", "as": "PS5-08-71SK-1001B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1030", "as": "PS5-08-71SK-1002A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1031", "as": "PS5-08-71SK-1002B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1032", "as": "PS5-08-71SK-1003A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1033", "as": "PS5-08-71SK-1003B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1034", "as": "PS5-08-71SK-1004A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1035", "as": "PS5-08-71SK-1004B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1036", "as": "PS5-08-71SK-1005A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1037", "as": "PS5-08-71SK-1005B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1038", "as": "PS5-08-71SK-1006A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1039", "as": "PS5-08-71SK-1006B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00200-1040", "as": "PS5-08-71SK-1201", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1041", "as": "PS5-08-71SK-1202", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1042", "as": "PS5-08-71SK-1203", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1043", "as": "PS5-08-71SK-1204", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1044", "as": "PS5-08-71SK-1205", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1045", "as": "PS5-08-71SK-1206A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1046", "as": "PS5-08-71SK-1206B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1047", "as": "PS5-08-71SK-1207", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1048", "as": "PS5-08-71SK-1208", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1049", "as": "PS5-08-71SK-1209", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1050", "as": "PS5-08-71SK-1210", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1051", "as": "PS5-08-71SK-1211", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1052", "as": "PS5-08-71SK-1212A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1053", "as": "PS5-08-71SK-1212B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1054", "as": "PS5-08-71SK-1213", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1055", "as": "PS5-08-71SK-1214A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1056", "as": "PS5-08-71SK-1214B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1057", "as": "PS5-08-71SK-1214C", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1058", "as": "PS5-08-71SK-1214D", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1059", "as": "PS5-08-71SK-1215A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1060", "as": "PS5-08-71SK-1215B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1061", "as": "PS5-08-71SK-1216A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1062", "as": "PS5-08-71SK-1216B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1063", "as": "PS5-08-71SK-1217A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1064", "as": "PS5-08-71SK-1217B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1065", "as": "PS5-08-71SK-1218A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1066", "as": "PS5-08-71SK-1218B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1067", "as": "PS5-08-71SK-1219A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1068", "as": "PS5-08-71SK-1219B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1069", "as": "PS5-08-71SK-1220A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1070", "as": "PS5-08-71SK-1220B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1071", "as": "PS5-08-71SK-1221A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1072", "as": "PS5-08-71SK-1221B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1073", "as": "PS5-08-71SK-1222A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1074", "as": "PS5-08-71SK-1222B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1075", "as": "PS5-08-71SK-1223A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1076", "as": "PS5-08-71SK-1223B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1077", "as": "PS5-08-71SK-1224A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1078", "as": "PS5-08-71SK-1224B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1079", "as": "PS5-08-71SK-1225A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1080", "as": "PS5-08-71SK-1225B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1081", "as": "PS5-08-71SK-1226A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1082", "as": "PS5-08-71SK-1226B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1083", "as": "PS5-08-71SK-1227A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1084", "as": "PS5-08-71SK-1227B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1085", "as": "PS5-08-71SK-1228A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1086", "as": "PS5-08-71SK-1228B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1087", "as": "PS5-08-71SK-1229", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1088", "as": "PS5-08-71SK-1230A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1089", "as": "PS5-08-71SK-1230B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1090", "as": "PS5-08-71SK-1231", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1091", "as": "PS5-08-71SK-1232A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1092", "as": "PS5-08-71SK-1232B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1093", "as": "PS5-08-71SK-1233A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1094", "as": "PS5-08-71SK-1233B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1095", "as": "PS5-08-71SK-1234", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1096", "as": "PS5-08-71SK-1235", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1097", "as": "PS5-08-71SK-1236A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1098", "as": "PS5-08-71SK-1236B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1099", "as": "PS5-08-71SK-1237", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1100", "as": "PS5-08-71SK-1238", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1101", "as": "PS5-08-71SK-1239", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1102", "as": "PS5-08-71SK-1240", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1103", "as": "PS5-08-71SK-1241A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1104", "as": "PS5-08-71SK-1241B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1105", "as": "PS5-08-71SK-1242A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1106", "as": "PS5-08-71SK-1242B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1107", "as": "PS5-08-71SK-1243A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1108", "as": "PS5-08-71SK-1243B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1109", "as": "PS5-08-71SK-1244A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1110", "as": "PS5-08-71SK-1244B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1111", "as": "PS5-08-71SK-1245A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1112", "as": "PS5-08-71SK-1245B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1113", "as": "PS5-08-71SK-1246A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1114", "as": "PS5-08-71SK-1246B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1115", "as": "PS5-08-71SK-1247", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1116", "as": "PS5-08-71SK-1248", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1117", "as": "PS5-08-71SK-1249A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1118", "as": "PS5-08-71SK-1249B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1119", "as": "PS5-08-71SK-1249C", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1120", "as": "PS5-08-71SK-1249D", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1121", "as": "PS5-08-71SK-1250A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1122", "as": "PS5-08-71SK-1250B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1123", "as": "PS5-08-71SK-1501A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1124", "as": "PS5-08-71SK-1501B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1125", "as": "PS5-08-71SK-1502A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1126", "as": "PS5-08-71SK-1502B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1127", "as": "PS5-08-71SK-1503A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1128", "as": "PS5-08-71SK-1503B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1129", "as": "PS5-08-71SK-1504A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1130", "as": "PS5-08-71SK-1504B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1131", "as": "PS5-08-71SK-1505", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1132", "as": "PS5-08-71SK-1506", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1133", "as": "PS5-08-71SK-1507", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1134", "as": "PS5-08-71SK-1508", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1135", "as": "PS5-08-71SK-1509", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1136", "as": "PS5-08-71SK-1510A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1137", "as": "PS5-08-71SK-1510B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1138", "as": "PS5-08-71SK-1511A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1139", "as": "PS5-08-71SK-1511B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1140", "as": "PS5-08-71SK-1512", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1141", "as": "PS5-08-71SK-1513", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1142", "as": "PS5-08-71SK-1601A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1143", "as": "PS5-08-71SK-1601B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1144", "as": "PS5-08-71SK-1602A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1145", "as": "PS5-08-71SK-1602B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1146", "as": "PS5-08-71SK-1603A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1147", "as": "PS5-08-71SK-1604A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1148", "as": "PS5-08-71SK-1604B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1149", "as": "PS5-08-71SK-1605A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1150", "as": "PS5-08-71SK-1605B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1151", "as": "PS5-08-71SK-1606", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1152", "as": "PS5-08-71SK-1607", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1153", "as": "PS5-08-71SK-1608", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1154", "as": "PS5-08-71SK-1609", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1155", "as": "PS5-08-71SK-1610", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1156", "as": "PS5-08-71SK-1611", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1157", "as": "PS5-08-71SK-1901", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1158", "as": "PS5-08-71SK-1903A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1159", "as": "PS5-08-71SK-1903B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1160", "as": "PS5-08-71SK-1904A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1161", "as": "PS5-08-71SK-1904B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1162", "as": "PS5-08-71SK-1905A", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1163", "as": "PS5-08-71SK-1905B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00200-1164", "as": "PS5-08-71SK-1603B", "de": "CIX38 - RJ45 Socket", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00202-0012", "as": "PS5-08-61WK-1201", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00202-0084", "as": "PS6-08-86PR-1201", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00202-0085", "as": "PS6-08-86WK-1201", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00202-0086", "as": "PS6-08-86WK-1501", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00202-0087", "as": "PS6-08-86WK-1502", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00202-0090", "as": "PS5-08-86CM-1501", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00202-0091", "as": "PS5-08-86PR-1201", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00202-0092", "as": "PS5-08-86WK-1201", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00202-0093", "as": "PS5-08-86WK-1501", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00202-0094", "as": "PS5-08-86WK-1502", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00202-0097", "as": "PS5-61-IE-0101", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00202-0104", "as": "PS5-04-OWS-0001", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-01 - Office Building PCS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00202-0105", "as": "PS6-04-OWS-0001", "de": "CIX40 - PC workstation", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00203-0011", "as": "PS6-08-81DS-1501", "de": "CIX41 - Server", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00203-0012", "as": "PS6-08-81DS-1502", "de": "CIX41 - Server", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00203-0013", "as": "PS5-08-81DS-1501", "de": "CIX41 - Server", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00203-0014", "as": "PS5-08-81DS-1502", "de": "CIX41 - Server", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00204-0010", "as": "PS5-04-PR-0001", "de": "CIX42 - Data Network Equipment", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-04-01 - Office Building PCS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00204-0011", "as": "PS6-04-PR-0001", "de": "CIX42 - Data Network Equipment", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00206-0005", "as": "PS5-08-61BT-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0006", "as": "PS5-08-61BT-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0008", "as": "PS5-08-61BT-0901", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0032", "as": "PS6-08-61BT-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0033", "as": "PS6-08-61BT-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0034", "as": "PS6-08-61BT-0901", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0423", "as": "PS6-08-01BT-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0424", "as": "PS6-08-01BT-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0425", "as": "PS6-08-01BT-0003", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0426", "as": "PS6-08-01BT-0004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0427", "as": "PS6-08-01BT-1201", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0428", "as": "PS6-08-01BT-1202", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0429", "as": "PS6-08-01BT-1203", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0430", "as": "PS6-08-01BT-1501", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0431", "as": "PS6-08-01BT-1502", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0432", "as": "PS6-08-01BT-1503", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0433", "as": "PS6-08-01BT-1601", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0434", "as": "PS6-08-01BT-1602", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0435", "as": "PS5-08-01BT-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0436", "as": "PS5-08-01BT-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0437", "as": "PS5-08-01BT-0003", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0438", "as": "PS5-08-01BT-0004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0439", "as": "PS5-08-01BT-1201", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0440", "as": "PS5-08-01BT-1202", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0441", "as": "PS5-08-01BT-1203", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0442", "as": "PS5-08-01BT-1501", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0443", "as": "PS5-08-01BT-1502", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0444", "as": "PS5-08-01BT-1503", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0445", "as": "PS5-08-01BT-1601", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0446", "as": "PS5-08-01BT-1602", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0447", "as": "PS5-08-01BT-1901", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0448", "as": "PS5-08-01BT-1902", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0449", "as": "PS5-08-01BT-1903", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0450", "as": "PS5-08-01BT-1904", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0682", "as": "PS5-08-52BT-0131", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0683", "as": "PS5-08-52BT-0132", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0684", "as": "PS5-08-52BT-0133", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0685", "as": "PS5-08-52BT-0134", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0686", "as": "PS5-08-52BT-0135", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0687", "as": "PS5-08-52BT-0136", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0688", "as": "PS5-08-52BT-0137", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0689", "as": "PS5-08-52BT-0138", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0690", "as": "PS5-08-52BT-0139", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0691", "as": "PS5-08-52BT-0140", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0722", "as": "PS6-08-12BT-0101", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0723", "as": "PS6-08-12BT-0102", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0724", "as": "PS6-08-12BT-0103", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0725", "as": "PS6-08-12BT-0104", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0726", "as": "PS6-08-12BT-0105", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0727", "as": "PS6-08-12BT-0106", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0728", "as": "PS6-08-12BT-0107", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00206-0741", "as": "PS6-08-52BT-0131", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-0742", "as": "PS6-08-52BT-0132", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-0743", "as": "PS6-08-52BT-0133", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-0744", "as": "PS6-08-52BT-0134", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-0745", "as": "PS6-08-52BT-0931", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0768", "as": "PS5-08-12BT-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0769", "as": "PS5-08-12BT-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0770", "as": "PS5-08-12BT-0003", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0771", "as": "PS5-08-12BT-0101", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0772", "as": "PS5-08-12BT-0103", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0773", "as": "PS5-08-12BT-0104", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0774", "as": "PS5-08-12BT-0105", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0775", "as": "PS5-08-12BT-0106", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0776", "as": "PS5-08-12BT-0107", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0777", "as": "PS5-08-12BT-0108", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0778", "as": "PS5-08-12BT-0109", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0779", "as": "PS5-08-12BT-1903", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0780", "as": "PS5-08-12BT-1904", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0813", "as": "PS5-08-85BT-0027", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0816", "as": "PS5-08-85BT-1001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00206-0817", "as": "PS5-08-85BT-1002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00206-0818", "as": "PS5-08-85BT-1004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00206-0819", "as": "PS5-08-85BT-1005", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00206-0820", "as": "PS5-08-85BT-1006", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0821", "as": "PS5-08-85BT-1201", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0822", "as": "PS5-08-85BT-1202", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0823", "as": "PS5-08-85BT-1203", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0824", "as": "PS5-08-85BT-1204", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0825", "as": "PS5-08-85BT-1205", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0826", "as": "PS5-08-85BT-1501", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0827", "as": "PS5-08-85BT-1502", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0828", "as": "PS5-08-85BT-1503", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0829", "as": "PS5-08-85BT-1601", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0830", "as": "PS5-08-85BT-1602", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0831", "as": "PS5-08-85BT-1603", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0832", "as": "PS5-08-85BT-1604", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0833", "as": "PS5-08-85BT-1605", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0834", "as": "PS5-08-85BT-1606", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0835", "as": "PS5-08-85BT-1607", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0836", "as": "PS5-08-85BT-1608", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0837", "as": "PS5-08-85BT-1609", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0838", "as": "PS5-08-85BT-1610", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0839", "as": "PS5-08-85BT-1611", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0840", "as": "PS5-08-85BT-1612", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0841", "as": "PS5-08-85BT-1613", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0842", "as": "PS5-08-85BT-1614", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0843", "as": "PS5-08-85BT-1901", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0844", "as": "PS5-08-85BT-1902", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0845", "as": "PS5-08-85BT-1903", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0846", "as": "PS5-08-85BT-1904", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0847", "as": "PS5-08-85BT-1905", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0848", "as": "PS5-08-85BT-1906", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0849", "as": "PS5-08-85BT-1907", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0850", "as": "PS5-08-85BT-1908", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0851", "as": "PS5-08-85CP-0024", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0852", "as": "PS5-08-85CP-0025", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0853", "as": "PS5-08-85CP-1001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00206-0854", "as": "PS5-08-85CP-1201", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0855", "as": "PS5-08-85CP-1202", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0856", "as": "PS5-08-85CP-1501", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0857", "as": "PS5-08-85CP-1502", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0858", "as": "PS5-08-85CP-1601", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0859", "as": "PS5-08-85CP-1901", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00206-0860", "as": "PS5-08-85BT-0028", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0913", "as": "PS6-08-15CP-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0914", "as": "PS6-08-15CP-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0915", "as": "PS6-08-15CP-0003", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0916", "as": "PS6-08-15CP-0004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0917", "as": "PS6-08-15CP-0005", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0918", "as": "PS6-08-15CP-0006", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0919", "as": "PS6-08-15CP-0007", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0920", "as": "PS6-08-15CP-0008", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0921", "as": "PS5-08-15CP-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0922", "as": "PS5-08-15CP-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0923", "as": "PS5-08-15CP-0003", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0924", "as": "PS5-08-15CP-0004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0925", "as": "PS5-08-15CP-0005", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0926", "as": "PS5-08-15CP-0006", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0927", "as": "PS5-08-15CP-0007", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0928", "as": "PS5-08-15CP-0008", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00206-0991", "as": "PS6-08-85BT-0023", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0992", "as": "PS6-08-85BT-0024", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0993", "as": "PS6-08-85BT-1001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00206-0994", "as": "PS6-08-85BT-1002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00206-0995", "as": "PS6-08-85BT-1004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00206-0996", "as": "PS6-08-85BT-1005", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00206-0997", "as": "PS6-08-85BT-1201", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0998", "as": "PS6-08-85BT-1202", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-0999", "as": "PS6-08-85BT-1203", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1000", "as": "PS6-08-85BT-1501", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1001", "as": "PS6-08-85BT-1601", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1002", "as": "PS6-08-85BT-1602", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1003", "as": "PS6-08-85BT-1603", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1004", "as": "PS6-08-85BT-1604", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1005", "as": "PS6-08-85BT-1605", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1006", "as": "PS6-08-85CP-0021", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1007", "as": "PS6-08-85CP-0022", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1008", "as": "PS6-08-85CP-1001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00206-1009", "as": "PS6-08-85CP-1201", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1010", "as": "PS6-08-85CP-1202", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1011", "as": "PS6-08-85CP-1501", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1012", "as": "PS6-08-85CP-1601", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1199", "as": "PS6-08-85BT-0025", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1200", "as": "PS6-08-85BT-0020", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1201", "as": "PS6-08-85BT-0001", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1202", "as": "PS6-08-85BT-0002", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1203", "as": "PS6-08-85BT-0003", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1204", "as": "PS6-08-85BT-0004", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1205", "as": "PS6-08-85BT-0005", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1206", "as": "PS6-08-85BT-0006", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1207", "as": "PS6-08-85BT-0007", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1208", "as": "PS6-08-85BT-0008", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1209", "as": "PS6-08-85BT-0009", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1210", "as": "PS6-08-85BT-0010", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1211", "as": "PS6-08-85BT-0011", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1212", "as": "PS6-08-85BT-0012", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1213", "as": "PS6-08-85BT-0013", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1214", "as": "PS6-08-85BT-0014", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1215", "as": "PS6-08-85BT-0015", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1216", "as": "PS6-08-85BT-0016", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1217", "as": "PS6-08-85BT-0017", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00206-1218", "as": "PS6-08-85BT-0018", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00206-1219", "as": "PS6-08-85BT-0019", "de": "CIX44 - Telecom Junction Box", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-0003", "as": "PS5-08-82BR-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-82 - Key Management", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-0004", "as": "PS5-08-82BR-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-82 - Key Management", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1249", "as": "PS5-08-86DB-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1250", "as": "PS5-08-86PR-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1288", "as": "PS6-08-81RF-0001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1289", "as": "PS6-08-81RF-0002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1290", "as": "PS6-08-81RF-0003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1291", "as": "PS6-08-81RF-0004", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1292", "as": "PS6-08-81RF-0005", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1293", "as": "PS6-08-81RF-0006", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1294", "as": "PS6-08-81RF-0007", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1295", "as": "PS5-08-81RF-0001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1296", "as": "PS5-08-81RF-0002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1297", "as": "PS5-08-81RF-0003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1298", "as": "PS5-08-81RF-0004", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1299", "as": "PS5-08-81RF-0005", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1300", "as": "PS5-08-81RF-0006", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1301", "as": "PS5-08-81RF-0007", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1302", "as": "PS5-08-81RF-0008", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00207-1325", "as": "PS5-08-85BG-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1326", "as": "PS5-08-85BG-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1327", "as": "PS5-08-85BG-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1328", "as": "PS5-08-85BG-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1329", "as": "PS5-08-85BG-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1330", "as": "PS5-08-85BG-1204", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1331", "as": "PS5-08-85BG-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1332", "as": "PS5-08-85BG-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1333", "as": "PS5-08-85BG-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1334", "as": "PS5-08-85BG-1603", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1335", "as": "PS5-08-85BG-1604", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1336", "as": "PS5-08-85BG-1605", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1337", "as": "PS5-08-85BG-1901", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1338", "as": "PS5-08-85BG-1902", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1339", "as": "PS5-08-85BR-0009", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1340", "as": "PS5-08-85BR-0010", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1341", "as": "PS5-08-85BR-0011", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1342", "as": "PS5-08-85BR-0012", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1343", "as": "PS5-08-85BR-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1344", "as": "PS5-08-85BR-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1345", "as": "PS5-08-85BR-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1346", "as": "PS5-08-85BR-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1347", "as": "PS5-08-85BR-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1348", "as": "PS5-08-85BR-1204", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1349", "as": "PS5-08-85BR-1205", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1350", "as": "PS5-08-85BR-1206", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1351", "as": "PS5-08-85BR-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1352", "as": "PS5-08-85BR-1502", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1353", "as": "PS5-08-85BR-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1354", "as": "PS5-08-85BR-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1355", "as": "PS5-08-85BR-1603", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1356", "as": "PS5-08-85BR-1604", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1357", "as": "PS5-08-85BR-1605", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1358", "as": "PS5-08-85BR-1901", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1359", "as": "PS5-08-85BR-1902", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1360", "as": "PS5-08-85BT-1003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1361", "as": "PS5-08-85DC-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1362", "as": "PS5-08-85DC-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1363", "as": "PS5-08-85DC-1003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1364", "as": "PS5-08-85DC-1004", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1365", "as": "PS5-08-85DC-1005", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1366", "as": "PS5-08-85DC-1006", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1367", "as": "PS5-08-85DC-1007", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1368", "as": "PS5-08-85DC-1008", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1369", "as": "PS5-08-85DC-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1370", "as": "PS5-08-85DC-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1371", "as": "PS5-08-85DC-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1372", "as": "PS5-08-85DC-1204", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1373", "as": "PS5-08-85DC-1205", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1374", "as": "PS5-08-85DC-1206", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1375", "as": "PS5-08-85DC-1207", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1376", "as": "PS5-08-85DC-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1377", "as": "PS5-08-85DC-1502", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1378", "as": "PS5-08-85DC-1503", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1379", "as": "PS5-08-85DC-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1380", "as": "PS5-08-85DC-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1381", "as": "PS5-08-85DC-1603", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1382", "as": "PS5-08-85DC-1604", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1383", "as": "PS5-08-85DC-1605", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1384", "as": "PS5-08-85DC-1606", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1385", "as": "PS5-08-85DC-1607", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1386", "as": "PS5-08-85DC-1608", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1387", "as": "PS5-08-85DC-1609", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1388", "as": "PS5-08-85DC-1610", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1389", "as": "PS5-08-85DC-1611", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1390", "as": "PS5-08-85DC-1612", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1391", "as": "PS5-08-85DC-1613", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1392", "as": "PS5-08-85DC-1614", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1393", "as": "PS5-08-85DC-1615", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1394", "as": "PS5-08-85DC-1616", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1395", "as": "PS5-08-85DC-1617", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1396", "as": "PS5-08-85DC-1618", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1397", "as": "PS5-08-85DC-1901", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1398", "as": "PS5-08-85DC-1902", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1399", "as": "PS5-08-85DC-1903", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1400", "as": "PS5-08-85DC-1904", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1401", "as": "PS5-08-85DC-1905", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1402", "as": "PS5-08-85DC-1906", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1403", "as": "PS5-08-85DC-1907", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1404", "as": "PS5-08-85DC-1908", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1405", "as": "PS5-08-85DC-1909", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1406", "as": "PS5-08-85DC-1910", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1407", "as": "PS5-08-85DC-1911", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1408", "as": "PS5-08-85DC-1912", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1409", "as": "PS5-08-85DC-1913", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1410", "as": "PS5-08-85DC-1914", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1411", "as": "PS5-08-85DC-1915", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1412", "as": "PS5-08-85KS-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1413", "as": "PS5-08-85ML-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1414", "as": "PS5-08-85ML-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1415", "as": "PS5-08-85ML-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1416", "as": "PS5-08-85ML-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1417", "as": "PS5-08-85ML-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1418", "as": "PS5-08-85ML-1204", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1419", "as": "PS5-08-85ML-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1420", "as": "PS5-08-85ML-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1421", "as": "PS5-08-85ML-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1422", "as": "PS5-08-85ML-1603", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1423", "as": "PS5-08-85ML-1604", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1424", "as": "PS5-08-85ML-1605", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1425", "as": "PS5-08-85ML-1901", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1426", "as": "PS5-08-85ML-1902", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1427", "as": "PS5-08-85PB-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1428", "as": "PS5-08-85PB-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00207-1429", "as": "PS5-08-85PB-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1430", "as": "PS5-08-85PB-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1431", "as": "PS5-08-85PB-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1432", "as": "PS5-08-85PB-1204", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1433", "as": "PS5-08-85PB-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1434", "as": "PS5-08-85PB-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1435", "as": "PS5-08-85PB-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1436", "as": "PS5-08-85PB-1603", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1437", "as": "PS5-08-85PB-1604", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1438", "as": "PS5-08-85PB-1605", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1439", "as": "PS5-08-85PB-1901", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1440", "as": "PS5-08-85PB-1902", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00207-1441", "as": "PS5-82-MBA-0001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1442", "as": "PS5-82-MBA-0002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1443", "as": "PS5-82-MBA-0003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1444", "as": "PS5-82-MTL-0001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1493", "as": "PS6-08-85BG-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1494", "as": "PS6-08-85BG-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1495", "as": "PS6-08-85BG-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1496", "as": "PS6-08-85BR-0001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1497", "as": "PS6-08-85BR-0002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1498", "as": "PS6-08-85BR-0003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1499", "as": "PS6-08-85BR-0004", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1500", "as": "PS6-08-85BR-0005", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1501", "as": "PS6-08-85BR-0006", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1502", "as": "PS6-08-85BR-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1503", "as": "PS6-08-85BR-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1504", "as": "PS6-08-85BR-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1505", "as": "PS6-08-85BR-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1506", "as": "PS6-08-85BR-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1507", "as": "PS6-08-85BR-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1508", "as": "PS6-08-85BR-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1509", "as": "PS6-08-85BR-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1510", "as": "PS6-08-85BT-1003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1511", "as": "PS6-08-85DC-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1512", "as": "PS6-08-85DC-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1513", "as": "PS6-08-85DC-1003", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1514", "as": "PS6-08-85DC-1004", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1515", "as": "PS6-08-85DC-1005", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1516", "as": "PS6-08-85DC-1006", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1517", "as": "PS6-08-85DC-1007", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1518", "as": "PS6-08-85DC-1008", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1519", "as": "PS6-08-85DC-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1520", "as": "PS6-08-85DC-1202", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1521", "as": "PS6-08-85DC-1203", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1522", "as": "PS6-08-85DC-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1523", "as": "PS6-08-85DC-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1524", "as": "PS6-08-85DC-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1525", "as": "PS6-08-85DC-1603", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1526", "as": "PS6-08-85DC-1604", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1527", "as": "PS6-08-85DC-1605", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1528", "as": "PS6-08-85ML-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1529", "as": "PS6-08-85ML-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1530", "as": "PS6-08-85ML-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1531", "as": "PS6-08-85ML-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1532", "as": "PS6-08-85ML-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1533", "as": "PS6-08-85ML-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1534", "as": "PS6-08-85PB-1001", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1535", "as": "PS6-08-85PB-1002", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00207-1536", "as": "PS6-08-85PB-1201", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1537", "as": "PS6-08-85PB-1501", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1538", "as": "PS6-08-85PB-1502", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00207-1539", "as": "PS6-08-85PB-1601", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00207-1540", "as": "PS6-08-85PB-1602", "de": "CIX45 - Access Control Device & Field enclosure", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00208-0025", "as": "PS5-08-04TP-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-04 - Hotline", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00208-0026", "as": "PS5-08-04TP-1202", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-04 - Hotline", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00208-0027", "as": "PS5-08-04TP-1501", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-04 - Hotline", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00208-0028", "as": "PS5-08-04TP-1502", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-04 - Hotline", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00208-0650", "as": "PS6-08-03AF-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0651", "as": "PS6-08-03TP-1001", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00208-0652", "as": "PS6-08-03TP-1002", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00208-0653", "as": "PS6-08-03TP-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0654", "as": "PS6-08-03TP-1202", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0655", "as": "PS6-08-03TP-1203", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0656", "as": "PS6-08-03TP-1204", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0657", "as": "PS6-08-03TP-1205", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0658", "as": "PS6-08-03TP-1206", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0659", "as": "PS6-08-03TP-1207", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0660", "as": "PS6-08-03TP-1208", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0661", "as": "PS6-08-03TP-1209", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0662", "as": "PS6-08-03TP-1501", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0663", "as": "PS6-08-03TP-1601", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0664", "as": "PS6-08-03TP-1602", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0665", "as": "PS6-08-55VF-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-55 - Videoconference", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00208-0666", "as": "PS5-08-03AF-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0667", "as": "PS5-08-03TP-1001", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00208-0668", "as": "PS5-08-03TP-1002", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00208-0669", "as": "PS5-08-03TP-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0670", "as": "PS5-08-03TP-1202", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0671", "as": "PS5-08-03TP-1203", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0672", "as": "PS5-08-03TP-1204", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0673", "as": "PS5-08-03TP-1205", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0674", "as": "PS5-08-03TP-1206", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0675", "as": "PS5-08-03TP-1207", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0676", "as": "PS5-08-03TP-1208", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0677", "as": "PS5-08-03TP-1209", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0678", "as": "PS5-08-03TP-1210", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0679", "as": "PS5-08-03TP-1211", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0680", "as": "PS5-08-03TP-1212", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0681", "as": "PS5-08-03TP-1213", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0682", "as": "PS5-08-03TP-1214", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0683", "as": "PS5-08-03TP-1215", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0684", "as": "PS5-08-03TP-1216", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0685", "as": "PS5-08-03TP-1217", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0686", "as": "PS5-08-03TP-1218", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0687", "as": "PS5-08-03TP-1219", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0688", "as": "PS5-08-03TP-1220", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0689", "as": "PS5-08-03TP-1221", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0690", "as": "PS5-08-03TP-1222", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0691", "as": "PS5-08-03TP-1501", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0692", "as": "PS5-08-03TP-1502", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0693", "as": "PS5-08-03TP-1601", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0694", "as": "PS5-08-03TP-1602", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0695", "as": "PS5-08-03TP-1603", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0696", "as": "PS5-08-03TP-1604", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0697", "as": "PS5-08-03TP-1605", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0698", "as": "PS5-08-55VF-1201", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-55 - Videoconference", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00208-0752", "as": "PS5-08-03TP-1223", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0753", "as": "PS5-08-03TP-1224", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0754", "as": "PS5-08-03TP-1225", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00208-0755", "as": "PS5-08-03TP-1226", "de": "CIX46 - IP/Digital/ Analogue Phone", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00214-0017", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0018", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0019", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0020", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0021", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0022", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0023", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0024", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0025", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0026", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0027", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0028", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0029", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0030", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0031", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0032", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0033", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0034", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0035", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0036", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0037", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0038", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0039", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-04 - Fire Water Pump Mini Flow Recycle", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0040", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-06 - Foam Concentrate Distribution", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0041", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0042", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0043", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0044", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0045", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0046", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0047", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0048", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0049", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0050", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0051", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0052", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0053", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0054", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0055", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0056", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0057", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00214-0058", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0059", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0060", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0061", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0062", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0063", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00214-0064", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0065", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0066", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0067", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0068", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0069", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0070", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0071", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0072", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0073", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0074", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0075", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0076", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0077", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0078", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0079", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0080", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0081", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0082", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0083", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0084", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0085", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0086", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0087", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0088", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0089", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0090", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0091", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0092", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0093", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0094", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-02 - Closed Drain Header 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0095", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-02 - Closed Drain Header 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0096", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0097", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0098", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0099", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0100", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0101", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0102", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0103", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0104", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0105", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0106", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0107", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0108", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0109", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0110", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0111", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0112", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00214-0113", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-05 - HP Relief Header", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0114", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0115", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0116", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0117", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0118", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0119", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0120", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0121", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0122", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0123", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0124", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0125", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0126", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0127", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0128", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0129", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0130", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0131", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0132", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0133", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0134", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0135", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0136", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0137", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0138", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0139", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0140", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0141", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0142", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0143", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0144", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0145", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0146", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0147", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0148", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0149", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0150", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0151", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0152", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0153", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0154", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0155", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0156", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0157", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0158", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0159", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0160", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0161", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0162", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0163", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0164", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0165", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0166", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0167", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0168", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0169", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0170", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0171", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0172", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0173", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0174", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0175", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0176", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-09 - Observation Basin", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00214-0177", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-09 - Observation Basin", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00214-0178", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-12 - Open Drains (OD3)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00214-0179", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0180", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0181", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0182", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0183", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0184", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0185", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0186", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0187", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0188", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0189", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0190", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0191", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0192", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0193", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0194", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0195", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0196", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0197", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-16 - LP Relief Header", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00214-0198", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0199", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00214-0200", "as": "", "de": "CLX01 - Pipework Test Pack composition", "ca": "PCOM - Precommissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "CPP AGI", "su":