"}, {"id": "T-00233-9445", "as": "PS5-03-SFMC-0008-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9446", "as": "PS5-03-SFMC-0008-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9447", "as": "PS5-03-SFMC-0009-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9448", "as": "PS5-03-SFMC-0009-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9449", "as": "PS5-03-SFMC-0009-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9450", "as": "PS5-03-SFMC-0010-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9451", "as": "PS5-03-SFMC-0010-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9452", "as": "PS5-03-SFMC-0010-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9453", "as": "PS5-03-SFMC-0011-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9454", "as": "PS5-03-SFMC-0011-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9455", "as": "PS5-03-SFMC-0011-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9456", "as": "PS5-03-SFMC-0012-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9457", "as": "PS5-03-SFMC-0012-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9458", "as": "PS5-03-SFMC-0012-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9459", "as": "PS5-03-SFMC-0013-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9460", "as": "PS5-03-SFMC-0013-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9461", "as": "PS5-03-SFMC-0013-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9462", "as": "PS5-03-SFSC-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9463", "as": "PS5-03-SFSC-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9464", "as": "PS5-03-SFSC-0001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9465", "as": "PS5-03-SFSC-0002-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9466", "as": "PS5-03-SFSC-0002-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9467", "as": "PS5-03-SFSC-0002-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9468", "as": "PS5-03-SFSC-0003-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9469", "as": "PS5-03-SFSC-0003-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9470", "as": "PS5-03-SFSC-0003-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9471", "as": "PS5-03-SFSC-0004-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9472", "as": "PS5-03-SFSC-0004-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9473", "as": "PS5-03-SFSC-0004-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9474", "as": "PS5-04-PMC-0001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9475", "as": "PS5-04-PMC-0002-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9476", "as": "PS5-04-PMC-0003-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9477", "as": "PS5-04-PMC-0003-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9478", "as": "PS5-04-PMC-0003-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9479", "as": "PS5-04-PMC-0004-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9480", "as": "PS5-04-PMC-0004-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9481", "as": "PS5-04-PMC-0004-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9482", "as": "PS5-04-PMC-0005-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9483", "as": "PS5-04-PMC-0006-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9484", "as": "PS5-04-PMC-0007-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9485", "as": "PS5-04-PMC-0008-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9486", "as": "PS5-04-PNC-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9487", "as": "PS5-04-PNC-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9488", "as": "PS5-04-PNC-0002-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9489", "as": "PS5-04-PSC-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9490", "as": "PS5-04-PSC-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9491", "as": "PS5-04-PSC-0001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9492", "as": "PS5-04-PSC-0002-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9493", "as": "PS5-04-PSC-0002-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9494", "as": "PS5-04-PSC-0002-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9495", "as": "PS5-06-GB-0001A-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9496", "as": "PS5-06-GB-0001A-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9497", "as": "PS5-06-GB-0001A-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9498", "as": "PS5-06-GB-0001A-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9499", "as": "PS5-06-GB-0001B-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9500", "as": "PS5-06-GB-0001B-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9501", "as": "PS5-06-GB-0001B-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9502", "as": "PS5-06-GB-0001B-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9503", "as": "PS5-06-GU-0001-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9504", "as": "PS5-06-GU-0001-CP03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9505", "as": "PS5-06-GU-0001-CP05", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9506", "as": "PS5-06-GU-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9507", "as": "PS5-06-IER-0001A-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9508", "as": "PS5-06-IER-0001A-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9509", "as": "PS5-06-IER-0001A-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9510", "as": "PS5-06-IER-0001A-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9511", "as": "PS5-06-IER-0001B-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9512", "as": "PS5-06-IER-0001B-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9513", "as": "PS5-06-IER-0001B-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9514", "as": "PS5-06-IER-0001B-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9515", "as": "PS5-06-IG-0001A-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9516", "as": "PS5-06-IG-0001B-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9517", "as": "PS5-06-IG-0002-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9518", "as": "PS5-06-IG-0002-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9519", "as": "PS5-08-11CB-1001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9520", "as": "PS5-08-11CB-1001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9521", "as": "PS5-08-11CB-1001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9522", "as": "PS5-08-11CB-1001-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9523", "as": "PS5-08-13CB-1001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9524", "as": "PS5-08-13CB-1001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9525", "as": "PS5-08-13CB-1001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9526", "as": "PS5-08-13CB-1001-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9527", "as": "PS5-08-15CB-1001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9528", "as": "PS5-08-15CB-1001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9529", "as": "PS5-08-15CB-1001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9530", "as": "PS5-08-15CB-1001-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9531", "as": "PS5-08-35CB-1001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9532", "as": "PS5-08-35CB-1001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9533", "as": "PS5-08-35CB-1001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9534", "as": "PS5-08-35CB-1001-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9535", "as": "PS5-08-85CP-1001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00233-9536", "as": "PS5-09-ACU-0007A-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9537", "as": "PS5-09-ACU-0007B-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9538", "as": "PS5-09-HE-2700-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9539", "as": "PS5-09-IE-0001-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9540", "as": "PS5-09-LB-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9541", "as": "PS5-09-LB-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9542", "as": "PS5-09-RF-61400A-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9543", "as": "PS5-09-RF-61400B-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9544", "as": "PS5-25-IE-0001-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9545", "as": "PS5-25-IE-0001-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9546", "as": "PS5-25-IE-0001-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9547", "as": "PS5-26-LA-0001-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9548", "as": "PS5-26-LA-0001-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9549", "as": "PS5-26-LA-0001-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9550", "as": "PS5-61-IE-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9551", "as": "PS5-61-IE-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9552", "as": "PS5-61-IE-0001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9553", "as": "PS5-61-IE-0002-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9554", "as": "PS5-61-IE-0002-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9555", "as": "PS5-61-IE-0002-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00233-9558", "as": "PS5-61-IG-0008-CP01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9559", "as": "PS5-61-IJ-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9560", "as": "PS5-61-IJ-0001-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9561", "as": "PS5-61-IJ-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9562", "as": "PS5-61-IJ-0001-CS05", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9563", "as": "PS5-61-IJ-0001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9564", "as": "PS5-61-IJ-0001-CS06", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9565", "as": "PS5-61-IJ-0010-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00233-9566", "as": "PS5-61-IJ-0010-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00233-9567", "as": "PS5-61-IJ-0011-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00233-9568", "as": "PS5-61-IJ-0011-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00233-9569", "as": "PS5-61-IK-0001-CS04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9570", "as": "PS5-61-IK-0001-CS01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9571", "as": "PS5-61-IK-0001-CS05", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9572", "as": "PS5-61-IK-0001-CS02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9573", "as": "PS5-61-IK-0001-CS06", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9574", "as": "PS5-61-IK-0001-CS03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00233-9576", "as": "PS5-71-IE-0001-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9577", "as": "PS5-71-IE-0002-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00233-9680", "as": "PS5-09-AHU-8111A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9681", "as": "PS5-09-AHU-8111B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9682", "as": "PS5-09-AHU-8211A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9683", "as": "PS5-09-AHU-8211B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9684", "as": "PS5-09-AHU-8311A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9685", "as": "PS5-09-AHU-8311A-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9686", "as": "PS5-09-AHU-8311B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9687", "as": "PS5-09-AHU-8311B-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9688", "as": "PS5-09-AHU-8321A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9689", "as": "PS5-09-AHU-8321A-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9690", "as": "PS5-09-AHU-8321B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9691", "as": "PS5-09-AHU-8321B-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9692", "as": "PS5-09-AHU-8331A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9693", "as": "PS5-09-AHU-8331A-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9694", "as": "PS5-09-AHU-8331B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9695", "as": "PS5-09-AHU-8331B-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9696", "as": "PS5-09-AHU-8341-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9697", "as": "PS5-09-AHU-8341-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9698", "as": "PS5-09-AHU-8411A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9699", "as": "PS5-09-AHU-8411A-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9700", "as": "PS5-09-AHU-8411B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9701", "as": "PS5-09-AHU-8411B-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9702", "as": "PS5-09-FCU-8442A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9703", "as": "PS5-09-FCU-8442B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9704", "as": "PS5-09-FCU-8442C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9705", "as": "PS5-09-FCU-8442D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9706", "as": "PS5-09-FCU-8442E-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9707", "as": "PS5-09-FCU-8442F-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9708", "as": "PS5-09-FCU-8442G-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9709", "as": "PS5-09-FCU-8442H-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9710", "as": "PS5-09-LB-0008-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9711", "as": "PS5-09-PA-84500A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9712", "as": "PS5-09-PA-84500B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9713", "as": "PS5-09-QX-8451A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9714", "as": "PS5-09-QX-8451A-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9715", "as": "PS5-09-QX-8451B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9716", "as": "PS5-09-QX-8451B-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9717", "as": "PS5-09-RF-81200A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9718", "as": "PS5-09-RF-81200B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9719", "as": "PS5-09-RF-81200C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9720", "as": "PS5-09-RF-82200A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9721", "as": "PS5-09-RF-82200B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9722", "as": "PS5-09-RF-82200C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9723", "as": "PS5-09-RF-82200D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9724", "as": "PS5-09-RF-83500A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9725", "as": "PS5-09-RF-83500B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9726", "as": "PS5-09-RF-83500C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9727", "as": "PS5-09-RF-83500D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9728", "as": "PS5-09-RF-83500E-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9729", "as": "PS5-09-RF-83500F-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9730", "as": "PS5-09-RF-83500G-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9731", "as": "PS5-09-RF-83500H-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9732", "as": "PS5-09-RF-83500J-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9733", "as": "PS5-09-RF-83500K-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9734", "as": "PS5-09-RF-83500L-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9735", "as": "PS5-09-RF-83500M-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9736", "as": "PS5-09-RF-83500N-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9737", "as": "PS5-09-RF-83500P-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9738", "as": "PS5-09-RF-83600A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9739", "as": "PS5-09-RF-83600B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9740", "as": "PS5-09-RF-83600C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9741", "as": "PS5-09-RF-83600D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9742", "as": "PS5-09-RF-83600E-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9743", "as": "PS5-09-RF-83600F-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9744", "as": "PS5-09-RF-83600G-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9745", "as": "PS5-09-RF-83600H-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9746", "as": "PS5-09-RF-83600J-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9747", "as": "PS5-09-RF-83600K-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9748", "as": "PS5-09-RF-83600L-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9749", "as": "PS5-09-RF-83600M-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9750", "as": "PS5-09-RF-83600N-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9751", "as": "PS5-09-RF-83600P-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9752", "as": "PS5-09-RF-83700A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9753", "as": "PS5-09-RF-83700B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9754", "as": "PS5-09-RF-83700C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9755", "as": "PS5-09-RF-83700D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9756", "as": "PS5-09-RF-83700E-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9757", "as": "PS5-09-RF-83700F-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9758", "as": "PS5-09-RF-83700G-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9759", "as": "PS5-09-RF-83700H-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9760", "as": "PS5-09-RF-83700J-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9761", "as": "PS5-09-RF-83700K-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9762", "as": "PS5-09-RF-83700L-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9763", "as": "PS5-09-RF-83700M-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9764", "as": "PS5-09-RF-83700N-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9765", "as": "PS5-09-RF-83700P-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9766", "as": "PS5-09-RF-83800A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9767", "as": "PS5-09-RF-83800B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9768", "as": "PS5-09-RF-83800C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9769", "as": "PS5-09-RF-83800D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9770", "as": "PS5-09-RF-83800E-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9771", "as": "PS5-09-RF-83800F-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9772", "as": "PS5-09-RF-83800G-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9773", "as": "PS5-09-RF-84200A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9774", "as": "PS5-09-RF-84200B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9775", "as": "PS5-09-UZ-84600-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00233-9776", "as": "PS5-61-IH-0004A-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9777", "as": "PS5-61-IH-0004B-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9778", "as": "PS5-61-IH-0004C-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9779", "as": "PS5-61-IH-0004D-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00233-9861", "as": "PS6-62-IE-0001-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9862", "as": "PS6-62-IE-0001-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9863", "as": "PS6-62-IE-0001-CL04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9864", "as": "PS6-62-IE-0001-CL05", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9865", "as": "PS6-62-IE-0001-CL06", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9866", "as": "PS6-62-IE-0001-CL07", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9867", "as": "PS6-62-IE-0002-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9868", "as": "PS6-62-IE-0002-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9869", "as": "PS6-62-IE-0002-CL04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9870", "as": "PS6-62-IE-0002-CL05", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9871", "as": "PS6-62-IE-0002-CL06", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00233-9872", "as": "PS6-03-SEA-0003-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9873", "as": "PS6-03-SEA-0005-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9874", "as": "PS6-05-IG-0101-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9875", "as": "PS6-06-GU-0101-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9876", "as": "PS6-06-GU-0101-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9877", "as": "PS6-06-GU-0101-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9878", "as": "PS6-06-IG-0004-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9879", "as": "PS6-06-IG-0004-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9880", "as": "PS6-08-11CB-1601-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9881", "as": "PS6-08-11CB-1601-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9882", "as": "PS6-08-11CB-1601-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9883", "as": "PS6-08-11CB-1601-CL04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9884", "as": "PS6-08-13CB-1601-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9885", "as": "PS6-08-13CB-1601-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9886", "as": "PS6-08-13CB-1601-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9887", "as": "PS6-08-13CB-1601-CL04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9888", "as": "PS6-08-14CB-1601-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9889", "as": "PS6-08-14CB-1601-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9890", "as": "PS6-08-14CB-1601-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9891", "as": "PS6-08-14CB-1601-CL04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00233-9892", "as": "PS6-09-LB-0006-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00233-9893", "as": "PS6-09-LB-0006-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00233-9894", "as": "PS6-09-LB-0006-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00233-9895", "as": "PS6-09-LB-0008-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00233-9896", "as": "PS6-09-LB-0008-CL02", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00233-9897", "as": "PS6-09-LB-0008-CL03", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00233-9898", "as": "PS6-09-LB-0008-CL04", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00233-9899", "as": "PS6-61-IG-0002-13-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9900", "as": "PS6-61-IG-0002-14-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9901", "as": "PS6-61-IG-0002-15-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00233-9902", "as": "PS6-61-IG-0004-CL01", "de": "TPX09 - LV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00234-1446", "as": "PS6-25-IES-3100A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1447", "as": "PS6-25-IES-3100B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1448", "as": "PS6-25-IES-3100C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1506", "as": "PS6-61-IDH-3100A-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1508", "as": "PS6-61-IDH-3100A-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1511", "as": "PS6-61-IDH-3100B-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1513", "as": "PS6-61-IDH-3100B-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1516", "as": "PS6-61-IDH-3100C-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1518", "as": "PS6-61-IDH-3100C-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1519", "as": "PS6-61-IE-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1520", "as": "PS6-61-IE-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1521", "as": "PS6-61-IE-0001-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1522", "as": "PS6-61-IE-0001-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1523", "as": "PS6-61-IE-0001-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1524", "as": "PS6-61-IE-0001-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-1553", "as": "PS6-62-IE-0002-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-2028", "as": "PS5-05-IE-8100-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2029", "as": "PS5-05-IE-8100-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2030", "as": "PS5-05-IE-8100-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2031", "as": "PS5-05-IE-8100-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2032", "as": "PS5-05-IE-8100-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2033", "as": "PS5-05-IE-8100-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2034", "as": "PS5-05-IE-8100-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2035", "as": "PS5-05-IE-8100-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2037", "as": "PS5-05-IE-8100-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2038", "as": "PS5-05-IE-8100-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2039", "as": "PS5-05-IE-8100-CD12", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2040", "as": "PS5-05-IE-8100-CD13", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2041", "as": "PS5-05-IE-8100-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2042", "as": "PS5-05-IE-8100-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2043", "as": "PS5-05-IE-8100-CD16", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2044", "as": "PS5-05-IE-8100-CD17", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2045", "as": "PS5-05-IE-8100-CD18", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2046", "as": "PS5-05-IE-8100-CD19", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2047", "as": "PS5-05-IE-8100-CD20", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2048", "as": "PS5-05-IE-8100-CD21", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2052", "as": "PS5-05-IE-8100-CD25", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-2061", "as": "PS5-25-DM-3100A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2062", "as": "PS5-25-DM-3100B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2063", "as": "PS5-25-DM-3100C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2067", "as": "PS5-25-IES-3100A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2068", "as": "PS5-25-IES-3100B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2069", "as": "PS5-25-IES-3100C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2097", "as": "PS5-50-IE-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00234-2098", "as": "PS5-50-IE-0002-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00234-2101", "as": "PS5-60-IE-0002A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2102", "as": "PS5-60-IE-0002A-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2103", "as": "PS5-60-IE-0002A-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2104", "as": "PS5-60-IE-0002B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2105", "as": "PS5-60-IE-0002B-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2106", "as": "PS5-60-IE-0002B-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2107", "as": "PS5-60-IE-0002C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2108", "as": "PS5-60-IE-0002C-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2109", "as": "PS5-60-IE-0002C-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2110", "as": "PS5-60-IE-0002D-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2111", "as": "PS5-60-IE-0002D-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2112", "as": "PS5-60-IE-0002D-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2113", "as": "PS5-60-IE-0002E-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2114", "as": "PS5-60-IE-0002E-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2115", "as": "PS5-60-IE-0002E-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2116", "as": "PS5-60-IE-0002F-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2117", "as": "PS5-60-IE-0002F-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2118", "as": "PS5-60-IE-0002F-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2119", "as": "PS5-60-IE-0002G-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2120", "as": "PS5-60-IE-0002G-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2121", "as": "PS5-60-IE-0002G-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2123", "as": "PS5-60-IE-0003A-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2124", "as": "PS5-60-IE-0003A-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2125", "as": "PS5-60-IE-0003A-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2126", "as": "PS5-60-IE-0003A-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2135", "as": "PS5-60-IE-0003A-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2136", "as": "PS5-60-IE-0003A-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2138", "as": "PS5-60-IE-0003B-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2139", "as": "PS5-60-IE-0003B-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2140", "as": "PS5-60-IE-0003B-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2141", "as": "PS5-60-IE-0003B-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2150", "as": "PS5-60-IE-0003B-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2151", "as": "PS5-60-IE-0003B-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-2153", "as": "PS5-60-IE-0003C-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2154", "as": "PS5-60-IE-0003C-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2155", "as": "PS5-60-IE-0003C-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2156", "as": "PS5-60-IE-0003C-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2165", "as": "PS5-60-IE-0003C-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2166", "as": "PS5-60-IE-0003C-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2168", "as": "PS5-60-IE-0003D-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2169", "as": "PS5-60-IE-0003D-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2170", "as": "PS5-60-IE-0003D-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2171", "as": "PS5-60-IE-0003D-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2180", "as": "PS5-60-IE-0003D-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2181", "as": "PS5-60-IE-0003D-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2183", "as": "PS5-60-IE-0003E-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2184", "as": "PS5-60-IE-0003E-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2185", "as": "PS5-60-IE-0003E-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2186", "as": "PS5-60-IE-0003E-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2195", "as": "PS5-60-IE-0003E-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2196", "as": "PS5-60-IE-0003E-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2198", "as": "PS5-60-IE-0003F-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2199", "as": "PS5-60-IE-0003F-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2200", "as": "PS5-60-IE-0003F-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2201", "as": "PS5-60-IE-0003F-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2210", "as": "PS5-60-IE-0003F-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2211", "as": "PS5-60-IE-0003F-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-2213", "as": "PS5-60-IE-0003G-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2214", "as": "PS5-60-IE-0003G-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2215", "as": "PS5-60-IE-0003G-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2216", "as": "PS5-60-IE-0003G-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2225", "as": "PS5-60-IE-0003G-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2226", "as": "PS5-60-IE-0003G-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00234-2233", "as": "PS5-61-IDH-3100A-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2236", "as": "PS5-61-IDH-3100B-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2239", "as": "PS5-61-IDH-3100C-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-2288", "as": "PS5-62-IE-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-2761", "as": "PS6-79-IG-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-2762", "as": "PS6-79-IG-0002-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-2763", "as": "PS6-79-IG-0003-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-2764", "as": "PS6-79-IG-0004-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-2765", "as": "PS6-79-IG-0005-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-3288", "as": "PS5-79-IG-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3289", "as": "PS5-79-IG-0002-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3290", "as": "PS5-79-IG-0003-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3291", "as": "PS5-79-IG-0004-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3292", "as": "PS5-79-IG-0005-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3293", "as": "PS5-79-IG-0006-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3294", "as": "PS5-79-IG-0007-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3295", "as": "PS5-79-IG-0008-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3296", "as": "PS5-79-IG-0009-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3297", "as": "PS5-79-IG-0010-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3298", "as": "PS5-79-IG-0011-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3299", "as": "PS5-79-IG-0012-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00234-3399", "as": "PS5-06-GU-0003A-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00234-3446", "as": "PS5-03-SFMC-0011-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3447", "as": "PS5-03-SFMC-0012-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3448", "as": "PS5-04-PMC-0008-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3449", "as": "PS5-04-PMC-0008-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3450", "as": "PS5-06-GU-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3451", "as": "PS5-06-GU-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3452", "as": "PS5-06-IER-0001A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3453", "as": "PS5-06-IER-0001B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3454", "as": "PS5-06-IG-0001A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3455", "as": "PS5-06-IG-0001B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3456", "as": "PS5-06-IG-0002-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3457", "as": "PS5-09-ACU-0007A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3458", "as": "PS5-09-ACU-0007B-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3459", "as": "PS5-09-AS-0003A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3460", "as": "PS5-09-AS-0003B-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3461", "as": "PS5-09-FD-0101-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3462", "as": "PS5-09-FD-0102-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3463", "as": "PS5-09-FD-0103-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3464", "as": "PS5-09-FD-0104-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3465", "as": "PS5-09-FD-0105-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3466", "as": "PS5-09-FD-0106-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3467", "as": "PS5-09-FD-0107-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3468", "as": "PS5-09-FD-0108-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3469", "as": "PS5-09-IES-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3471", "as": "PS5-09-LB-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3472", "as": "PS5-09-LB-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3473", "as": "PS5-09-LB-0001-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3474", "as": "PS5-09-LB-0001-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3475", "as": "PS5-09-LB-0001-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3476", "as": "PS5-09-LB-0001-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3477", "as": "PS5-09-LB-0001-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3478", "as": "PS5-09-LB-0001-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3479", "as": "PS5-09-LB-0001-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3480", "as": "PS5-61-IE-0002-CD37", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3481", "as": "PS5-61-IE-0002-CD38", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3482", "as": "PS5-61-IE-0002-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3483", "as": "PS5-61-IE-0002-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3484", "as": "PS5-61-IE-0002-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3485", "as": "PS5-61-IE-0002-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3486", "as": "PS5-61-IE-0002-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3487", "as": "PS5-61-IE-0002-CD12", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3488", "as": "PS5-61-IE-0002-CD13", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3489", "as": "PS5-61-IE-0002-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3490", "as": "PS5-61-IE-0002-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3491", "as": "PS5-61-IE-0002-CD16", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3492", "as": "PS5-61-IE-0002-CD17", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3493", "as": "PS5-61-IE-0002-CD18", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3494", "as": "PS5-61-IE-0002-CD19", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3495", "as": "PS5-61-IE-0002-CD20", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3496", "as": "PS5-61-IE-0002-CD21", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3497", "as": "PS5-61-IE-0002-CD22", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3498", "as": "PS5-61-IE-0002-CD23", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3499", "as": "PS5-61-IE-0002-CD24", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3500", "as": "PS5-61-IE-0002-CD25", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3501", "as": "PS5-61-IE-0002-CD26", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3502", "as": "PS5-61-IE-0002-CD27", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3503", "as": "PS5-61-IE-0002-CD28", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3504", "as": "PS5-61-IE-0002-CD29", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3505", "as": "PS5-61-IE-0002-CD30", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3506", "as": "PS5-61-IE-0002-CD31", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3507", "as": "PS5-61-IE-0002-CD33", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3508", "as": "PS5-61-IE-0002-CD35", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3509", "as": "PS5-61-IE-0002-CD36", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00234-3510", "as": "PS5-61-IG-0003-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3511", "as": "PS5-61-IG-0008-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3512", "as": "PS5-61-IJ-0001-CD70", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3513", "as": "PS5-61-IJ-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3514", "as": "PS5-61-IJ-0001-CD74", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3515", "as": "PS5-61-IJ-0001-CD75", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3516", "as": "PS5-61-IJ-0001-CD76", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3517", "as": "PS5-61-IJ-0001-CD77", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3518", "as": "PS5-61-IJ-0001-CD78", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3519", "as": "PS5-61-IJ-0001-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3520", "as": "PS5-61-IJ-0001-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3521", "as": "PS5-61-IJ-0001-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3522", "as": "PS5-61-IJ-0001-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3523", "as": "PS5-61-IJ-0001-CD12", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3524", "as": "PS5-61-IJ-0001-CD13", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3525", "as": "PS5-61-IJ-0001-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3526", "as": "PS5-61-IJ-0001-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3527", "as": "PS5-61-IJ-0001-CD16", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3528", "as": "PS5-61-IJ-0001-CD17", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3529", "as": "PS5-61-IJ-0001-CD18", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3530", "as": "PS5-61-IJ-0001-CD19", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3531", "as": "PS5-61-IJ-0001-CD20", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3532", "as": "PS5-61-IJ-0001-CD21", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3533", "as": "PS5-61-IJ-0001-CD22", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3534", "as": "PS5-61-IJ-0001-CD23", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3535", "as": "PS5-61-IJ-0001-CD79", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3536", "as": "PS5-61-IJ-0001-CD80", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3537", "as": "PS5-61-IJ-0001-CD81", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3538", "as": "PS5-61-IJ-0001-CD82", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3539", "as": "PS5-61-IJ-0001-CD83", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3540", "as": "PS5-61-IJ-0001-CD84", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3541", "as": "PS5-61-IJ-0001-CD85", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3542", "as": "PS5-61-IJ-0001-CD86", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3543", "as": "PS5-61-IJ-0001-CD87", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3544", "as": "PS5-61-IJ-0001-CD88", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3545", "as": "PS5-61-IJ-0001-CD89", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3546", "as": "PS5-61-IJ-0001-CD90", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3547", "as": "PS5-61-IJ-0001-CD91", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3548", "as": "PS5-61-IJ-0001-CD92", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3549", "as": "PS5-61-IJ-0001-CD93", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3550", "as": "PS5-61-IJ-0001-CD94", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3551", "as": "PS5-61-IJ-0001-CD95", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3552", "as": "PS5-61-IJ-0001-CD96", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3553", "as": "PS5-61-IJ-0001-CD97", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3554", "as": "PS5-61-IJ-0001-CD98", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3555", "as": "PS5-61-IJ-0001-CD44", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3556", "as": "PS5-61-IJ-0001-CD99", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3557", "as": "PS5-61-IJ-0001-CD46", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3558", "as": "PS5-61-IJ-0001-CD71", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3559", "as": "PS5-61-IJ-0001-CD72", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3560", "as": "PS5-61-IJ-0001-CD73", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00234-3561", "as": "PS5-61-IJ-0010-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-3563", "as": "PS5-61-IJ-0010-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-3564", "as": "PS5-61-IJ-0010-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-3565", "as": "PS5-61-IJ-0011-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-3566", "as": "PS5-61-IJ-0011-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-3567", "as": "PS5-61-IK-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3568", "as": "PS5-61-IK-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3569", "as": "PS5-61-IK-0001-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3570", "as": "PS5-61-IK-0001-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3571", "as": "PS5-61-IK-0001-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3572", "as": "PS5-61-IK-0001-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3573", "as": "PS5-61-IK-0001-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3574", "as": "PS5-61-IK-0001-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3575", "as": "PS5-61-IK-0001-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3576", "as": "PS5-61-IK-0001-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3577", "as": "PS5-61-IK-0001-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3578", "as": "PS5-61-IK-0001-CD12", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3634", "as": "PS5-09-IES-8101A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3635", "as": "PS5-09-IES-8101B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3636", "as": "PS5-09-IES-8102A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3637", "as": "PS5-09-IES-8102B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3638", "as": "PS5-09-IES-8102C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3639", "as": "PS5-09-IES-8201A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3640", "as": "PS5-09-IES-8201B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3641", "as": "PS5-09-IES-8202A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3642", "as": "PS5-09-IES-8202B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3643", "as": "PS5-09-IES-8202C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3644", "as": "PS5-09-IES-8202D-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3645", "as": "PS5-09-IES-8301A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3646", "as": "PS5-09-IES-8301B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3647", "as": "PS5-09-IES-8302A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3648", "as": "PS5-09-IES-8302B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3649", "as": "PS5-09-IES-8304A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3650", "as": "PS5-09-IES-8304B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3651", "as": "PS5-09-IES-8305A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3652", "as": "PS5-09-IES-8305B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3653", "as": "PS5-09-IES-8307A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3654", "as": "PS5-09-IES-8307B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3655", "as": "PS5-09-IES-8308A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3656", "as": "PS5-09-IES-8308B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3657", "as": "PS5-09-IES-8311A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3658", "as": "PS5-09-IES-8311B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3659", "as": "PS5-09-IES-8313-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3660", "as": "PS5-09-IES-8314-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3661", "as": "PS5-09-IES-8315-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3662", "as": "PS5-09-IES-8316-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3663", "as": "PS5-09-IES-8317-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3664", "as": "PS5-09-IES-8318-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3665", "as": "PS5-09-IES-8319-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3666", "as": "PS5-09-IES-8321-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3667", "as": "PS5-09-IES-8322-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3668", "as": "PS5-09-IES-8323-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3669", "as": "PS5-09-IES-8324-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3670", "as": "PS5-09-IES-8325-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3671", "as": "PS5-09-IES-8401A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3672", "as": "PS5-09-IES-8401B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3673", "as": "PS5-09-IES-8403A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3674", "as": "PS5-09-IES-8403B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3675", "as": "PS5-09-IES-8404A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3676", "as": "PS5-09-IES-8404B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3677", "as": "PS5-09-IES-8405A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3678", "as": "PS5-09-IES-8405B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3679", "as": "PS5-09-IES-8406A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3680", "as": "PS5-09-IES-8406B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3681", "as": "PS5-09-IES-8406C-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3682", "as": "PS5-09-IES-8406D-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3683", "as": "PS5-09-IES-8406E-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3684", "as": "PS5-09-IES-8406F-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3685", "as": "PS5-09-IES-8406G-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3686", "as": "PS5-09-IES-8406H-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3687", "as": "PS5-09-IES-8407-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00234-3789", "as": "PS5-05-IG-0003-CD51", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3794", "as": "PS5-09-IES-0002-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3795", "as": "PS5-09-LB-0001-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3796", "as": "PS5-61-IG-0003-CD51", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00234-3797", "as": "PS5-61-IJ-0011-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00234-4378", "as": "PS6-05-IE-8100-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4379", "as": "PS6-05-IE-8100-CD13", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4402", "as": "PS6-04-PMC-0004-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-4403", "as": "PS6-04-PMC-0004-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-4404", "as": "PS6-05-IE-8100-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4405", "as": "PS6-05-IE-8100-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4406", "as": "PS6-05-IE-8100-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4407", "as": "PS6-05-IE-8100-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4408", "as": "PS6-05-IE-8100-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4409", "as": "PS6-05-IE-8100-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4410", "as": "PS6-05-IE-8100-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4411", "as": "PS6-05-IE-8100-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4412", "as": "PS6-05-IE-8100-CD17", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4413", "as": "PS6-05-IE-8100-CD18", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4414", "as": "PS6-05-IE-8100-CD19", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4415", "as": "PS6-05-IE-8100-CD20", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4416", "as": "PS6-05-IE-8100-CD21", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4417", "as": "PS6-05-IG-0003-CD50", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4418", "as": "PS6-06-IER-0001A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4419", "as": "PS6-06-IER-0001B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4420", "as": "PS6-06-IG-0001A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4421", "as": "PS6-06-IG-0001B-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4422", "as": "PS6-09-ACU-0007A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4423", "as": "PS6-09-ACU-0007B-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4424", "as": "PS6-09-AS-0003A-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4425", "as": "PS6-09-AS-0003B-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4426", "as": "PS6-09-FD-0101-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4427", "as": "PS6-09-FD-0102-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4428", "as": "PS6-09-FD-0105-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4429", "as": "PS6-09-FD-0106-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4430", "as": "PS6-09-FD-0107-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4431", "as": "PS6-09-FD-0108-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4432", "as": "PS6-09-HE-2700-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4433", "as": "PS6-09-HE-2700-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4434", "as": "PS6-09-IES-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4435", "as": "PS6-09-IES-0002-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4436", "as": "PS6-09-LB-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4437", "as": "PS6-09-LB-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4438", "as": "PS6-09-LB-0001-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4439", "as": "PS6-09-LB-0001-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4440", "as": "PS6-09-LB-0001-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4441", "as": "PS6-09-LB-0001-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4442", "as": "PS6-09-LB-0001-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4443", "as": "PS6-09-LB-0001-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4444", "as": "PS6-61-IE-0001-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4445", "as": "PS6-61-IE-0001-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4446", "as": "PS6-61-IE-0001-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4447", "as": "PS6-61-IE-0002-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4448", "as": "PS6-61-IE-0002-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4449", "as": "PS6-61-IE-0002-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4450", "as": "PS6-61-IE-0002-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4451", "as": "PS6-61-IE-0002-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4452", "as": "PS6-61-IE-0002-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4453", "as": "PS6-61-IE-0002-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4454", "as": "PS6-61-IE-0002-CD12", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4455", "as": "PS6-61-IE-0002-CD13", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4456", "as": "PS6-61-IE-0002-CD14", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4457", "as": "PS6-61-IE-0002-CD15", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4458", "as": "PS6-61-IE-0002-CD16", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4459", "as": "PS6-61-IE-0002-CD17", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4460", "as": "PS6-61-IE-0002-CD29", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4461", "as": "PS6-61-IG-0003-CD50", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4462", "as": "PS6-61-IG-0008-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4463", "as": "PS6-61-IJ-0001-CD17", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4464", "as": "PS6-61-IJ-0001-CD18", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4465", "as": "PS6-61-IJ-0001-CD19", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4466", "as": "PS6-61-IJ-0001-CD20", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4467", "as": "PS6-61-IJ-0001-CD21", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4468", "as": "PS6-61-IJ-0001-CD22", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4469", "as": "PS6-61-IJ-0001-CD23", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4470", "as": "PS6-61-IJ-0001-CD24", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4471", "as": "PS6-61-IJ-0001-CD25", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-4472", "as": "PS6-61-IJ-0001-CD26", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4473", "as": "PS6-61-IJ-0001-CD27", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-4474", "as": "PS6-61-IJ-0001-CD28", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4475", "as": "PS6-61-IJ-0001-CD29", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4476", "as": "PS6-61-IJ-0001-CD30", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4477", "as": "PS6-61-IJ-0001-CD31", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4478", "as": "PS6-61-IJ-0001-CD32", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4479", "as": "PS6-61-IJ-0001-CD51", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4480", "as": "PS6-61-IJ-0001-CD52", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4481", "as": "PS6-61-IJ-0001-CD53", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4482", "as": "PS6-61-IJ-0001-CD54", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4483", "as": "PS6-61-IJ-0001-CD55", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4484", "as": "PS6-61-IJ-0001-CD56", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4485", "as": "PS6-61-IJ-0001-CD57", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4486", "as": "PS6-61-IJ-0001-CD58", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4487", "as": "PS6-61-IJ-0001-CD59", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4488", "as": "PS6-61-IJ-0001-CD60", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4489", "as": "PS6-61-IJ-0001-CD61", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4490", "as": "PS6-61-IJ-0001-CD62", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4491", "as": "PS6-61-IJ-0001-CD63", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4492", "as": "PS6-61-IJ-0001-CD64", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4493", "as": "PS6-61-IJ-0001-CD65", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4494", "as": "PS6-61-IJ-0001-CD66", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4495", "as": "PS6-61-IJ-0001-CD67", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4496", "as": "PS6-61-IJ-0001-CD69", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4497", "as": "PS6-61-IJ-0010-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4498", "as": "PS6-61-IJ-0010-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4499", "as": "PS6-61-IJ-0010-CD51", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-4500", "as": "PS6-61-IJ-0011-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4501", "as": "PS6-61-IJ-0011-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4502", "as": "PS6-61-IJ-0011-CD51", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00234-4503", "as": "PS6-61-IK-0001-CD01", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4504", "as": "PS6-61-IK-0001-CD02", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4505", "as": "PS6-61-IK-0001-CD03", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4506", "as": "PS6-61-IK-0001-CD04", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4507", "as": "PS6-61-IK-0001-CD05", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00234-4508", "as": "PS6-61-IK-0001-CD06", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4509", "as": "PS6-61-IK-0001-CD07", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00234-4510", "as": "PS6-61-IK-0001-CD08", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4511", "as": "PS6-61-IK-0001-CD09", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4512", "as": "PS6-61-IK-0001-CD10", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4513", "as": "PS6-61-IK-0001-CD11", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00234-4514", "as": "PS6-61-IK-0001-CD12", "de": "TPX10 - Multicore electrical control cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00235-0013", "as": "PS5-25-DM-3100A", "de": "TPX12 - Motor HV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00235-0014", "as": "PS5-25-DM-3100B", "de": "TPX12 - Motor HV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00235-0015", "as": "PS5-25-DM-3100C", "de": "TPX12 - Motor HV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00235-0016", "as": "PS6-25-DM-3100A", "de": "TPX12 - Motor HV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00235-0017", "as": "PS6-25-DM-3100B", "de": "TPX12 - Motor HV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00235-0018", "as": "PS6-25-DM-3100C", "de": "TPX12 - Motor HV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00236-0155", "as": "PS5-28-DM-3300", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00236-0156", "as": "PS5-28-DM-3400", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00236-0157", "as": "PS5-28-DM-3500", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00236-0158", "as": "PS5-28-DM-3600A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00236-0159", "as": "PS5-28-DM-3600B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00236-0160", "as": "PS5-28-DM-3700A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00236-0161", "as": "PS5-28-DM-3700B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00236-0162", "as": "PS5-28-DM-3800A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0163", "as": "PS5-28-DM-3800B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0164", "as": "PS5-28-DM-3800C", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0165", "as": "PS5-28-DM-3900A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0166", "as": "PS5-28-DM-3900B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0167", "as": "PS5-53-DM-3100A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00236-0168", "as": "PS5-53-DM-3100B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00236-0169", "as": "PS5-60-DM-3300", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00236-0170", "as": "PS5-60-DM-3400", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00236-0171", "as": "PS5-71-DM-3100A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00236-0172", "as": "PS5-71-DM-3100B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00236-0173", "as": "PS5-71-DM-3200", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00236-0174", "as": "PS5-71-DM-3300A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0175", "as": "PS5-71-DM-3300B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0176", "as": "PS5-71-DM-3400A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0177", "as": "PS5-71-DM-3400B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00236-0178", "as": "PS5-71-DM-3500A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00236-0179", "as": "PS5-71-DM-3500B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00236-0196", "as": "PS6-28-DM-3100", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00236-0197", "as": "PS6-28-DM-3800A", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00236-0198", "as": "PS6-28-DM-3800B", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00236-0199", "as": "PS6-28-DM-3800C", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00236-0200", "as": "PS6-28-DM-3900", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00236-0201", "as": "PS6-53-DM-3100", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00236-0286", "as": "PS5-28-DM-31100", "de": "TPX13 - Motor LV", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0295", "as": "PS6-05-IG-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0296", "as": "PS6-06-IG-0001A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00238-0297", "as": "PS6-06-IG-0001B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00238-0298", "as": "PS6-06-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00238-0299", "as": "PS6-61-IG-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0300", "as": "PS6-61-IG-0008", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0301", "as": "PS5-05-IG-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00238-0302", "as": "PS5-06-IG-0001A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00238-0303", "as": "PS5-06-IG-0001B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00238-0304", "as": "PS5-06-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00238-0305", "as": "PS5-61-IG-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00238-0306", "as": "PS5-61-IG-0008", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00238-0396", "as": "PS6-61-IE-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0397", "as": "PS6-61-IE-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0398", "as": "PS5-61-IE-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0399", "as": "PS5-61-IE-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0400", "as": "PS5-61-IE-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0415", "as": "PS5-71-IE-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0416", "as": "PS5-71-IE-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0417", "as": "PS6-05-IE-8100", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00238-0446", "as": "PS6-79-IG-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0447", "as": "PS6-79-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0448", "as": "PS6-79-IG-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0449", "as": "PS6-79-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0450", "as": "PS6-79-IG-0005", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0457", "as": "PS5-60-IE-0003A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0458", "as": "PS5-60-IE-0003B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0459", "as": "PS5-60-IE-0003C", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0460", "as": "PS5-60-IE-0003D", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0461", "as": "PS5-60-IE-0003E", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0462", "as": "PS5-60-IE-0003F", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0463", "as": "PS5-60-IE-0003G", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00238-0464", "as": "PS5-60-IE-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0465", "as": "PS5-60-IH-0001A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0466", "as": "PS5-60-IH-0001B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0467", "as": "PS5-60-IH-0001C", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0468", "as": "PS5-60-IH-0001D", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0469", "as": "PS5-60-IH-0001E", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0470", "as": "PS5-60-IH-0001F", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0471", "as": "PS5-60-IH-0001G", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00238-0472", "as": "PS5-60-IH-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0473", "as": "PS5-60-IE-0002A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0474", "as": "PS5-60-IE-0002B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0475", "as": "PS5-60-IE-0002C", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0476", "as": "PS5-60-IE-0002D", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0477", "as": "PS5-60-IE-0002E", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0478", "as": "PS5-60-IE-0002F", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0479", "as": "PS5-60-IE-0002G", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00238-0542", "as": "PS5-01-IE-0001A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00238-0543", "as": "PS5-01-IE-0001B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00238-0544", "as": "PS5-01-IE-0002A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0545", "as": "PS5-01-IE-0002B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0546", "as": "PS5-01-IE-0009A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0547", "as": "PS5-01-IE-0009B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0549", "as": "PS5-05-IE-8100", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00238-0550", "as": "PS5-50-IE-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00238-0551", "as": "PS5-50-IE-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00238-0552", "as": "PS5-60-IN-0002A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0553", "as": "PS5-60-IN-0002B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0554", "as": "PS5-60-IN-0002C", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0555", "as": "PS5-60-IN-0002D", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0556", "as": "PS5-60-IN-0002E", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0557", "as": "PS5-60-IN-0002F", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00238-0558", "as": "PS5-60-IN-0002G", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00238-0559", "as": "PS5-61-IH-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00238-0560", "as": "PS5-61-IH-0004A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00238-0561", "as": "PS5-61-IH-0004B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00238-0562", "as": "PS5-62-IE-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0563", "as": "PS5-62-IE-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0564", "as": "PS5-71-IN-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00238-0565", "as": "PS5-71-IN-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0566", "as": "PS5-71-IN-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0567", "as": "PS5-71-IN-0004A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0568", "as": "PS5-71-IN-0004B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0569", "as": "PS6-62-IE-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0570", "as": "PS6-62-IE-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0714", "as": "PS5-01-IG-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00238-0715", "as": "PS5-05-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0716", "as": "PS5-05-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0717", "as": "PS5-05-IG-0006", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0718", "as": "PS5-05-IG-0007", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0719", "as": "PS5-05-IG-0025", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0720", "as": "PS5-05-IG-0026", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0721", "as": "PS5-06-IG-0004A", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0722", "as": "PS5-06-IG-0004B", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0723", "as": "PS5-61-IG-0006", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0724", "as": "PS5-61-IG-0007", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0725", "as": "PS5-61-IG-0014", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00238-0726", "as": "PS5-61-IG-0015", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0727", "as": "PS5-61-IG-0016", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00238-0728", "as": "PS5-61-IG-0042", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00238-0729", "as": "PS5-61-IG-0043", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00238-0730", "as": "PS5-74-IG-5101", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00238-0731", "as": "PS5-79-IG-0001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0732", "as": "PS5-79-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0733", "as": "PS5-79-IG-0003", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0734", "as": "PS5-79-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0735", "as": "PS5-79-IG-0005", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0736", "as": "PS5-79-IG-0006", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0737", "as": "PS5-79-IG-0007", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0738", "as": "PS5-79-IG-0008", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0739", "as": "PS5-79-IG-0009", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0740", "as": "PS5-79-IG-0010", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0741", "as": "PS5-79-IG-0011", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0742", "as": "PS5-79-IG-0012", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00238-0743", "as": "PS6-05-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00238-0744", "as": "PS6-05-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0745", "as": "PS6-05-IG-0006", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0746", "as": "PS6-05-IG-0007", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00238-0747", "as": "PS6-61-IG-0002", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00238-0748", "as": "PS6-61-IG-0005", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0749", "as": "PS6-61-IG-0007", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00238-0750", "as": "PS6-61-IG-0016", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0751", "as": "PS6-61-IG-0020", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00238-0819", "as": "PS5-09-LB-0008", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00238-0820", "as": "PS5-61-IH-0004C", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00238-0821", "as": "PS5-61-IH-0004D", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00238-0824", "as": "PS6-05-IG-0101", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00238-0825", "as": "PS6-06-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00238-0826", "as": "PS6-61-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00238-0858", "as": "PS5-09-LB-7001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-09-02 - HVAC for Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0859", "as": "PS6-09-LB-7001", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-09-02 - HVAC for Guard House", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00238-0869", "as": "PS5-06-GU-0101", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-03 - AC UPS - Office & Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0870", "as": "PS5-61-IG-0020", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-13 - Power Distribution Board Office Building - PS5-61-IG-0020", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0871", "as": "PS5-61-IG-0009", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-14 - Power Distribution Board Workshop & Warehouse - PS5-61-IG-0009", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0872", "as": "PS5-61-IG-0004", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-18 - Workshop & Warehouse Normal L&SP DB - PS5-61-IG-0004", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00238-0873", "as": "PS5-05-IG-0101", "de": "TPX15 - Distribution board/console/control panel", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-19 - Workshop & Warehouse Emergency L&SP DB - PS5-05-IG-0101", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00239-0224", "as": "PS6-06-GU-0001", "de": "TPX16 - Charger / inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00239-0225", "as": "PS5-06-GU-0001", "de": "TPX16 - Charger / inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00239-0234", "as": "PS5-06-GU-0003A", "de": "TPX16 - Charger / inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00239-0235", "as": "PS5-06-GU-0003B", "de": "TPX16 - Charger / inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00239-0236", "as": "PS5-06-GU-0003C", "de": "TPX16 - Charger / inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00239-0240", "as": "PS6-06-GU-0101", "de": "TPX16 - Charger / inverter", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0448", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0449", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0450", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0451", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0452", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0453", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0454", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0455", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00240-0674", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0675", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0676", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0677", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0678", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0679", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0680", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0681", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0690", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0691", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00240-0692", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00240-0693", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00240-0694", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00240-0695", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0696", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0697", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0698", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0699", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0700", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0701", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0702", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0703", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0704", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0705", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0706", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00240-0707", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0708", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0709", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0710", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0711", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0712", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0713", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0714", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0715", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0716", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0717", "as": "", "de": "Lighting Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00240-0718", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0719", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0720", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0721", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0722", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0723", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0724", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0725", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0726", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0727", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0728", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0729", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0730", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0731", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0732", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0733", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00240-0734", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-0735", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1264", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1265", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1266", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1267", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1268", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1269", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1270", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1271", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1272", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00240-1273", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1274", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1275", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1276", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1277", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1278", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1279", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1280", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1281", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1282", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1283", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1284", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1285", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1286", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1287", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00240-1288", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1289", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1290", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1291", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1292", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1293", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1294", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1295", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1296", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1297", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1298", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1299", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1300", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1301", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1302", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1303", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1304", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1305", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1306", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1307", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1308", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1309", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1310", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1311", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1312", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1313", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1314", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1315", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1316", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1317", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1318", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1319", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1320", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1321", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1322", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1323", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1324", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1325", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1326", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1327", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1328", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1329", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1330", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1331", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1332", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1333", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1334", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1335", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1336", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1337", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1338", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1339", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1340", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1341", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00240-1342", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1343", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1344", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1345", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1346", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00240-1347", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1348", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00240-1349", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1350", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1351", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1352", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1353", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1354", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1355", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1356", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1357", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1358", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1359", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1360", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1361", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1362", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1363", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1364", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1365", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1366", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1367", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1368", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1369", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1370", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1371", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1372", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1373", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1374", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1375", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1376", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00240-1377", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1378", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00240-1379", "as": "", "de": "TPX18 - Lighting circuits", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0135", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00241-0136", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00241-0165", "as": "PS5-25-UD-3100A", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00241-0166", "as": "PS5-28-ISO-2008", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00241-0167", "as": "PS6-25-UD-3100A", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00241-0177", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00241-0178", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00241-0184", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00241-0185", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00241-0186", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00241-0187", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00241-0188", "as": "", "de": "Socket Circuit", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00241-0189", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0190", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0191", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0192", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0193", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0194", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0195", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0196", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0197", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0198", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0199", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0200", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0201", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0202", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0203", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0204", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0205", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00241-0206", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00241-0207", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0208", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0209", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0210", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00241-0211", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00241-0212", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00241-0213", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00241-0438", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0439", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0440", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0441", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0442", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0443", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0444", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0445", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-05 - AC UPS - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0446", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0447", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0448", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0449", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0450", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0451", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0452", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0453", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0454", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0455", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0456", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-15 - Office Building Normal L&SP DB - PS5-61-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0457", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0458", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-20 - Office Building Normal L&SP DB - PS5-61-IG-0010", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0459", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0460", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0461", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0462", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0463", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0464", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0465", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0466", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00241-0467", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00241-0468", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00241-0469", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00241-0470", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00241-0471", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00241-0472", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0473", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-16 - Guard Hut A Normal L&SP DB - PS5-61-IG-0111", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0474", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00241-0475", "as": "", "de": "TPX19 - Power socket outlet", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-17 - Guard Hut B Normal L&SP DB - PS5-61-IG-0112", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00242-0024", "as": "PS6-09-HE-2700", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00242-0031", "as": "PS5-09-HE-2700", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00242-0043", "as": "PS6-28-HE-2100", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00242-0044", "as": "PS5-28-HE-2100", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00242-0045", "as": "PS5-28-HE-2200", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00242-0046", "as": "PS5-71-HE-2200", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00242-0047", "as": "PS5-71-HE-2300", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00242-0048", "as": "PS5-71-HE-2400A", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00242-0049", "as": "PS5-71-HE-2400B", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00242-0068", "as": "PS5-25-HE-2100", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00242-0069", "as": "PS5-25-HE-2200", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00242-0070", "as": "PS5-25-HE-2300", "de": "TPX20 - Heater", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00243-0038", "as": "PS6-61-NER-0010", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00243-0039", "as": "PS6-61-NER-0011", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00243-0040", "as": "PS6-63-NER-0010", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00243-0041", "as": "PS5-61-NER-0010", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00243-0042", "as": "PS5-61-NER-0011", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00243-0043", "as": "PS5-63-NER-0010", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00243-0044", "as": "PS5-63-NER-0011", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00243-0059", "as": "PS5-60-IJ-0001A", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00243-0060", "as": "PS5-60-IJ-0001B", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00243-0061", "as": "PS5-60-IJ-0001C", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00243-0062", "as": "PS5-60-IJ-0001D", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00243-0063", "as": "PS5-60-IJ-0001E", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00243-0064", "as": "PS5-60-IJ-0001F", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00243-0065", "as": "PS5-60-IJ-0001G", "de": "TPX21 - Neutral earthing resistor", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00244-0125", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0126", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0127", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0128", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0129", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0130", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0131", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0132", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0133", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0134", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0135", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0136", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0137", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0138", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0139", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0140", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0141", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0142", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0143", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0144", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0145", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0146", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0147", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0148", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0149", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0150", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0151", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0152", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0153", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0154", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0155", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0156", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0157", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0158", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0159", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0160", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-0161", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0162", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0163", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0164", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0165", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0166", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0167", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0168", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0169", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0170", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0171", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0172", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0173", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0174", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0175", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0176", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0177", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0178", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0179", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0180", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0181", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0182", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0183", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0184", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0185", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0186", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0187", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0188", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0189", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0190", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0191", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0192", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0193", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0194", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0195", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0196", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0197", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0198", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0199", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0200", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0201", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0202", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0203", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0204", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0205", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0206", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0207", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0208", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0209", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0210", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0211", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0212", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0213", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0214", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0215", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0216", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0217", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0218", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-0219", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0220", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0221", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0222", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0223", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0224", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0225", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0226", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0227", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0228", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0229", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0230", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0231", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0232", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0233", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0234", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-0235", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0236", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0237", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0238", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0239", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0240", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0241", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0242", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0243", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0244", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0245", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0246", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-0247", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0248", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0249", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0250", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-0251", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0252", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0253", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0254", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0255", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0256", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0257", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0258", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0259", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0260", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0261", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0262", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0263", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0264", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0265", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0266", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0267", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0268", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0269", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0270", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0271", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0272", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0273", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0274", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0275", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0276", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0277", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0278", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-0279", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00244-0280", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00244-1357", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1358", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1359", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1360", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1361", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1362", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1363", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1364", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1365", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1366", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1367", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1368", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1369", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1370", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1371", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1372", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1373", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1374", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1375", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1376", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1377", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1378", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1379", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1380", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1381", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1382", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1383", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1384", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1385", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1386", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1387", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1388", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1389", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1390", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1391", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1392", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1393", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1394", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1395", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1396", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1397", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1398", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1399", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1400", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1401", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1402", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1403", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1404", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1405", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1406", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1407", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1408", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1409", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1410", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1411", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1412", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1413", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1414", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1415", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1416", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1417", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1418", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1419", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1420", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1421", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1422", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1423", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1424", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1425", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1426", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1427", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1428", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1429", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1430", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1431", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1432", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1433", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1434", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1435", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1436", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1437", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1438", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1439", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1440", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1441", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1442", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1443", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1444", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1445", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1446", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1447", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1448", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1449", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1450", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1451", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1452", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1453", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1454", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1455", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1456", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1457", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1458", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1459", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1460", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00244-1461", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00244-1462", "as": "", "de": "TPX22 - Tape Trace Heating", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H