mmissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00292-1568", "as": "PS5-71-23_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00292-1569", "as": "PS5-74-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00292-1570", "as": "PS5-75-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00292-1571", "as": "PS5-75-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00292-1572", "as": "PS5-75-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00292-1573", "as": "PS5-79-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1574", "as": "PS5-79-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1575", "as": "PS5-79-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1576", "as": "PS5-79-04_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1577", "as": "PS5-79-05_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1578", "as": "PS5-79-06_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1579", "as": "PS5-79-07_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1580", "as": "PS5-79-08_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1581", "as": "PS5-79-09_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1582", "as": "PS5-79-10_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1583", "as": "PS5-79-11_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1584", "as": "PS5-79-12_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00292-1585", "as": "PS5-91-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00292-1586", "as": "PS6-03-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00292-1587", "as": "PS6-03-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00292-1588", "as": "PS6-03-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00292-1589", "as": "PS6-03-04_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00292-1590", "as": "PS6-03-05_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00292-1591", "as": "PS6-03-07_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00292-1592", "as": "PS6-03-08_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00292-1593", "as": "PS6-04-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00292-1594", "as": "PS6-05-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00292-1595", "as": "PS6-09-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00292-1596", "as": "PS6-09-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1597", "as": "PS6-25-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00292-1598", "as": "PS6-25-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00292-1599", "as": "PS6-25-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00292-1600", "as": "PS6-25-04_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00292-1601", "as": "PS6-25-05_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00292-1602", "as": "PS6-25-07_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00292-1603", "as": "PS6-28-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00292-1604", "as": "PS6-28-08_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00292-1605", "as": "PS6-28-09_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00292-1606", "as": "PS6-53-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00292-1607", "as": "PS6-53-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00292-1608", "as": "PS6-75-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1609", "as": "PS6-75-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1610", "as": "PS6-79-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1611", "as": "PS6-79-02_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1612", "as": "PS6-79-03_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00292-1613", "as": "PS6-79-04_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1614", "as": "PS6-79-05_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00292-1618", "as": "PS6-03-04_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00292-1619", "as": "PS5-03-20_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00292-1625", "as": "PS5-60-03_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00292-1626", "as": "PS5-60-12_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00292-1636", "as": "PS5-60-06_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00292-1637", "as": "PS5-60-09_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00292-1638", "as": "PS5-60-15_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00292-1639", "as": "PS5-60-18_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00292-1640", "as": "PS5-60-21_PRC-INSTRUMENTATION-CPP", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00292-1642", "as": "PS6-91-01_PRC-INSTRUMENTATION-KENT", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00292-1644", "as": "PS6-61-05_PRC-INSTRUMENT-EITS", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00292-1645", "as": "PS6-06-01_PRC-INSTRUMENTATION-EITS", "de": "2621I - Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00293-0693", "as": "PS5-01-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00293-0694", "as": "PS5-01-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00293-0695", "as": "PS5-01-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00293-0696", "as": "PS5-01-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00293-0697", "as": "PS5-01-07_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00293-0698", "as": "PS5-01-08_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0699", "as": "PS5-01-09_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00293-0700", "as": "PS5-01-10_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0701", "as": "PS5-01-11_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0702", "as": "PS5-02-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0703", "as": "PS5-02-01_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00293-0704", "as": "PS5-02-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00293-0705", "as": "PS5-02-02_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00293-0706", "as": "PS5-03-14_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0707", "as": "PS5-05-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00293-0708", "as": "PS5-09-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0709", "as": "PS5-09-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00293-0710", "as": "PS5-09-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0711", "as": "PS5-09-05_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00293-0712", "as": "PS5-25-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0713", "as": "PS5-25-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0714", "as": "PS5-25-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0715", "as": "PS5-25-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0716", "as": "PS5-25-07_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0717", "as": "PS5-28-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0718", "as": "PS5-28-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0719", "as": "PS5-28-06_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00293-0720", "as": "PS5-28-08_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00293-0721", "as": "PS5-28-10_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0722", "as": "PS5-28-11_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0723", "as": "PS5-28-13_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00293-0724", "as": "PS5-28-14_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00293-0725", "as": "PS5-28-15_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00293-0726", "as": "PS5-28-17_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0727", "as": "PS5-50-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0728", "as": "PS5-50-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0729", "as": "PS5-50-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0730", "as": "PS5-53-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00293-0731", "as": "PS5-53-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00293-0732", "as": "PS5-53-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0733", "as": "PS5-53-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0734", "as": "PS5-60-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0735", "as": "PS5-60-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0736", "as": "PS5-60-07_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0737", "as": "PS5-60-10_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0738", "as": "PS5-60-13_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0739", "as": "PS5-60-16_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0740", "as": "PS5-60-19_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0741", "as": "PS5-60-24_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0742", "as": "PS5-60-25_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0743", "as": "PS5-60-26_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0744", "as": "PS5-60-27_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0745", "as": "PS5-60-35_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0746", "as": "PS5-60-36_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0747", "as": "PS5-60-37_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0748", "as": "PS5-60-38_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0749", "as": "PS5-60-39_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0750", "as": "PS5-60-40_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0751", "as": "PS5-60-41_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0752", "as": "PS5-60-42_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0753", "as": "PS5-60-43_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0754", "as": "PS5-60-44_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0755", "as": "PS5-60-45_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0756", "as": "PS5-60-46_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0757", "as": "PS5-60-47_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0758", "as": "PS5-60-48_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0759", "as": "PS5-60-49_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0760", "as": "PS5-60-50_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0761", "as": "PS5-60-51_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0762", "as": "PS5-60-52_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0763", "as": "PS5-60-53_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0764", "as": "PS5-60-54_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0765", "as": "PS5-60-55_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0766", "as": "PS5-60-56_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0767", "as": "PS5-60-58_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0768", "as": "PS5-60-60_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0769", "as": "PS5-60-62_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0770", "as": "PS5-60-64_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0771", "as": "PS5-60-66_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0772", "as": "PS5-60-68_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0773", "as": "PS5-60-70_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0774", "as": "PS5-60-71_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0775", "as": "PS5-60-72_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0776", "as": "PS5-60-73_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0777", "as": "PS5-60-74_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0778", "as": "PS5-60-75_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00293-0779", "as": "PS5-60-76_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0780", "as": "PS5-61-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00293-0781", "as": "PS5-71-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0782", "as": "PS5-71-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00293-0783", "as": "PS5-71-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0784", "as": "PS5-71-06_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0785", "as": "PS5-71-08_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00293-0786", "as": "PS5-71-13_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00293-0787", "as": "PS5-71-14_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0788", "as": "PS5-71-15_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0789", "as": "PS5-71-16_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00293-0790", "as": "PS5-71-18_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0791", "as": "PS5-71-20_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0792", "as": "PS5-71-21_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0793", "as": "PS5-71-22_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00293-0794", "as": "PS5-74-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00293-0795", "as": "PS5-74-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00293-0796", "as": "PS5-75-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0797", "as": "PS5-75-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0798", "as": "PS5-75-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0799", "as": "PS5-78-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00293-0800", "as": "PS5-82-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0801", "as": "PS5-82-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-05 - Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0802", "as": "PS5-82-06_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-06 - Guard House Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0803", "as": "PS5-82-07_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-07 - Guard Huts", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0804", "as": "PS5-83-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00293-0805", "as": "PS5-83-01_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00293-0806", "as": "PS5-84-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-84-01 - Generator Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0807", "as": "PS5-84-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-84-02 - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0808", "as": "PS5-84-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-84-03 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00293-0809", "as": "PS5-86-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-86-01 - Shelters", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00293-0810", "as": "PS5-99-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-99-01 - Area Completion for Building area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0811", "as": "PS5-99-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-99-02 - Area Completion for Utility area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0812", "as": "PS5-99-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-99-03 - Area Completion for Power Distribution area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0813", "as": "PS5-99-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-99-04 - Area Completion for Process area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0814", "as": "PS5-99-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-99-05 - Area Completion for CFO area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0815", "as": "PS5-99-06_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-99-06 - Area Completion for Power Generation area", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00293-0816", "as": "PS6-02-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0817", "as": "PS6-02-01_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00293-0818", "as": "PS6-02-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0819", "as": "PS6-02-02_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-02-02 - Portable Fire Fighting Equipments", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00293-0820", "as": "PS6-05-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00293-0821", "as": "PS6-09-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0822", "as": "PS6-09-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0823", "as": "PS6-09-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00293-0824", "as": "PS6-09-04_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00293-0825", "as": "PS6-25-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0826", "as": "PS6-25-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00293-0827", "as": "PS6-25-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0828", "as": "PS6-25-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0829", "as": "PS6-25-07_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0830", "as": "PS6-28-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0831", "as": "PS6-28-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0832", "as": "PS6-28-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0833", "as": "PS6-28-06_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0834", "as": "PS6-28-07_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0835", "as": "PS6-28-09_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00293-0836", "as": "PS6-53-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00293-0837", "as": "PS6-53-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00293-0838", "as": "PS6-61-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0839", "as": "PS6-61-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0840", "as": "PS6-75-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0841", "as": "PS6-75-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00293-0842", "as": "PS6-82-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-82-01 - Office building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0843", "as": "PS6-82-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-82-02 - Guard House", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0844", "as": "PS6-82-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-82-03 - Sanitary sewage collection", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00293-0845", "as": "PS6-83-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00293-0846", "as": "PS6-83-01_PRC-MECHANICAL-EITS", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00293-0847", "as": "PS6-84-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-84-01 - Workshop & Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0848", "as": "PS6-84-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-84-02 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00293-0849", "as": "PS6-86-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-86-01 - Shelters", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00293-0850", "as": "PS6-99-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-99-01 - Area Completion for Building Area West", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0851", "as": "PS6-99-02_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-99-02 - Area Completion for Building Area East", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0852", "as": "PS6-99-03_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-99-03 - Area Completion for Utility Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0853", "as": "PS6-99-04_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-99-04 - Area Completion for Power Distribution Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0854", "as": "PS6-99-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-99-05 - Area Completion for Process Area", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00293-0866", "as": "PS5-09-05_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00293-0875", "as": "PS6-01-01_PRC-MECHANICAL-CPP", "de": "2621M - Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00294-0448", "as": "PS5-01-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00294-0449", "as": "PS5-01-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00294-0450", "as": "PS5-01-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00294-0451", "as": "PS5-01-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-04 - Fire Water Pump Mini Flow Recycle", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00294-0452", "as": "PS5-01-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00294-0453", "as": "PS5-01-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-06 - Foam Concentrate Distribution", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0454", "as": "PS5-01-07_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00294-0455", "as": "PS5-01-08_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0456", "as": "PS5-01-09_PRC-PIPING-EITS", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00294-0457", "as": "PS5-01-10_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0458", "as": "PS5-01-11_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0459", "as": "PS5-05-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00294-0460", "as": "PS5-25-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0461", "as": "PS5-25-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0462", "as": "PS5-25-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0463", "as": "PS5-25-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0464", "as": "PS5-25-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00294-0465", "as": "PS5-25-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0466", "as": "PS5-25-07_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0467", "as": "PS5-28-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00294-0468", "as": "PS5-28-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-02 - Closed Drain Header 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0469", "as": "PS5-28-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00294-0470", "as": "PS5-28-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0471", "as": "PS5-28-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-05 - HP Relief Header", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00294-0472", "as": "PS5-28-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00294-0473", "as": "PS5-28-07_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Submitted"}, {"id": "T-00294-0474", "as": "PS5-28-08_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00294-0475", "as": "PS5-28-09_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-09 - Observation Basin", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0476", "as": "PS5-28-11_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0477", "as": "PS5-28-12_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-12 - Open Drains (OD3)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0478", "as": "PS5-28-13_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00294-0479", "as": "PS5-28-14_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00294-0480", "as": "PS5-28-15_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00294-0481", "as": "PS5-28-16_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-16 - LP Relief Header", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00294-0482", "as": "PS5-28-17_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0483", "as": "PS5-50-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0484", "as": "PS5-50-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0485", "as": "PS5-50-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0486", "as": "PS5-53-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00294-0487", "as": "PS5-53-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Submitted"}, {"id": "T-00294-0488", "as": "PS5-53-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0489", "as": "PS5-53-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0490", "as": "PS5-53-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-05 - Water Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00294-0491", "as": "PS5-53-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-06 - Water Distribution Consumers", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0492", "as": "PS5-60-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0493", "as": "PS5-60-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0494", "as": "PS5-60-07_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0495", "as": "PS5-60-10_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0496", "as": "PS5-60-13_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0497", "as": "PS5-60-16_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0498", "as": "PS5-60-19_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00294-0499", "as": "PS5-60-23_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-23 - Instrument Air Distribution lines", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0500", "as": "PS5-60-24_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0501", "as": "PS5-60-25_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0502", "as": "PS5-60-26_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0503", "as": "PS5-60-27_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0504", "as": "PS5-60-28_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0505", "as": "PS5-60-29_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0506", "as": "PS5-60-30_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0507", "as": "PS5-60-31_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0508", "as": "PS5-60-32_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0509", "as": "PS5-60-33_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0510", "as": "PS5-60-34_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0511", "as": "PS5-60-35_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0512", "as": "PS5-60-36_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0513", "as": "PS5-60-37_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0514", "as": "PS5-60-38_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0515", "as": "PS5-60-39_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0516", "as": "PS5-60-40_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0517", "as": "PS5-60-41_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0518", "as": "PS5-60-42_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0519", "as": "PS5-60-43_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0520", "as": "PS5-60-44_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0521", "as": "PS5-60-45_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0522", "as": "PS5-60-46_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0523", "as": "PS5-60-47_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0524", "as": "PS5-60-48_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0525", "as": "PS5-60-49_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0526", "as": "PS5-60-50_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0527", "as": "PS5-60-51_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0528", "as": "PS5-60-52_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0529", "as": "PS5-60-53_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0530", "as": "PS5-60-54_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0531", "as": "PS5-60-55_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0532", "as": "PS5-60-56_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0533", "as": "PS5-60-58_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0534", "as": "PS5-60-60_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0535", "as": "PS5-60-62_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0536", "as": "PS5-60-64_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0537", "as": "PS5-60-66_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0538", "as": "PS5-60-68_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0539", "as": "PS5-60-70_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0540", "as": "PS5-60-71_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0541", "as": "PS5-60-72_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0542", "as": "PS5-60-73_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0543", "as": "PS5-60-74_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0544", "as": "PS5-60-75_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00294-0545", "as": "PS5-60-76_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00294-0546", "as": "PS5-71-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0547", "as": "PS5-71-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00294-0548", "as": "PS5-71-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0549", "as": "PS5-71-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0550", "as": "PS5-71-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0551", "as": "PS5-71-08_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00294-0552", "as": "PS5-71-12_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0553", "as": "PS5-71-13_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00294-0554", "as": "PS5-71-14_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0555", "as": "PS5-71-15_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0556", "as": "PS5-71-16_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00294-0557", "as": "PS5-71-17_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0558", "as": "PS5-71-18_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0559", "as": "PS5-71-20_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0560", "as": "PS5-71-21_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0561", "as": "PS5-71-22_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00294-0562", "as": "PS5-74-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Submitted"}, {"id": "T-00294-0563", "as": "PS5-74-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00294-0564", "as": "PS5-74-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-74-04 - Nitrogen Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0565", "as": "PS5-75-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00294-0566", "as": "PS5-75-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00294-0567", "as": "PS5-75-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00294-0568", "as": "PS5-82-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-01 - Sanitary Sewage Collection", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00294-0569", "as": "PS5-82-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0570", "as": "PS5-82-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-04 - Sewage Treatment Plant Discharge Piping", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00294-0571", "as": "PS6-01-01_PRC-PIPING-EITS", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00294-0572", "as": "PS6-05-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00294-0573", "as": "PS6-25-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0574", "as": "PS6-25-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00294-0575", "as": "PS6-25-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0576", "as": "PS6-25-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0577", "as": "PS6-25-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0578", "as": "PS6-25-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0579", "as": "PS6-25-07_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0580", "as": "PS6-28-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0581", "as": "PS6-28-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-02 - Relief Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0582", "as": "PS6-28-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0583", "as": "PS6-28-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0584", "as": "PS6-28-05_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0585", "as": "PS6-28-06_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0586", "as": "PS6-28-07_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0587", "as": "PS6-28-08_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00294-0588", "as": "PS6-28-09_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0589", "as": "PS6-28-10_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-10 - Open Drains (OD3)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00294-0590", "as": "PS6-28-11_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00294-0591", "as": "PS6-53-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00294-0592", "as": "PS6-53-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00294-0593", "as": "PS6-53-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00294-0594", "as": "PS6-53-04_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-04 - Water Distribution Header", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00294-0595", "as": "PS6-75-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0596", "as": "PS6-75-02_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00294-0597", "as": "PS6-82-03_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-82-03 - Sanitary sewage collection", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00294-0610", "as": "PS6-53-05_PRC-PIPING", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-05 - Water Distribution Consumers", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00294-0619", "as": "PS5-01-09_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00294-0625", "as": "PS6-01-01_PRC-PIPING-CPP", "de": "2621P - Piping", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00295-0408", "as": "PS5-03-14_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00295-0409", "as": "PS5-04-01_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-04-01 - Office Building PCS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00295-0410", "as": "PS5-04-03_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00295-0411", "as": "PS5-04-04_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00295-0412", "as": "PS5-04-05_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00295-0413", "as": "PS5-06-01_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00295-0414", "as": "PS5-08-01_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0415", "as": "PS5-08-03_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0416", "as": "PS5-08-04_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-04 - Hotline", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00295-0417", "as": "PS5-08-11_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0418", "as": "PS5-08-12_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0419", "as": "PS5-08-13_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0420", "as": "PS5-08-14_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0421", "as": "PS5-08-15_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0422", "as": "PS5-08-23_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0423", "as": "PS5-08-34_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0424", "as": "PS5-08-35_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00295-0425", "as": "PS5-08-36_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-36 - Pipeline FO Cable & EPRS", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0426", "as": "PS5-08-51_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00295-0427", "as": "PS5-08-52_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0428", "as": "PS5-08-55_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-55 - Videoconference", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00295-0429", "as": "PS5-08-61_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0430", "as": "PS5-08-71_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0431", "as": "PS5-08-81_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00295-0432", "as": "PS5-08-82_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-82 - Key Management", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0433", "as": "PS5-08-83_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00295-0434", "as": "PS5-08-85_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0435", "as": "PS5-08-86_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-86 - Integrated Security Management System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0436", "as": "PS5-08-92_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-92 - Telecom Mast", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0437", "as": "PS5-08-93_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-93 - Telecom Monitoring System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0438", "as": "PS5-09-03_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00295-0439", "as": "PS5-09-05_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00295-0440", "as": "PS5-60-03_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Completed (not Closed)"}, {"id": "T-00295-0441", "as": "PS5-60-05_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00295-0442", "as": "PS5-60-06_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00295-0443", "as": "PS5-60-08_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0444", "as": "PS5-60-09_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0445", "as": "PS5-60-10_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00295-0446", "as": "PS5-60-11_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0447", "as": "PS5-60-12_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0448", "as": "PS5-60-14_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0449", "as": "PS5-60-15_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0450", "as": "PS5-60-16_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0451", "as": "PS5-60-17_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0452", "as": "PS5-60-18_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0453", "as": "PS5-60-20_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00295-0454", "as": "PS5-60-21_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00295-0455", "as": "PS5-60-22_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00295-0456", "as": "PS5-60-49_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00295-0457", "as": "PS5-60-50_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00295-0458", "as": "PS5-60-51_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0459", "as": "PS5-60-52_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0460", "as": "PS5-60-53_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0461", "as": "PS5-60-54_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0462", "as": "PS5-60-55_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00295-0463", "as": "PS5-60-57_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00295-0464", "as": "PS5-60-59_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00295-0465", "as": "PS5-60-61_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0466", "as": "PS5-60-63_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0467", "as": "PS5-60-65_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0468", "as": "PS5-60-67_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00295-0469", "as": "PS5-60-69_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00295-0470", "as": "PS5-61-01_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00295-0471", "as": "PS5-61-02_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00295-0472", "as": "PS5-61-03_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00295-0473", "as": "PS5-61-07_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00295-0474", "as": "PS5-61-08_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00295-0475", "as": "PS5-71-07_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00295-0476", "as": "PS5-71-09_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00295-0477", "as": "PS5-71-19_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0478", "as": "PS5-71-23_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00295-0479", "as": "PS6-04-01_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00295-0480", "as": "PS6-08-01_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0481", "as": "PS6-08-03_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0482", "as": "PS6-08-06_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00295-0483", "as": "PS6-08-11_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00295-0484", "as": "PS6-08-12_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0485", "as": "PS6-08-13_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00295-0486", "as": "PS6-08-14_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00295-0487", "as": "PS6-08-15_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00295-0488", "as": "PS6-08-23_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0489", "as": "PS6-08-34_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00295-0490", "as": "PS6-08-35_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0491", "as": "PS6-08-36_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0492", "as": "PS6-08-52_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00295-0493", "as": "PS6-08-55_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-55 - Videoconference", "pr": "PS6 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00295-0494", "as": "PS6-08-61_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00295-0495", "as": "PS6-08-71_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00295-0496", "as": "PS6-08-72_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00295-0497", "as": "PS6-08-81_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00295-0498", "as": "PS6-08-83_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00295-0499", "as": "PS6-08-85_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00295-0500", "as": "PS6-08-86_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-86 - Integrated Security Management System", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00295-0501", "as": "PS6-08-92_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-92 - Telecom Mast", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00295-0502", "as": "PS6-08-93_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-93 - Telecom Monitoring System", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0503", "as": "PS6-61-05_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00295-0535", "as": "PS5-08-07_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-07 - Multi-Channel Voice Recorder", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00295-0536", "as": "PS6-08-07_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-07 - Multi-Channel Voice Recorder", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0538", "as": "PS6-08-36_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00295-0567", "as": "PS6-08-83_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00295-0570", "as": "PS5-25-02_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00295-0572", "as": "PS5-08-03_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00295-0573", "as": "PS5-08-13_PRC-TELECOM-CPP", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00295-0577", "as": "PS6-61-04_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00295-0582", "as": "PS6-61-02_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00295-0583", "as": "PS6-61-03_PRC-TELECOM-EITS", "de": "2621T - Telecommunications", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00296-0167", "as": "BF_PS5-06-IER-0001A", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00296-0168", "as": "BF_PS5-06-IER-0001B", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00296-0169", "as": "BF_PS5-61-IE-0001", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00296-0170", "as": "BF_PS5-61-IE-0002", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00296-0171", "as": "BF_PS5-61-IE-0003", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00296-0172", "as": "BF_PS5-71-IE-0001", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00296-0173", "as": "BF_PS5-71-IE-0002", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00296-0174", "as": "BF_PS6-05-IE-8100", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00296-0175", "as": "BF_PS6-06-IER-0001A", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00296-0176", "as": "BF_PS6-06-IER-0001B", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00296-0177", "as": "BF_PS6-61-IE-0001", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00296-0178", "as": "BF_PS6-61-IE-0002", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00296-0194", "as": "BF_PS5-87-IRF-0001", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00296-0195", "as": "BF_PS5-87-IRF-0002", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00296-0196", "as": "BF_PS5-87-IRF-0003", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00296-0197", "as": "BF_PS5-87-IRF-0004", "de": "FP00 - Miscellaneous Electrical Consumer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0246", "as": "PS5-01-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0247", "as": "PS5-01-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0248", "as": "PS5-01-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0249", "as": "PS5-01-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-04 - Fire Water Pump Mini Flow Recycle", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0250", "as": "PS5-01-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0251", "as": "PS5-01-06 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-06 - Foam Concentrate Distribution", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0252", "as": "PS5-01-07 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0253", "as": "PS5-01-08 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0254", "as": "PS5-01-09 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00297-0255", "as": "PS5-01-10 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0256", "as": "PS5-01-11 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0257", "as": "PS5-05-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0258", "as": "PS5-09-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0259", "as": "PS5-09-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-09-02 - HVAC for Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0260", "as": "PS5-09-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0261", "as": "PS5-09-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0262", "as": "PS5-09-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Submitted"}, {"id": "T-00297-0263", "as": "PS5-25-01 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0264", "as": "PS5-25-02 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0265", "as": "PS5-25-03 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0266", "as": "PS5-25-04 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0267", "as": "PS5-25-05 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0268", "as": "PS5-25-06 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0269", "as": "PS5-25-07 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Submitted"}, {"id": "T-00297-0270", "as": "PS5-28-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0271", "as": "PS5-28-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-02 - Closed Drain Header 2", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0272", "as": "PS5-28-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0273", "as": "PS5-28-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0274", "as": "PS5-28-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-05 - HP Relief Header", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0275", "as": "PS5-28-06 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0276", "as": "PS5-28-13 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0277", "as": "PS5-28-14 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0278", "as": "PS5-28-15 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0279", "as": "PS5-28-16 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-16 - LP Relief Header", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0280", "as": "PS5-28-17 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0281", "as": "PS5-50-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0282", "as": "PS5-50-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0283", "as": "PS5-50-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0284", "as": "PS5-53-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0285", "as": "PS5-53-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0286", "as": "PS5-53-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0287", "as": "PS5-53-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0288", "as": "PS5-53-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-05 - Water Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0289", "as": "PS5-53-06 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-06 - Water Distribution Consumers", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0290", "as": "PS5-60-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0291", "as": "PS5-60-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0292", "as": "PS5-60-07 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0293", "as": "PS5-60-10 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0294", "as": "PS5-60-13 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0295", "as": "PS5-60-16 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0296", "as": "PS5-60-19 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0297", "as": "PS5-60-23 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-23 - Instrument Air Distribution lines", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0298", "as": "PS5-60-24 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0299", "as": "PS5-60-25 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0300", "as": "PS5-60-26 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0301", "as": "PS5-60-27 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0302", "as": "PS5-60-28 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0303", "as": "PS5-60-29 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0304", "as": "PS5-60-30 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0305", "as": "PS5-60-31 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0306", "as": "PS5-60-32 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0307", "as": "PS5-60-33 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0308", "as": "PS5-60-34 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0309", "as": "PS5-60-35 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0310", "as": "PS5-60-36 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0311", "as": "PS5-60-37 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0312", "as": "PS5-60-38 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0313", "as": "PS5-60-39 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0314", "as": "PS5-60-40 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0315", "as": "PS5-60-41 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0316", "as": "PS5-60-42 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0317", "as": "PS5-60-43 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0318", "as": "PS5-60-44 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0319", "as": "PS5-60-45 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0320", "as": "PS5-60-46 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0321", "as": "PS5-60-47 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0322", "as": "PS5-60-48 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0323", "as": "PS5-60-49 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0324", "as": "PS5-60-50 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0325", "as": "PS5-60-51 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0326", "as": "PS5-60-52 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0327", "as": "PS5-60-53 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0328", "as": "PS5-60-54 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0329", "as": "PS5-60-55 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0330", "as": "PS5-60-56 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0331", "as": "PS5-60-58 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0332", "as": "PS5-60-60 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0333", "as": "PS5-60-62 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0334", "as": "PS5-60-64 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0335", "as": "PS5-60-66 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0336", "as": "PS5-60-68 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0337", "as": "PS5-60-70 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0338", "as": "PS5-60-71 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00297-0339", "as": "PS5-60-72 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0340", "as": "PS5-60-73 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0341", "as": "PS5-60-74 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0342", "as": "PS5-60-75 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0343", "as": "PS5-60-76 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0344", "as": "PS5-71-01 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0345", "as": "PS5-71-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0346", "as": "PS5-71-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0347", "as": "PS5-71-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0348", "as": "PS5-71-06 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0349", "as": "PS5-71-08 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0350", "as": "PS5-71-12 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0351", "as": "PS5-71-13 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00297-0352", "as": "PS5-71-14 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0353", "as": "PS5-71-15 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0354", "as": "PS5-71-16 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0355", "as": "PS5-71-17 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0356", "as": "PS5-71-18 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0357", "as": "PS5-71-20 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0358", "as": "PS5-71-21 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0359", "as": "PS5-71-22 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00297-0360", "as": "PS5-74-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0361", "as": "PS5-74-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0362", "as": "PS5-74-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-74-04 - Nitrogen Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0363", "as": "PS5-75-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0364", "as": "PS5-75-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0365", "as": "PS5-75-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00297-0366", "as": "PS5-82-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-01 - Sanitary Sewage Collection", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0367", "as": "PS5-82-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0368", "as": "PS5-82-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-04 - Sewage Treatment Plant Discharge Piping", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00297-0470", "as": "PS6-01-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0471", "as": "PS6-05-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0472", "as": "PS6-09-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0473", "as": "PS6-09-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-09-02 - HVAC for Guard House", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0474", "as": "PS6-09-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0475", "as": "PS6-09-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00297-0476", "as": "PS6-25-01 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00297-0477", "as": "PS6-25-02 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00297-0478", "as": "PS6-25-03 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00297-0479", "as": "PS6-25-04 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00297-0480", "as": "PS6-25-05 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00297-0481", "as": "PS6-25-06 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Submitted"}, {"id": "T-00297-0482", "as": "PS6-25-07 - Water Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Submitted"}, {"id": "T-00297-0483", "as": "PS6-28-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0484", "as": "PS6-28-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-02 - Relief Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0485", "as": "PS6-28-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0486", "as": "PS6-28-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Submitted"}, {"id": "T-00297-0487", "as": "PS6-28-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0488", "as": "PS6-28-06 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0489", "as": "PS6-28-07 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0490", "as": "PS6-28-11 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00297-0491", "as": "PS6-53-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0492", "as": "PS6-53-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0493", "as": "PS6-53-03 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0494", "as": "PS6-53-04 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-04 - Water Distribution Header", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0495", "as": "PS6-53-05 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-53-05 - Water Distribution Consumers", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00297-0496", "as": "PS6-75-01 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00297-0497", "as": "PS6-75-02 - Service Leak Test", "de": "4241 - Leak testing", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00298-0215", "as": "PS5_LTP-0001_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0216", "as": "PS5_LTP-0001_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0217", "as": "PS5_LTP-0001_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0218", "as": "PS5_LTP-0001_WJ12", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0219", "as": "PS5_LTP-0001_WJ13", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0220", "as": "PS5_LTP-0001_WJ14", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0221", "as": "PS5_LTP-0001_WJ15", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0222", "as": "PS5_LTP-0001_WJ16", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0223", "as": "PS5_LTP-0001_WJ17", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0224", "as": "PS5_LTP-0001_WJ18", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0225", "as": "PS5_LTP-0001_WJ19", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0226", "as": "PS5_LTP-0001_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0227", "as": "PS5_LTP-0001_WJ20", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0228", "as": "PS5_LTP-0001_WJ21", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0229", "as": "PS5_LTP-0001_WJ22", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0230", "as": "PS5_LTP-0001_WJ23", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0231", "as": "PS5_LTP-0001_WJ24", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0232", "as": "PS5_LTP-0001_WJ25", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0233", "as": "PS5_LTP-0001_WJ26", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0234", "as": "PS5_LTP-0001_WJ27", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0235", "as": "PS5_LTP-0001_WJ28", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-05 - HP Relief Header", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0236", "as": "PS5_LTP-0001_WJ29", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0237", "as": "PS5_LTP-0001_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0238", "as": "PS5_LTP-0001_WJ30", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0239", "as": "PS5_LTP-0001_WJ31", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0240", "as": "PS5_LTP-0001_WJ32", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0241", "as": "PS5_LTP-0001_WJ33", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0242", "as": "PS5_LTP-0001_WJ34", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0243", "as": "PS5_LTP-0001_WJ35", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0244", "as": "PS5_LTP-0001_WJ36", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0245", "as": "PS5_LTP-0001_WJ37", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0246", "as": "PS5_LTP-0001_WJ38", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0247", "as": "PS5_LTP-0001_WJ39", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0248", "as": "PS5_LTP-0001_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0249", "as": "PS5_LTP-0001_WJ40", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0250", "as": "PS5_LTP-0001_WJ41", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0251", "as": "PS5_LTP-0001_WJ42", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0252", "as": "PS5_LTP-0001_WJ43", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0253", "as": "PS5_LTP-0001_WJ44", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-05 - HP Relief Header", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0254", "as": "PS5_LTP-0001_WJ45", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00298-0255", "as": "PS5_LTP-0001_WJ46", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00298-0256", "as": "PS5_LTP-0001_WJ47", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0257", "as": "PS5_LTP-0001_WJ48", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0258", "as": "PS5_LTP-0001_WJ49", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0259", "as": "PS5_LTP-0001_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0260", "as": "PS5_LTP-0001_WJ50", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0261", "as": "PS5_LTP-0001_WJ51", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0262", "as": "PS5_LTP-0001_WJ52", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0263", "as": "PS5_LTP-0001_WJ53", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0264", "as": "PS5_LTP-0001_WJ54", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0265", "as": "PS5_LTP-0001_WJ55", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0266", "as": "PS5_LTP-0001_WJ56", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0267", "as": "PS5_LTP-0001_WJ57", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0268", "as": "PS5_LTP-0001_WJ58", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0269", "as": "PS5_LTP-0001_WJ59", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0270", "as": "PS5_LTP-0001_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0271", "as": "PS5_LTP-0001_WJ60", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0272", "as": "PS5_LTP-0001_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0273", "as": "PS5_LTP-0001_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0274", "as": "PS5_LTP-0001_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0275", "as": "PS5_LTP-0002_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0276", "as": "PS5_LTP-0002_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0277", "as": "PS5_LTP-0002_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0278", "as": "PS5_LTP-0002_WJ12", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0279", "as": "PS5_LTP-0002_WJ13", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0280", "as": "PS5_LTP-0002_WJ14", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0281", "as": "PS5_LTP-0002_WJ15", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0282", "as": "PS5_LTP-0002_WJ16", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0283", "as": "PS5_LTP-0002_WJ17", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0284", "as": "PS5_LTP-0002_WJ18", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0285", "as": "PS5_LTP-0002_WJ19", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0286", "as": "PS5_LTP-0002_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0287", "as": "PS5_LTP-0002_WJ20", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0288", "as": "PS5_LTP-0002_WJ21", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0289", "as": "PS5_LTP-0002_WJ22", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0290", "as": "PS5_LTP-0002_WJ23", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0291", "as": "PS5_LTP-0002_WJ24", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0292", "as": "PS5_LTP-0002_WJ25", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0293", "as": "PS5_LTP-0002_WJ26", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0294", "as": "PS5_LTP-0002_WJ27", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0295", "as": "PS5_LTP-0002_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0296", "as": "PS5_LTP-0002_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0297", "as": "PS5_LTP-0002_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0298", "as": "PS5_LTP-0002_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0299", "as": "PS5_LTP-0002_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0300", "as": "PS5_LTP-0002_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0301", "as": "PS5_LTP-0002_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0302", "as": "PS5_LTP-0003_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0303", "as": "PS5_LTP-0003_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0304", "as": "PS5_LTP-0003_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0305", "as": "PS5_LTP-0003_WJ12", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0306", "as": "PS5_LTP-0003_WJ13", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0307", "as": "PS5_LTP-0003_WJ14", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0308", "as": "PS5_LTP-0003_WJ15", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0309", "as": "PS5_LTP-0003_WJ16", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0310", "as": "PS5_LTP-0003_WJ17", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0311", "as": "PS5_LTP-0003_WJ18", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0312", "as": "PS5_LTP-0003_WJ19", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0313", "as": "PS5_LTP-0003_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00298-0314", "as": "PS5_LTP-0003_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0315", "as": "PS5_LTP-0003_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0316", "as": "PS5_LTP-0003_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0317", "as": "PS5_LTP-0003_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0318", "as": "PS5_LTP-0003_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0319", "as": "PS5_LTP-0003_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0320", "as": "PS5_LTP-0003_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0321", "as": "PS5_LTP-0004_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0322", "as": "PS5_LTP-0004_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0323", "as": "PS5_LTP-0004_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0324", "as": "PS5_LTP-0004_WJ12", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0325", "as": "PS5_LTP-0004_WJ13", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0326", "as": "PS5_LTP-0004_WJ14", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0327", "as": "PS5_LTP-0004_WJ15", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0328", "as": "PS5_LTP-0004_WJ16", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0329", "as": "PS5_LTP-0004_WJ17", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0330", "as": "PS5_LTP-0004_WJ18", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0331", "as": "PS5_LTP-0004_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00298-0332", "as": "PS5_LTP-0004_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0333", "as": "PS5_LTP-0004_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0334", "as": "PS5_LTP-0004_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0335", "as": "PS5_LTP-0004_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0336", "as": "PS5_LTP-0004_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0337", "as": "PS5_LTP-0004_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0338", "as": "PS5_LTP-0004_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0339", "as": "PS5_LTP-0005_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0340", "as": "PS5_LTP-0005_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0341", "as": "PS5_LTP-0005_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0342", "as": "PS5_LTP-0005_WJ12", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0343", "as": "PS5_LTP-0005_WJ13", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0344", "as": "PS5_LTP-0005_WJ14", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0345", "as": "PS5_LTP-0005_WJ15", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0346", "as": "PS5_LTP-0005_WJ16", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0347", "as": "PS5_LTP-0005_WJ17", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0348", "as": "PS5_LTP-0005_WJ18", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0349", "as": "PS5_LTP-0005_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00298-0350", "as": "PS5_LTP-0005_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0351", "as": "PS5_LTP-0005_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0352", "as": "PS5_LTP-0005_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0353", "as": "PS5_LTP-0005_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0354", "as": "PS5_LTP-0005_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0355", "as": "PS5_LTP-0005_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-28-01 - Closed Drain Header 1", "pr": "PS5 - Milestone G", "st": "Completed (not Closed)"}, {"id": "T-00298-0356", "as": "PS5_LTP-0005_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00298-0391", "as": "PS6_LTP-0001_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0392", "as": "PS6_LTP-0001_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0393", "as": "PS6_LTP-0001_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0394", "as": "PS6_LTP-0002_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0395", "as": "PS6_LTP-0002_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0396", "as": "PS6_LTP-0002_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0397", "as": "PS6_LTP-0002_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0398", "as": "PS6_LTP-0002_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0399", "as": "PS6_LTP-0002_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0400", "as": "PS6_LTP-0002_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0401", "as": "PS6_LTP-0002_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0402", "as": "PS6_LTP-0003_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0403", "as": "PS6_LTP-0003_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0404", "as": "PS6_LTP-0003_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0405", "as": "PS6_LTP-0003_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0406", "as": "PS6_LTP-0003_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0407", "as": "PS6_LTP-0003_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0408", "as": "PS6_LTP-0003_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0409", "as": "PS6_LTP-0003_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0410", "as": "PS6_LTP-0003_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0411", "as": "PS6_LTP-0003_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0412", "as": "PS6_LTP-0003_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0413", "as": "PS6_LTP-0004_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0414", "as": "PS6_LTP-0004_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0415", "as": "PS6_LTP-0004_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0416", "as": "PS6_LTP-0004_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0417", "as": "PS6_LTP-0004_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0418", "as": "PS6_LTP-0004_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0419", "as": "PS6_LTP-0004_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0420", "as": "PS6_LTP-0004_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0421", "as": "PS6_LTP-0004_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0422", "as": "PS6_LTP-0004_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0423", "as": "PS6_LTP-0004_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0424", "as": "PS6_LTP-0005_WJ1", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0425", "as": "PS6_LTP-0005_WJ10", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0426", "as": "PS6_LTP-0005_WJ11", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0427", "as": "PS6_LTP-0005_WJ2", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0428", "as": "PS6_LTP-0005_WJ3", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0429", "as": "PS6_LTP-0005_WJ4", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0430", "as": "PS6_LTP-0005_WJ5", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-28-01 - Closed Drain Header", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0431", "as": "PS6_LTP-0005_WJ6", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0432", "as": "PS6_LTP-0005_WJ7", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0433", "as": "PS6_LTP-0005_WJ8", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00298-0434", "as": "PS6_LTP-0005_WJ9", "de": "4242 - Witness Joint", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00301-0011", "as": "PS5-01-05 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00301-0014", "as": "PS5-75-01 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00301-0015", "as": "PS5-75-02 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00301-0016", "as": "PS5-75-03 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00301-0017", "as": "PS5-82-02 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00301-0018", "as": "PS5-50-03 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00301-0019", "as": "PS5-53-03 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00301-0030", "as": "PS6-75-01 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00301-0031", "as": "PS6-75-02 - Chemical Loading", "de": "4561 - Tanks chemical loading", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00303-0005", "as": "PS5-25-SPZJ-0041", "de": "4771 - Valve/Pig interlock", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00303-0006", "as": "PS5-25-SPZJ-0042", "de": "4771 - Valve/Pig interlock", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00303-0015", "as": "PS6-25-SPZJ-0037", "de": "4771 - Valve/Pig interlock", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00303-0016", "as": "PS6-25-SPZJ-0045", "de": "4771 - Valve/Pig interlock", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0006", "as": "PS5-01-PA-3200A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00305-0007", "as": "PS5-01-PA-3200B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00305-0018", "as": "PS5-28-PA-3400", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00305-0019", "as": "PS5-28-PA-3700A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0020", "as": "PS5-28-PA-3700B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0023", "as": "PS6-28-PA-3100", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0032", "as": "PS5-01-PA-3100A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00305-0033", "as": "PS5-01-PA-3100B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00305-0038", "as": "PS5-28-PA-3300", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00305-0055", "as": "PS5-71-PA-3200", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00305-0056", "as": "PS5-71-PA-3100A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00305-0057", "as": "PS5-71-PA-3100B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00305-0058", "as": "PS5-71-PA-3500A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00305-0059", "as": "PS5-71-PA-3500B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00305-0062", "as": "PS5-71-PA-3300A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00305-0063", "as": "PS5-71-PA-3300B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00305-0073", "as": "PS5-28-PA-3500", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00305-0074", "as": "PS5-28-PA-3600A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00305-0075", "as": "PS5-28-PA-3600B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00305-0088", "as": "PS5-28-PE-3800A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00305-0089", "as": "PS5-28-PE-3800B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00305-0090", "as": "PS5-28-PE-3800C", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00305-0091", "as": "PS6-28-PE-3800A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0092", "as": "PS6-28-PE-3800B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0093", "as": "PS6-28-PE-3800C", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00305-0098", "as": "PS6-53-PA-3100", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00305-0110", "as": "PS5-71-PA-3400A", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00305-0111", "as": "PS5-71-PA-3400B", "de": "5220 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0006", "as": "PS5-01-PA-3200A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00306-0007", "as": "PS5-01-PA-3200B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00306-0018", "as": "PS5-28-PA-3400", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00306-0019", "as": "PS5-28-PA-3700A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00306-0020", "as": "PS5-28-PA-3700B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00306-0023", "as": "PS6-28-PA-3100", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00306-0032", "as": "PS5-01-PA-3100A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00306-0033", "as": "PS5-01-PA-3100B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00306-0038", "as": "PS5-28-PA-3300", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00306-0055", "as": "PS5-71-PA-3200", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00306-0056", "as": "PS5-71-PA-3100A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00306-0057", "as": "PS5-71-PA-3100B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00306-0058", "as": "PS5-71-PA-3500A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00306-0059", "as": "PS5-71-PA-3500B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00306-0062", "as": "PS5-71-PA-3300A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0063", "as": "PS5-71-PA-3300B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0073", "as": "PS5-28-PA-3500", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00306-0074", "as": "PS5-28-PA-3600A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00306-0075", "as": "PS5-28-PA-3600B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00306-0088", "as": "PS5-28-PE-3800A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0089", "as": "PS5-28-PE-3800B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0090", "as": "PS5-28-PE-3800C", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0091", "as": "PS6-28-PE-3800A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00306-0092", "as": "PS6-28-PE-3800B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00306-0093", "as": "PS6-28-PE-3800C", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00306-0098", "as": "PS6-53-PA-3100", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00306-0110", "as": "PS5-71-PA-3400A", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00306-0111", "as": "PS5-71-PA-3400B", "de": "5221 - Centrifugal pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00307-0009", "as": "PS5-01-PC-3300A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0010", "as": "PS5-01-PC-3300B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0015", "as": "PS5-75-PB-3200A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00307-0016", "as": "PS5-75-PB-3200B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00307-0021", "as": "PS6-75-PB-3100A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0022", "as": "PS6-75-PB-3100B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0044", "as": "PS5-28-PR-3900A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00307-0045", "as": "PS5-28-PR-3900B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00307-0046", "as": "PS6-28-PR-3900", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00307-0051", "as": "PS5-75-PB-3100A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00307-0052", "as": "PS5-75-PB-3100B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00307-0075", "as": "PS5-60-PC-31400A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00307-0076", "as": "PS5-60-PC-31400B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00307-0077", "as": "PS5-60-PC-31500A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00307-0078", "as": "PS5-60-PC-31500B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00307-0079", "as": "PS5-71-PB-31200", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0080", "as": "PS5-71-PB-31200A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0081", "as": "PS5-71-PB-31200B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0082", "as": "PS5-71-PB-31800", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00307-0083", "as": "PS5-71-PC-31100A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0084", "as": "PS5-71-PC-31100B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0085", "as": "PS5-71-PC-31300", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00307-0088", "as": "PS5-60-PC-3500A", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00307-0089", "as": "PS5-60-PC-3500B", "de": "5222 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0009", "as": "PS5-01-PC-3300A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0010", "as": "PS5-01-PC-3300B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0015", "as": "PS5-75-PB-3200A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00308-0016", "as": "PS5-75-PB-3200B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00308-0021", "as": "PS6-75-PB-3100A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0022", "as": "PS6-75-PB-3100B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0044", "as": "PS5-28-PR-3900A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00308-0045", "as": "PS5-28-PR-3900B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00308-0046", "as": "PS6-28-PR-3900", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00308-0051", "as": "PS5-75-PB-3100A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00308-0052", "as": "PS5-75-PB-3100B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00308-0075", "as": "PS5-60-PC-31400A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0076", "as": "PS5-60-PC-31400B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0077", "as": "PS5-60-PC-31500A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0078", "as": "PS5-60-PC-31500B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0079", "as": "PS5-71-PB-31200", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0080", "as": "PS5-71-PB-31200A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0081", "as": "PS5-71-PB-31200B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0082", "as": "PS5-71-PB-31800", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0083", "as": "PS5-71-PC-31100A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0084", "as": "PS5-71-PC-31100B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0085", "as": "PS5-71-PC-31300", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00308-0088", "as": "PS5-60-PC-3500A", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00308-0089", "as": "PS5-60-PC-3500B", "de": "5223 - Reciprocating pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00311-0011", "as": "PS5-60-KB-5100A", "de": "5226 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00311-0012", "as": "PS5-60-KB-5100B", "de": "5226 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00311-0013", "as": "PS5-60-KB-5200A", "de": "5226 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00311-0014", "as": "PS5-60-KB-5200B", "de": "5226 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00311-0015", "as": "PS5-60-KB-5300", "de": "5226 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00312-0011", "as": "PS5-60-KB-5100A", "de": "5227 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00312-0012", "as": "PS5-60-KB-5100B", "de": "5227 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00312-0013", "as": "PS5-60-KB-5200A", "de": "5227 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00312-0014", "as": "PS5-60-KB-5200B", "de": "5227 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00312-0015", "as": "PS5-60-KB-5300", "de": "5227 - Reciprocating compressor", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00313-0004", "as": "PS5-05-UR-8100", "de": "5228 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00313-0007", "as": "PS6-05-UR-8100", "de": "5228 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00313-0016", "as": "PS5-01-DE-3100A", "de": "5228 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00313-0017", "as": "PS5-01-DE-3100B", "de": "5228 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Completed (not Closed)"}, {"id": "T-00313-0022", "as": "PS5-60-DE-6100A", "de": "5228 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00314-0004", "as": "PS5-05-UR-8100", "de": "5229 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00314-0007", "as": "PS6-05-UR-8100", "de": "5229 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00314-0016", "as": "PS5-01-DE-3100A", "de": "5229 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00314-0017", "as": "PS5-01-DE-3100B", "de": "5229 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00314-0022", "as": "PS5-60-DE-6100A", "de": "5229 - Diesel engine", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00317-0008", "as": "PS5-78-JC-9100A", "de": "5243 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00317-0009", "as": "PS5-78-JC-9100B", "de": "5243 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00317-0010", "as": "PS5-78-JC-9100C", "de": "5243 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00317-0011", "as": "PS5-78-JC-9100D", "de": "5243 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00318-0008", "as": "PS5-78-JC-9100A", "de": "5244 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00318-0009", "as": "PS5-78-JC-9100B", "de": "5244 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00318-0010", "as": "PS5-78-JC-9100C", "de": "5244 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00318-0011", "as": "PS5-78-JC-9100D", "de": "5244 - Hoist / monorail / gantry crane", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00325-0019", "as": "PS5-60-PC-31200A", "de": "5251 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00325-0020", "as": "PS5-60-PC-31200B", "de": "5251 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00325-0021", "as": "PS5-60-PC-32300A", "de": "5251 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00325-0022", "as": "PS5-60-PC-33100A", "de": "5251 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00325-0023", "as": "PS5-60-PC-33200A", "de": "5251 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00326-0019", "as": "PS5-60-PC-31200A", "de": "5252 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00326-0020", "as": "PS5-60-PC-31200B", "de": "5252 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00326-0021", "as": "PS5-60-PC-32300A", "de": "5252 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00326-0022", "as": "PS5-60-PC-33100A", "de": "5252 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00326-0023", "as": "PS5-60-PC-33200A", "de": "5252 - Screw pump", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00328-0016", "as": "PS5 - OTP FOR UPS & AC DISTRIBUTION - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00328-0017", "as": "PS5 - OTP FOR UPS & AC DISTRIBUTION - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00328-0018", "as": "PS6 - OTP FOR UPS & AC DISTRIBUTION - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00328-0039", "as": "PS5 - OTP FOR HV DISTRIBUTION - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00328-0040", "as": "PS5 - OTP FOR HV DISTRIBUTION - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00328-0041", "as": "PS5 - OTP FOR HV DISTRIBUTION - SECTION 3", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00328-0042", "as": "PS6 - OTP FOR HV DISTRIBUTION - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00328-0043", "as": "PS6 - OTP FOR HV DISTRIBUTION - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00328-0044", "as": "PS6 - OTP FOR HV DISTRIBUTION - SECTION 3", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00328-0062", "as": "PS5 - OTP FOR LV DISTRIBUTION - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00328-0063", "as": "PS5 - OTP FOR LV DISTRIBUTION - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00328-0064", "as": "PS5 - OTP FOR LV DISTRIBUTION - SECTION 3", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00328-0065", "as": "PS6 - OTP FOR LV DISTRIBUTION - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00328-0074", "as": "PS5 - OTP FOR EMERGENCY DIESEL GENERATOR - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0075", "as": "PS6 - OTP FOR EMERGENCY DIESEL GENERATOR - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0087", "as": "PS5 - OTP FOR LLHT - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00328-0088", "as": "PS5 - OTP FOR LLHT - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00328-0089", "as": "PS6 - OTP FOR LLHT - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00328-0090", "as": "PS6 - OTP FOR LLHT - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00328-0098", "as": "OTP FOR BLACK START SECTION 3", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0126", "as": "PS-5 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0127", "as": "PS-5 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0128", "as": "PS-5 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 3", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0129", "as": "PS-5 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 4", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00328-0130", "as": "PS-6 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 1", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00328-0131", "as": "PS-6 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 2", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00328-0132", "as": "PS-6 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 3", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00328-0133", "as": "PS-6 - OTP FOR ECS (ELECTRICAL CONTROL SYSTEM) - SECTION 4", "de": "5300-E - Operational Test Electrical", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00329-0026", "as": "PS5 - OTP FOR HVAC SYSTEM - SECTION 1", "de": "5300-H - Operational Test HVAC", "ca": "COM - Commissioning", "di": "H", "ds": "H - HVAC", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Submitted"}, {"id": "T-00329-0027", "as": "PS5 - OTP FOR HVAC SYSTEM - SECTION 2", "de": "5300-H - Operational Test HVAC", "ca": "COM - Commissioning", "di": "H", "ds": "H - HVAC", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00329-0028", "as": "PS6 - OTP FOR HVAC SYSTEM - SECTION 1", "de": "5300-H - Operational Test HVAC", "ca": "COM - Commissioning", "di": "H", "ds": "H - HVAC", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0004", "as": "PS5 - OTP FOR INERGEN SYSTEM - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0011", "as": "PS5 - OTP FOR HIPPS - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00330-0012", "as": "PS6 - OTP FOR HIPPS - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00330-0032", "as": "PS-5 - OTP FOR ESD DEMONSTRATION - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00330-0033", "as": "PS-6 - OTP FOR ESD DEMONSTRATION - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00330-0125", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00330-0126", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 10", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0127", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 11", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0128", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 12", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0129", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 13", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-15 - FZ-15 - Power Generation Building - Generator Room 1", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0130", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 14", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-16 - FZ-16 - Power Generation Building - Generator Room 2", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0131", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 15", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-17 - FZ-17 - Power Generation Building - Generator Room 3", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0132", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 16", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-18 - FZ-18 - Power Generation Building - Generator Room 4", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0133", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 17", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-19 - FZ-19 - Power Generation Building - Battery Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0134", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 18", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0135", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 19", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-21 - FZ-21 - Power Generation Building - Air Handling Unit", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0136", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 2", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00330-0137", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 20", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00330-0138", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 21", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00330-0139", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 22", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00330-0140", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 23", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00330-0141", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 3", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00330-0142", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 4", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0143", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 5", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0144", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 6", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0145", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 7", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0146", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 8", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0147", "as": "PS-5 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 9", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00330-0148", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0149", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 2", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0150", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 3", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0151", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 4", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0152", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 5", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0153", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 6", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0154", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 7", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0155", "as": "PS-6 - OTP FOR FIRE & GAS DEMONSTRATION - SECTION 8", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00330-0159", "as": "PS-5 - OTP FOR CRUDE FUEL OIL ALLOCATION METERING PACKAGE - SECTION 1", "de": "5300-I - Operational Test Instrumentation", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0007", "as": "PS5 - OTP FOR LIFTING & HANDLING EQUIPMENT - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00331-0008", "as": "PS5 - OTP FOR LIFTING & HANDLING EQUIPMENT - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00331-0009", "as": "PS5 - OTP FOR LIFTING & HANDLING EQUIPMENT - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00331-0011", "as": "PS5 - OTP FOR LIFTING & HANDLING EQUIPMENT - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00331-0029", "as": "PS5 - OTP FOR JOCKEY PUMPS - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0030", "as": "PS5 - OTP FOR JOCKEY PUMPS - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0031", "as": "PS5 - OTP FOR JOCKEY PUMPS - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0040", "as": "PS5 - OTP FOR EMERGENCY DIESEL GENERATOR - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0041", "as": "PS6 - OTP FOR EMERGENCY DIESEL GENERATOR - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0046", "as": "PS5 - OTP FOR FOAM SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0054", "as": "PS5 - OTP FOR BIOCIDE PACKAGE - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0055", "as": "PS6 - OTP FOR BIOCIDE PACKAGE - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0066", "as": "PS5 - OTP FOR CLOSED DRAIN SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0067", "as": "PS5 - OTP FOR CLOSED DRAIN SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0068", "as": "PS6 - OTP FOR CLOSED DRAIN SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0092", "as": "PS5 - OTP FOR FIRE WATER PUMP A - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0093", "as": "PS5 - OTP FOR FIRE WATER PUMP A - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0094", "as": "PS5 - OTP FOR FIRE WATER PUMP B - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0095", "as": "PS5 - OTP FOR FIRE WATER PUMP B - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0096", "as": "PS5 - OTP FOR FIRE WATER PUMP B - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0100", "as": "PS5 - OTP FOR RELIEF SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0114", "as": "PS5 - OTP FOR PIG RECEIVER & LAUNCHER - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0115", "as": "PS5 - OTP FOR PIG RECEIVER & LAUNCHER - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0116", "as": "PS6 - OTP FOR PIG RECEIVER & LAUNCHER - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0117", "as": "PS6 - OTP FOR PIG RECEIVER & LAUNCHER - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0151", "as": "PS5 - OTP FOR DIESEL SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0152", "as": "PS5 - OTP FOR DIESEL SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0153", "as": "PS5 - OTP FOR DIESEL SYSTEM - SECTION 3a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0154", "as": "PS5 - OTP FOR DIESEL SYSTEM - SECTION 3b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0155", "as": "PS5 - OTP FOR DIESEL SYSTEM - SECTION 4a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0156", "as": "PS5 - OTP FOR DIESEL SYSTEM - SECTION 4b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0159", "as": "PS5 - OTP FOR CFO STORAGE TANK AND TRANSFER PUMPS - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0160", "as": "PS5 - OTP FOR CFO STORAGE TANK AND TRANSFER PUMPS - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0173", "as": "PS5 - OTP FOR OPEN DRAIN SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0174", "as": "PS5 - OTP FOR OPEN DRAIN SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0175", "as": "PS5 - OTP FOR OPEN DRAIN SYSTEM - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00331-0185", "as": "PS5 - OTP FOR CRUDE OIL EXPORT SEAL OIL DRAIN SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0186", "as": "PS5 - OTP FOR CRUDE OIL EXPORT SEAL OIL DRAIN SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0187", "as": "PS5 - OTP FOR CRUDE OIL EXPORT SEAL OIL DRAIN SYSTEM - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0188", "as": "PS6 - OTP FOR CRUDE OIL EXPORT SEAL OIL DRAIN SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0189", "as": "PS6 - OTP FOR CRUDE OIL EXPORT SEAL OIL DRAIN SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0190", "as": "PS6 - OTP FOR CRUDE OIL EXPORT SEAL OIL DRAIN SYSTEM - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0205", "as": "PS6 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0206", "as": "PS6 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0207", "as": "PS6 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0208", "as": "PS6 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-53-04 - Water Distribution Header", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0216", "as": "PS5 - OTP FOR RE-INJECTION PUMP - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0217", "as": "PS5 - OTP FOR RE-INJECTION PUMP - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0218", "as": "PS6 - OTP FOR RE-INJECTION PUMP - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0224", "as": "PS5 - OTP FOR RINGMAIN MONITOR AND HYDRANT - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0225", "as": "PS5 - OTP FOR RINGMAIN MONITOR AND HYDRANT - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0238", "as": "PS5 - OTP FOR CORROSION INHIBITOR PACKAGE - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0246", "as": "PS-5 - OTP FOR RE-INJECTION PUMP (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0247", "as": "PS-6 - OTP FOR RE-INJECTION PUMP (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0308", "as": "PS-5 - OTP FOR CRUDE OIL EXPORT PUMPS (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0309", "as": "PS-5 - OTP FOR CRUDE OIL EXPORT PUMPS (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0310", "as": "PS-5 - OTP FOR CRUDE OIL EXPORT PUMPS (COF) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0311", "as": "PS-5 - OTP FOR NITROGEN GENERATION SYSTEM - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0312", "as": "PS-5 - OTP FOR NITROGEN GENERATION SYSTEM - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0313", "as": "PS-5 - OTP FOR NITROGEN GENERATION SYSTEM - SECTION 1c", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0314", "as": "PS-5 - OTP FOR NITROGEN GENERATION SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-74-04 - Nitrogen Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0315", "as": "PS-5 - OTP FOR POWER GENERATOR \"A\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0316", "as": "PS-5 - OTP FOR POWER GENERATOR \"A\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0317", "as": "PS-5 - OTP FOR POWER GENERATOR \"B\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0318", "as": "PS-5 - OTP FOR POWER GENERATOR \"B\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0319", "as": "PS-5 - OTP FOR POWER GENERATOR \"C\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0320", "as": "PS-5 - OTP FOR POWER GENERATOR \"C\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0321", "as": "PS-5 - OTP FOR POWER GENERATOR \"D\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0322", "as": "PS-5 - OTP FOR POWER GENERATOR \"D\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0323", "as": "PS-5 - OTP FOR POWER GENERATOR \"E\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0324", "as": "PS-5 - OTP FOR POWER GENERATOR \"E\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0325", "as": "PS-5 - OTP FOR POWER GENERATOR \"F\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0326", "as": "PS-5 - OTP FOR POWER GENERATOR \"F\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0327", "as": "PS-5 - OTP FOR POWER GENERATOR \"G\" (COF) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0328", "as": "PS-5 - OTP FOR POWER GENERATOR \"G\" (COF) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0329", "as": "PS-5 - OTP FOR WATER MIST SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0330", "as": "PS-5 - OTP FOR WATER MIST SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0331", "as": "PS-5 - OTP FOR WATER MIST SYSTEM - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0332", "as": "PS-6 - OTP FOR CRUDE OIL EXPORT PUMPS (CPY only fluid) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00331-0333", "as": "PS-6 - OTP FOR CRUDE OIL EXPORT PUMPS (CPY only fluid) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0334", "as": "PS-6 - OTP FOR CRUDE OIL EXPORT PUMPS (CPY only fluid) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0335", "as": "PS-6 - OTP FOR LIFTING EQUIPMENT - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-78-01 - Lifting and handling equipment", "pr": "PS6 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00331-0421", "as": "PS-5 - OTP FOR DELUGE SKID SYSTEM - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0422", "as": "PS-5 - OTP FOR DRA PACKAGE - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00331-0423", "as": "PS-5 - OTP FOR SEWAGE TREATMENT PLANT PACKAGE - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00331-0424", "as": "PS-5 - OTP FOR SEWAGE TREATMENT PLANT PACKAGE - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-03 - Sewage Treatment Plant Package (UCP)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00331-0425", "as": "PS-5 - OTP FOR SEWAGE TREATMENT PLANT PACKAGE - SECTION 1c", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-82-04 - Sewage Treatment Plant Discharge Piping", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00331-0426", "as": "PS-5 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00331-0427", "as": "PS-5 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0428", "as": "PS-5 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0429", "as": "PS-5 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0430", "as": "PS-5 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 4a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-05 - Water Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0431", "as": "PS-5 - OTP FOR UTILITY WATER SUPPLY AND TREATMENT - SECTION 4b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-53-06 - Water Distribution Consumers", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0432", "as": "PS-6 - OTP FOR DRA PACKAGE - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0442", "as": "PS-5 - OTP FOR CRUDE OIL EXPORT PUMPS (un-couple) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0443", "as": "PS-5 - OTP FOR CRUDE OIL EXPORT PUMPS (un-couple) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0444", "as": "PS-5 - OTP FOR CRUDE OIL EXPORT PUMPS (un-couple) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0445", "as": "PS-6 - OTP FOR CRUDE OIL EXPORT PUMPS (un-couple) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00331-0446", "as": "PS-6 - OTP FOR CRUDE OIL EXPORT PUMPS (un-couple) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0447", "as": "PS-6 - OTP FOR CRUDE OIL EXPORT PUMPS (un-couple) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0450", "as": "PS-5 - OTP FOR CFO SERVICE TANK AND SERVICE PUMPS - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0451", "as": "PS-5 - OTP FOR CFO SERVICE TANK AND SERVICE PUMPS - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0502", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0503", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-28 - Air Receiver A & Air Regulator A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0504", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1c", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-29 - Air Receiver B & Air Regulator B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0505", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1d", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-30 - Air Receiver C & Air Regulator C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0506", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1e", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-31 - Air Receiver D & Air Regulator D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0507", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1f", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-32 - Air Receiver E & Air Regulator E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0508", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1g", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-33 - Air Receiver F & Air Regulator F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0509", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 1h", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-34 - Air Receiver G & Air Regulator G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0510", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0511", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 3a", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00331-0512", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 3b", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00331-0513", "as": "PS-5 - OTP FOR GEN. SETS COMMON AUXILIARY SYSTEM - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0521", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0522", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0523", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0524", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0525", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-56 - Fuel Conditioning Module PS5-60-UZ-8900A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0526", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0527", "as": "PS5 - OTP FOR POWER GENERATOR PACKAGE A (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0570", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0571", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0572", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0573", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0574", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0575", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0576", "as": "PS5 - OTP FOR POWER GENERATOR \"B\" (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00331-0577", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0578", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0579", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0580", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0581", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0582", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0583", "as": "PS5 - OTP FOR POWER GENERATOR \"C\" (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0584", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0585", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0586", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0587", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0588", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0589", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0590", "as": "PS5 - OTP FOR POWER GENERATOR \"D\" (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0591", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0592", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0593", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0594", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0595", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0596", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0597", "as": "PS5 - OTP FOR POWER GENERATOR \"E\" (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0598", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0599", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0600", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0601", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0602", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0603", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0604", "as": "PS5 - OTP FOR POWER GENERATOR \"F\" (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00331-0605", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 1", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0606", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 2", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0607", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 3", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0608", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 4", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0609", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 5", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0610", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 6", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00331-0611", "as": "PS5 - OTP FOR POWER GENERATOR \"G\" (with Diesel) - SECTION 7", "de": "5300-M - Operational Test Mechanical", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00333-0008", "as": "GENERAL OTP FOR PAGA - SECTION 5", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0009", "as": "GENERAL OTP FOR PAGA - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00333-0020", "as": "GENERAL OTP FOR TELEPHONY & VIDEOCONFERENCE - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0021", "as": "GENERAL OTP FOR TELEPHONY & VIDEOCONFERENCE - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00333-0033", "as": "GENERAL OTP FOR ACS, POB & E-MUSTERING SYSTEM - SECTION 5 - GLOBAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0034", "as": "GENERAL OTP FOR ACS, POB & E-MUSTERING SYSTEM - SECTION 5 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0035", "as": "GENERAL OTP FOR ACS, POB & E-MUSTERING SYSTEM - SECTION 6 - GLOBAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00333-0036", "as": "GENERAL OTP FOR ACS, POB & E-MUSTERING SYSTEM - SECTION 6 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00333-0045", "as": "GENERAL OTP FOR AUDIO CHALLENGE - SECTION 3", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0056", "as": "GENERAL OTP FOR CORPORATE DATA NETWORK (SIE) SYSTEM - SECTION 6 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0057", "as": "GENERAL OTP FOR CORPORATE DATA NETWORK (SIE) SYSTEM - SECTION 7 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0063", "as": "GENERAL OTP FOR ENTERTAINMENT SYSTEM - SECTION 4 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00333-0072", "as": "GENERAL OTP FOR GUARD TOUR - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-81 - Guard tour", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00333-0073", "as": "GENERAL OTP FOR GUARD TOUR - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-81 - Guard tour", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00333-0078", "as": "GENERAL OTP FOR KEY MANAGEMENT - SECTION 5", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-82 - Key Management", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0088", "as": "GENERAL OTP FOR METEOCEAN - SECTION 5 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0089", "as": "GENERAL OTP FOR METEOCEAN - SECTION 6 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0100", "as": "GENERAL OTP FOR MULTI-CHANNEL VOICE RECORDER - SECTION 6 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-07 - Multi-Channel Voice Recorder", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00333-0101", "as": "GENERAL OTP FOR MULTI-CHANNEL VOICE RECORDER - SECTION 7 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-07 - Multi-Channel Voice Recorder", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0112", "as": "GENERAL OTP FOR PERIMETER AND PIPELINE INTRUSION DETECTION SYSTEM - SECTION 7 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-36 - Pipeline FO Cable & EPRS", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0113", "as": "GENERAL OTP FOR PERIMETER AND PIPELINE INTRUSION DETECTION SYSTEM - SECTION 8 - LOCAL", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00333-0123", "as": "GENERAL OTP FOR SATPHONE - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0124", "as": "GENERAL OTP FOR SATPHONE - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0136", "as": "GENERAL OTP FOR VHF TRUNK RADIO SYSTEM - SECTION 5", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0137", "as": "GENERAL OTP FOR VHF TRUNK RADIO SYSTEM - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00333-0144", "as": "GENERAL OTP FOR HOTLINE - SECTION 4", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-04 - Hotline", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00333-0155", "as": "GENERAL OTP FOR CORPORATE WIRELESS LAN (SIE) - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0156", "as": "GENERAL OTP FOR CORPORATE WIRELESS LAN (SIE) - SECTION 8", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00333-0165", "as": "GENERAL OTP FOR INDUSTRIAL DATA NETWORK (SII SP1) - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0166", "as": "GENERAL OTP FOR INDUSTRIAL DATA NETWORK (SII SP1) - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0178", "as": "GENERAL OTP FOR PROCESS AND SECURITY CCTV - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00333-0179", "as": "GENERAL OTP FOR PROCESS AND SECURITY CCTV - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00333-0188", "as": "GENERAL OTP FOR LEAK & STRAIN DETECTION SYSTEM - SECTION 12", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0190", "as": "GENERAL OTP FOR LEAK & STRAIN DETECTION SYSTEM - SECTION 14", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00333-0215", "as": "GENERAL OTP FOR SAFETY DATA NETWORK (SII SP3 SAF) - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0216", "as": "GENERAL OTP FOR SAFETY DATA NETWORK (SII SP3 SAF) - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0226", "as": "GENERAL OTP FOR SECURITY DATA NETWORK (SII SP3 SEC) - SECTION 6", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00333-0227", "as": "GENERAL OTP FOR SECURITY DATA NETWORK (SII SP3 SEC) - SECTION 7", "de": "5300-T - Operational Test Telecom", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00334-0033", "as": "PS5-60-KF-8100A", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0034", "as": "PS5-60-RF-6100A", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0035", "as": "PS5-60-RF-6500A", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0036", "as": "PS5-60-RF-6500B", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0037", "as": "PS5-60-RF-6500C", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0038", "as": "PS5-60-RF-6500D", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0039", "as": "PS5-60-RF-6500E", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0040", "as": "PS5-60-RF-6500F", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0041", "as": "PS5-60-RF-6600A", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0042", "as": "PS5-60-RF-6600B", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0043", "as": "PS5-60-RF-6600C", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0044", "as": "PS5-60-RF-6600D", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0045", "as": "PS5-60-RF-6600E", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00334-0046", "as": "PS5-60-RF-6600F", "de": "5255 - Blower", "ca": "COM - Commissioning", "di": "M", "ds": "M - Mechanical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00335-0008", "as": "BF_PS5-61-GE-0001A", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00335-0009", "as": "BF_PS5-61-GE-0001B", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00335-0010", "as": "BF_PS5-61-GE-0001C", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00335-0011", "as": "BF_PS5-61-GE-0001D", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00335-0012", "as": "BF_PS5-61-GE-0001E", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00335-0013", "as": "BF_PS5-61-GE-0001F", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00335-0014", "as": "BF_PS5-61-GE-0001G", "de": "FP01A - HV Generator", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00337-0110", "as": "BF_PS5-61-ISR-0101", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0111", "as": "BF_PS5-61-ISR-0102", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0112", "as": "BF_PS5-61-IU-0001A", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00337-0113", "as": "BF_PS5-61-IU-0001B", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00337-0114", "as": "BF_PS5-61-IU-0001C", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0115", "as": "BF_PS5-61-IU-0001D", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0116", "as": "BF_PS5-61-IU-0001E", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0117", "as": "BF_PS5-61-IU-0001F", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0118", "as": "BF_PS5-61-IU-0001G", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00337-0119", "as": "BF_PS5-61-IU-0010", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00337-0120", "as": "BF_PS5-61-IU-0011", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00337-0121", "as": "BF_PS5-61-IU-3100A", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00337-0122", "as": "BF_PS5-61-IU-3100B", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00337-0123", "as": "BF_PS5-61-IU-3100C", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00337-0124", "as": "BF_PS5-63-IV-0010", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0125", "as": "BF_PS5-63-IV-0011", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0126", "as": "BF_PS6-61-ISR-0101", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00337-0127", "as": "BF_PS6-61-IU-0010", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00337-0128", "as": "BF_PS6-61-IU-0011", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00337-0129", "as": "BF_PS6-61-IU-3100A", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00337-0130", "as": "BF_PS6-61-IU-3100B", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00337-0131", "as": "BF_PS6-61-IU-3100C", "de": "FP02 - Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00338-0048", "as": "BF_PS5-61-IV-0001A", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00338-0049", "as": "BF_PS5-61-IV-0001B", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00338-0050", "as": "BF_PS5-61-IV-0002A", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00338-0051", "as": "BF_PS5-61-IV-0002B", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00338-0052", "as": "BF_PS5-61-IV-0007A", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00338-0053", "as": "BF_PS5-61-IV-0007B", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00338-0054", "as": "BF_PS5-79-IV-0001", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0055", "as": "BF_PS5-79-IV-0002", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0056", "as": "BF_PS5-79-IV-0003", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0057", "as": "BF_PS5-79-IV-0004", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0058", "as": "BF_PS5-79-IV-0005", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0059", "as": "BF_PS5-79-IV-0006", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0060", "as": "BF_PS5-79-IV-0007", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0061", "as": "BF_PS5-79-IV-0008", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0062", "as": "BF_PS5-79-IV-0009", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0063", "as": "BF_PS5-79-IV-0010", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0064", "as": "BF_PS5-79-IV-0011", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0065", "as": "BF_PS5-79-IV-0012", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00338-0066", "as": "BF_PS6-61-IV-0001A", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00338-0067", "as": "BF_PS6-61-IV-0001B", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00338-0068", "as": "BF_PS6-63-IV-0010", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00338-0069", "as": "BF_PS6-79-IV-0001", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00338-0070", "as": "BF_PS6-79-IV-0002", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00338-0071", "as": "BF_PS6-79-IV-0003", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00338-0072", "as": "BF_PS6-79-IV-0004", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00338-0073", "as": "BF_PS6-79-IV-0005", "de": "FP03 - Small Power Transformer", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00339-0017", "as": "BF_PS5-61-IJ-0001", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00339-0018", "as": "BF_PS5-61-IJ-0010", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00339-0019", "as": "BF_PS5-61-IJ-0011", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00339-0020", "as": "BF_PS6-61-IJ-0001", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00339-0021", "as": "BF_PS6-61-IJ-0010", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00339-0022", "as": "BF_PS6-61-IJ-0011", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00339-0033", "as": "BF_PS5-61-IJ-0001_busbar", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00339-0034", "as": "BF_PS6-61-IJ-0001_busbar", "de": "FP04 - HV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00340-0008", "as": "BF_PS5-61-IK-0001", "de": "FP05 - LV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00340-0009", "as": "BF_PS6-61-IK-0001", "de": "FP05 - LV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00340-0018", "as": "BF_PS5-61-IK-0003", "de": "FP05 - LV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00340-0019", "as": "BF_PS5-61-IK-0006", "de": "FP05 - LV Switchboard /MCC", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00341-0013", "as": "BF_PS5-25-DM-3100A", "de": "FP12 - HV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00341-0014", "as": "BF_PS5-25-DM-3100B", "de": "FP12 - HV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00341-0015", "as": "BF_PS5-25-DM-3100C", "de": "FP12 - HV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00341-0016", "as": "BF_PS6-25-DM-3100A", "de": "FP12 - HV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00341-0017", "as": "BF_PS6-25-DM-3100B", "de": "FP12 - HV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00341-0018", "as": "BF_PS6-25-DM-3100C", "de": "FP12 - HV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0073", "as": "BF_PS5-28-DM-3300", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0074", "as": "BF_PS5-28-DM-3400", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0075", "as": "BF_PS5-28-DM-3500", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0076", "as": "BF_PS5-28-DM-3600A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0077", "as": "BF_PS5-28-DM-3600B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0078", "as": "BF_PS5-28-DM-3700A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0079", "as": "BF_PS5-28-DM-3700B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0080", "as": "BF_PS5-28-DM-3800A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0081", "as": "BF_PS5-28-DM-3800B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0082", "as": "BF_PS5-28-DM-3800C", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0083", "as": "BF_PS5-28-DM-3900A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0084", "as": "BF_PS5-28-DM-3900B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0085", "as": "BF_PS5-53-DM-3100A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0086", "as": "BF_PS5-53-DM-3100B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0087", "as": "BF_PS5-60-DM-3300", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0088", "as": "BF_PS5-60-DM-3400", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0089", "as": "BF_PS5-71-DM-3100A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00342-0090", "as": "BF_PS5-71-DM-3100B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00342-0091", "as": "BF_PS5-71-DM-3200", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00342-0092", "as": "BF_PS5-71-DM-3300A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0093", "as": "BF_PS5-71-DM-3300B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0094", "as": "BF_PS5-71-DM-3400A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0095", "as": "BF_PS5-71-DM-3400B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00342-0096", "as": "BF_PS5-71-DM-3500A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00342-0097", "as": "BF_PS5-71-DM-3500B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00342-0101", "as": "BF_PS6-28-DM-3100", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0102", "as": "BF_PS6-28-DM-3800A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0103", "as": "BF_PS6-28-DM-3800B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0104", "as": "BF_PS6-28-DM-3800C", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0105", "as": "BF_PS6-28-DM-3900", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00342-0106", "as": "BF_PS6-53-DM-3100", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00342-0254", "as": "BF_PS5-75-DM-3100A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0255", "as": "BF_PS5-75-DM-3100B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0256", "as": "BF_PS5-75-DM-3200A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0257", "as": "BF_PS5-75-DM-3200B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00342-0270", "as": "BF_PS6-75-DM-3100A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00342-0271", "as": "BF_PS6-75-DM-3100B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00342-0280", "as": "BF_PS5-01-DM-3200A", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00342-0281", "as": "BF_PS5-01-DM-3200B", "de": "FP13 - LV Motor", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00344-0060", "as": "BF_PS5-05-IG-0003", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00344-0061", "as": "BF_PS5-06-IG-0001A", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00344-0062", "as": "BF_PS5-06-IG-0001B", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00344-0063", "as": "BF_PS5-06-IG-0002", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00344-0064", "as": "BF_PS5-61-IG-0003", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00344-0065", "as": "BF_PS5-61-IG-0008", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00344-0066", "as": "BF_PS6-05-IG-0003", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0067", "as": "BF_PS6-06-IG-0001A", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00344-0068", "as": "BF_PS6-06-IG-0001B", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00344-0069", "as": "BF_PS6-06-IG-0002", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00344-0070", "as": "BF_PS6-61-IG-0003", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0071", "as": "BF_PS6-61-IG-0008", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0193", "as": "BF_PS5-01-IG-0001", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0194", "as": "BF_PS5-05-IG-0002", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-14 - Office Building Emergency L&SP DB - PS5-05-IG-0002", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00344-0195", "as": "BF_PS5-05-IG-0004", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0196", "as": "BF_PS5-05-IG-0006", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0197", "as": "BF_PS5-05-IG-0007", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00344-0198", "as": "BF_PS5-05-IG-0025", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00344-0199", "as": "BF_PS5-05-IG-0026", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00344-0200", "as": "BF_PS5-06-IG-0004A", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00344-0201", "as": "BF_PS5-06-IG-0004B", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00344-0202", "as": "BF_PS5-61-IG-0006", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0203", "as": "BF_PS5-61-IG-0007", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0204", "as": "BF_PS5-61-IG-0014", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0205", "as": "BF_PS5-61-IG-0015", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00344-0206", "as": "BF_PS5-61-IG-0016", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00344-0207", "as": "BF_PS5-61-IG-0042", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00344-0208", "as": "BF_PS5-61-IG-0043", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0209", "as": "BF_PS5-74-IG-5101", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0210", "as": "BF_PS5-79-IG-0001", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0211", "as": "BF_PS5-79-IG-0002", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0212", "as": "BF_PS5-79-IG-0003", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0213", "as": "BF_PS5-79-IG-0004", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0214", "as": "BF_PS5-79-IG-0005", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0215", "as": "BF_PS5-79-IG-0006", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0216", "as": "BF_PS5-79-IG-0007", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0217", "as": "BF_PS5-79-IG-0008", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0218", "as": "BF_PS5-79-IG-0009", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0219", "as": "BF_PS5-79-IG-0010", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0220", "as": "BF_PS5-79-IG-0011", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0221", "as": "BF_PS5-79-IG-0012", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00344-0222", "as": "BF_PS6-05-IG-0002", "de":