 "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0223", "as": "BF_PS6-05-IG-0004", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0224", "as": "BF_PS6-05-IG-0006", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0225", "as": "BF_PS6-05-IG-0007", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0226", "as": "BF_PS6-05-IG-0101", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0227", "as": "BF_PS6-06-IG-0004", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0228", "as": "BF_PS6-61-IG-0002", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0229", "as": "BF_PS6-61-IG-0004", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00344-0230", "as": "BF_PS6-61-IG-0005", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0231", "as": "BF_PS6-61-IG-0007", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00344-0232", "as": "BF_PS6-61-IG-0016", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0233", "as": "BF_PS6-61-IG-0020", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0234", "as": "BF_PS6-79-IG-0001", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0235", "as": "BF_PS6-79-IG-0002", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0236", "as": "BF_PS6-79-IG-0003", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0237", "as": "BF_PS6-79-IG-0004", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00344-0238", "as": "BF_PS6-79-IG-0005", "de": "FP15 - Distribution Board", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00345-0014", "as": "BF_PS5-06-GU-0001", "de": "FP16A - AC UPS", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00345-0015", "as": "BF_PS6-06-GU-0001", "de": "FP16A - AC UPS", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00345-0021", "as": "BF_PS5-06-GU-0003A", "de": "FP16A - AC UPS", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00345-0022", "as": "BF_PS5-06-GU-0003B", "de": "FP16A - AC UPS", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00345-0023", "as": "BF_PS5-06-GU-0003C", "de": "FP16A - AC UPS", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00345-0024", "as": "BF_PS6-06-GU-0101", "de": "FP16A - AC UPS", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-0890", "as": "BF_PS3-05-IG-0007_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-02 - AC UPS - Guard House", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1422", "as": "BF_PS5-05-IG-0003_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1423", "as": "BF_PS5-05-IG-0003_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1424", "as": "BF_PS5-05-IG-0003_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1425", "as": "BF_PS5-05-IG-0003_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1426", "as": "BF_PS5-05-IG-0004_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1427", "as": "BF_PS5-05-IG-0004_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1428", "as": "BF_PS5-05-IG-0004_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1429", "as": "BF_PS5-05-IG-0004_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1430", "as": "BF_PS5-05-IG-0004_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1431", "as": "BF_PS5-05-IG-0004_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1432", "as": "BF_PS5-05-IG-0004_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1433", "as": "BF_PS5-05-IG-0004_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1434", "as": "BF_PS5-05-IG-0004_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1435", "as": "BF_PS5-05-IG-0004_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1436", "as": "BF_PS5-05-IG-0004_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1437", "as": "BF_PS5-05-IG-0004_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1438", "as": "BF_PS5-05-IG-0004_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1439", "as": "BF_PS5-05-IG-0004_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1440", "as": "BF_PS5-05-IG-0006_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1441", "as": "BF_PS5-05-IG-0006_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1442", "as": "BF_PS5-05-IG-0006_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1443", "as": "BF_PS5-05-IG-0006_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1444", "as": "BF_PS5-05-IG-0006_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1445", "as": "BF_PS5-05-IG-0006_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1446", "as": "BF_PS5-05-IG-0006_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1447", "as": "BF_PS5-05-IG-0006_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1448", "as": "BF_PS5-05-IG-0006_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1449", "as": "BF_PS5-05-IG-0006_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1450", "as": "BF_PS5-05-IG-0006_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1451", "as": "BF_PS5-05-IG-0006_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1452", "as": "BF_PS5-05-IG-0006_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1453", "as": "BF_PS5-05-IG-0006_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1454", "as": "BF_PS5-05-IG-0006_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1455", "as": "BF_PS5-05-IG-0006_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1456", "as": "BF_PS5-05-IG-0006_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1457", "as": "BF_PS5-05-IG-0006_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1458", "as": "BF_PS5-05-IG-0006_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1459", "as": "BF_PS5-05-IG-0006_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1460", "as": "BF_PS5-05-IG-0006_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1461", "as": "BF_PS5-05-IG-0006_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1462", "as": "BF_PS5-05-IG-0006_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1463", "as": "BF_PS5-05-IG-0006_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1464", "as": "BF_PS5-05-IG-0006_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1465", "as": "BF_PS5-05-IG-0006_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1466", "as": "BF_PS5-05-IG-0007_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1467", "as": "BF_PS5-05-IG-0007_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1468", "as": "BF_PS5-05-IG-0007_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1469", "as": "BF_PS5-05-IG-0007_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1470", "as": "BF_PS5-05-IG-0007_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1471", "as": "BF_PS5-05-IG-0007_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1472", "as": "BF_PS5-05-IG-0007_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1473", "as": "BF_PS5-05-IG-0007_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1474", "as": "BF_PS5-05-IG-0007_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1475", "as": "BF_PS5-05-IG-0007_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1476", "as": "BF_PS5-05-IG-0007_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1477", "as": "BF_PS5-05-IG-0007_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-04 - AC UPS - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1478", "as": "BF_PS5-05-IG-0007_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1479", "as": "BF_PS5-05-IG-0007_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1480", "as": "BF_PS5-05-IG-0007_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-05 - Guard House Emergency L&SP DB  - PS5-05-IG-0007", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1481", "as": "BF_PS5-05-IG-0025_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1482", "as": "BF_PS5-05-IG-0025_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1483", "as": "BF_PS5-05-IG-0025_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1484", "as": "BF_PS5-05-IG-0025_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1485", "as": "BF_PS5-05-IG-0025_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1486", "as": "BF_PS5-05-IG-0025_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1487", "as": "BF_PS5-05-IG-0025_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1488", "as": "BF_PS5-05-IG-0025_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1489", "as": "BF_PS5-05-IG-0025_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1490", "as": "BF_PS5-05-IG-0025_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1491", "as": "BF_PS5-05-IG-0025_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1492", "as": "BF_PS5-05-IG-0025_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1493", "as": "BF_PS5-05-IG-0026_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1494", "as": "BF_PS5-05-IG-0026_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1495", "as": "BF_PS5-05-IG-0026_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1496", "as": "BF_PS5-05-IG-0026_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1497", "as": "BF_PS5-05-IG-0026_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1498", "as": "BF_PS5-05-IG-0026_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1499", "as": "BF_PS5-05-IG-0026_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1500", "as": "BF_PS5-05-IG-0026_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1501", "as": "BF_PS5-05-IG-0026_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1502", "as": "BF_PS5-05-IG-0026_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1503", "as": "BF_PS5-05-IG-0026_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1504", "as": "BF_PS5-05-IG-0026_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1505", "as": "BF_PS5-06-IG-0004A_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1506", "as": "BF_PS5-06-IG-0004A_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00347-1507", "as": "BF_PS5-06-IG-0004A_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1508", "as": "BF_PS5-06-IG-0004A_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1509", "as": "BF_PS5-06-IG-0004A_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1510", "as": "BF_PS5-06-IG-0004A_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1511", "as": "BF_PS5-06-IG-0004A_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1512", "as": "BF_PS5-06-IG-0004A_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1513", "as": "BF_PS5-06-IG-0004A_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1514", "as": "BF_PS5-06-IG-0004A_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1515", "as": "BF_PS5-06-IG-0004A_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1516", "as": "BF_PS5-06-IG-0004A_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1517", "as": "BF_PS5-06-IG-0004A_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1518", "as": "BF_PS5-06-IG-0004A_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1519", "as": "BF_PS5-06-IG-0004A_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1520", "as": "BF_PS5-06-IG-0004A_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1521", "as": "BF_PS5-06-IG-0004A_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1522", "as": "BF_PS5-06-IG-0004A_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1523", "as": "BF_PS5-06-IG-0004A_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1524", "as": "BF_PS5-06-IG-0004A_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1525", "as": "BF_PS5-06-IG-0004A_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1526", "as": "BF_PS5-06-IG-0004A_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1527", "as": "BF_PS5-06-IG-0004A_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1528", "as": "BF_PS5-06-IG-0004A_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1529", "as": "BF_PS5-06-IG-0004A_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1530", "as": "BF_PS5-06-IG-0004A_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1531", "as": "BF_PS5-06-IG-0004A_CKT27", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1532", "as": "BF_PS5-06-IG-0004A_CKT28", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1533", "as": "BF_PS5-06-IG-0004A_CKT29", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1534", "as": "BF_PS5-06-IG-0004A_CKT30", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1535", "as": "BF_PS5-06-IG-0004A_CKT31", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1536", "as": "BF_PS5-06-IG-0004A_CKT32", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1537", "as": "BF_PS5-06-IG-0004A_CKT33", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1538", "as": "BF_PS5-06-IG-0004A_CKT34", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1539", "as": "BF_PS5-06-IG-0004A_CKT35", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1540", "as": "BF_PS5-06-IG-0004A_CKT36", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1541", "as": "BF_PS5-06-IG-0004A_CKT37", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1542", "as": "BF_PS5-06-IG-0004A_CKT38", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1543", "as": "BF_PS5-06-IG-0004A_CKT39", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1544", "as": "BF_PS5-06-IG-0004A_CKT40", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1545", "as": "BF_PS5-06-IG-0004A_CKT41", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1546", "as": "BF_PS5-06-IG-0004A_CKT42", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1547", "as": "BF_PS5-06-IG-0004A_CKT43", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00347-1548", "as": "BF_PS5-06-IG-0004A_CKT44", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1549", "as": "BF_PS5-06-IG-0004A_CKT45", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1550", "as": "BF_PS5-06-IG-0004A_CKT46", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1551", "as": "BF_PS5-06-IG-0004A_CKT47", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1552", "as": "BF_PS5-06-IG-0004A_CKT48", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1553", "as": "BF_PS5-06-IG-0004A_CKT49", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1554", "as": "BF_PS5-06-IG-0004A_CKT50", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1555", "as": "BF_PS5-06-IG-0004A_CKT51", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1556", "as": "BF_PS5-06-IG-0004A_CKT52", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1557", "as": "BF_PS5-06-IG-0004A_CKT53", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1558", "as": "BF_PS5-06-IG-0004A_CKT54", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1559", "as": "BF_PS5-06-IG-0004A_CKT55", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1560", "as": "BF_PS5-06-IG-0004A_CKT56", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1561", "as": "BF_PS5-06-IG-0004A_CKT57", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1562", "as": "BF_PS5-06-IG-0004A_CKT58", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1563", "as": "BF_PS5-06-IG-0004A_CKT59", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1564", "as": "BF_PS5-06-IG-0004A_CKT60", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1565", "as": "BF_PS5-06-IG-0004B_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1566", "as": "BF_PS5-06-IG-0004B_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00347-1567", "as": "BF_PS5-06-IG-0004B_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1568", "as": "BF_PS5-06-IG-0004B_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1569", "as": "BF_PS5-06-IG-0004B_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1570", "as": "BF_PS5-06-IG-0004B_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1571", "as": "BF_PS5-06-IG-0004B_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1572", "as": "BF_PS5-06-IG-0004B_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1573", "as": "BF_PS5-06-IG-0004B_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1574", "as": "BF_PS5-06-IG-0004B_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1575", "as": "BF_PS5-06-IG-0004B_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1576", "as": "BF_PS5-06-IG-0004B_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1577", "as": "BF_PS5-06-IG-0004B_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1578", "as": "BF_PS5-06-IG-0004B_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1579", "as": "BF_PS5-06-IG-0004B_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1580", "as": "BF_PS5-06-IG-0004B_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1581", "as": "BF_PS5-06-IG-0004B_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1582", "as": "BF_PS5-06-IG-0004B_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1583", "as": "BF_PS5-06-IG-0004B_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1584", "as": "BF_PS5-06-IG-0004B_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1585", "as": "BF_PS5-06-IG-0004B_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1586", "as": "BF_PS5-06-IG-0004B_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1587", "as": "BF_PS5-06-IG-0004B_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1588", "as": "BF_PS5-06-IG-0004B_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1589", "as": "BF_PS5-06-IG-0004B_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1590", "as": "BF_PS5-06-IG-0004B_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1591", "as": "BF_PS5-06-IG-0004B_CKT27", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1592", "as": "BF_PS5-06-IG-0004B_CKT28", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1593", "as": "BF_PS5-06-IG-0004B_CKT29", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1594", "as": "BF_PS5-06-IG-0004B_CKT30", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1595", "as": "BF_PS5-06-IG-0004B_CKT31", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1596", "as": "BF_PS5-06-IG-0004B_CKT32", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1597", "as": "BF_PS5-06-IG-0004B_CKT33", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1598", "as": "BF_PS5-06-IG-0004B_CKT34", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1599", "as": "BF_PS5-06-IG-0004B_CKT35", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1600", "as": "BF_PS5-06-IG-0004B_CKT36", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1601", "as": "BF_PS5-06-IG-0004B_CKT37", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1602", "as": "BF_PS5-06-IG-0004B_CKT38", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1603", "as": "BF_PS5-06-IG-0004B_CKT39", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1604", "as": "BF_PS5-06-IG-0004B_CKT40", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1605", "as": "BF_PS5-06-IG-0004B_CKT41", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-1606", "as": "BF_PS5-06-IG-0004B_CKT42", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1607", "as": "BF_PS5-06-IG-0004B_CKT43", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00347-1608", "as": "BF_PS5-06-IG-0004B_CKT44", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1609", "as": "BF_PS5-06-IG-0004B_CKT45", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1610", "as": "BF_PS5-06-IG-0004B_CKT46", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1611", "as": "BF_PS5-06-IG-0004B_CKT47", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1612", "as": "BF_PS5-06-IG-0004B_CKT48", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1613", "as": "BF_PS5-06-IG-0004B_CKT49", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1614", "as": "BF_PS5-06-IG-0004B_CKT50", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1615", "as": "BF_PS5-06-IG-0004B_CKT51", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1616", "as": "BF_PS5-06-IG-0004B_CKT52", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1617", "as": "BF_PS5-06-IG-0004B_CKT53", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1618", "as": "BF_PS5-06-IG-0004B_CKT54", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1619", "as": "BF_PS5-06-IG-0004B_CKT55", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1620", "as": "BF_PS5-06-IG-0004B_CKT56", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1621", "as": "BF_PS5-06-IG-0004B_CKT57", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1622", "as": "BF_PS5-06-IG-0004B_CKT58", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1623", "as": "BF_PS5-06-IG-0004B_CKT59", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1624", "as": "BF_PS5-06-IG-0004B_CKT60", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1625", "as": "BF_PS5-61-IG-0003_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1626", "as": "BF_PS5-61-IG-0003_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1627", "as": "BF_PS5-61-IG-0003_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1628", "as": "BF_PS5-61-IG-0003_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1629", "as": "BF_PS5-61-IG-0003_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1630", "as": "BF_PS5-61-IG-0003_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-1631", "as": "BF_PS5-61-IG-0006_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1632", "as": "BF_PS5-61-IG-0006_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1633", "as": "BF_PS5-61-IG-0006_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1634", "as": "BF_PS5-61-IG-0006_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1635", "as": "BF_PS5-61-IG-0006_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1636", "as": "BF_PS5-61-IG-0006_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1637", "as": "BF_PS5-61-IG-0006_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1638", "as": "BF_PS5-61-IG-0006_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1639", "as": "BF_PS5-61-IG-0006_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1640", "as": "BF_PS5-61-IG-0006_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1641", "as": "BF_PS5-61-IG-0006_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1642", "as": "BF_PS5-61-IG-0006_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1643", "as": "BF_PS5-61-IG-0006_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1644", "as": "BF_PS5-61-IG-0006_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1645", "as": "BF_PS5-61-IG-0006_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1646", "as": "BF_PS5-61-IG-0006_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1647", "as": "BF_PS5-61-IG-0006_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1648", "as": "BF_PS5-61-IG-0006_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1649", "as": "BF_PS5-61-IG-0006_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1650", "as": "BF_PS5-61-IG-0006_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1651", "as": "BF_PS5-61-IG-0006_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1652", "as": "BF_PS5-61-IG-0006_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1653", "as": "BF_PS5-61-IG-0006_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1654", "as": "BF_PS5-61-IG-0006_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1655", "as": "BF_PS5-61-IG-0006_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1656", "as": "BF_PS5-61-IG-0006_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1657", "as": "BF_PS5-61-IG-0007_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1658", "as": "BF_PS5-61-IG-0007_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1659", "as": "BF_PS5-61-IG-0007_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1660", "as": "BF_PS5-61-IG-0007_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1661", "as": "BF_PS5-61-IG-0007_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1662", "as": "BF_PS5-61-IG-0007_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1663", "as": "BF_PS5-61-IG-0007_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1664", "as": "BF_PS5-61-IG-0007_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00347-1665", "as": "BF_PS5-61-IG-0007_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1666", "as": "BF_PS5-61-IG-0007_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1667", "as": "BF_PS5-61-IG-0007_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1668", "as": "BF_PS5-61-IG-0007_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1669", "as": "BF_PS5-61-IG-0007_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1670", "as": "BF_PS5-61-IG-0007_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1671", "as": "BF_PS5-61-IG-0007_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1672", "as": "BF_PS5-61-IG-0007_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1673", "as": "BF_PS5-61-IG-0007_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1674", "as": "BF_PS5-61-IG-0007_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1675", "as": "BF_PS5-61-IG-0007_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1676", "as": "BF_PS5-61-IG-0007_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1677", "as": "BF_PS5-61-IG-0007_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1678", "as": "BF_PS5-61-IG-0007_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1679", "as": "BF_PS5-61-IG-0007_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00347-1680", "as": "BF_PS5-61-IG-0007_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1681", "as": "BF_PS5-61-IG-0007_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1682", "as": "BF_PS5-61-IG-0007_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1683", "as": "BF_PS5-61-IG-0014_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1684", "as": "BF_PS5-61-IG-0014_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1685", "as": "BF_PS5-61-IG-0014_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1686", "as": "BF_PS5-61-IG-0014_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1687", "as": "BF_PS5-61-IG-0014_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1688", "as": "BF_PS5-61-IG-0014_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1689", "as": "BF_PS5-61-IG-0014_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1690", "as": "BF_PS5-61-IG-0014_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1691", "as": "BF_PS5-61-IG-0014_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1692", "as": "BF_PS5-61-IG-0014_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1693", "as": "BF_PS5-61-IG-0014_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1694", "as": "BF_PS5-61-IG-0014_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1695", "as": "BF_PS5-61-IG-0015_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1696", "as": "BF_PS5-61-IG-0015_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1697", "as": "BF_PS5-61-IG-0015_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1698", "as": "BF_PS5-61-IG-0015_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1699", "as": "BF_PS5-61-IG-0015_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1700", "as": "BF_PS5-61-IG-0015_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1701", "as": "BF_PS5-61-IG-0015_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1702", "as": "BF_PS5-61-IG-0015_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1703", "as": "BF_PS5-61-IG-0015_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1704", "as": "BF_PS5-61-IG-0015_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1705", "as": "BF_PS5-61-IG-0015_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1706", "as": "BF_PS5-61-IG-0015_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1707", "as": "BF_PS5-61-IG-0015_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1708", "as": "BF_PS5-61-IG-0015_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1709", "as": "BF_PS5-61-IG-0015_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1710", "as": "BF_PS5-61-IG-0015_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1711", "as": "BF_PS5-61-IG-0015_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1712", "as": "BF_PS5-61-IG-0015_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1713", "as": "BF_PS5-61-IG-0015_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1714", "as": "BF_PS5-61-IG-0015_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1715", "as": "BF_PS5-61-IG-0015_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1716", "as": "BF_PS5-61-IG-0015_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1717", "as": "BF_PS5-61-IG-0015_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1718", "as": "BF_PS5-61-IG-0016_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1719", "as": "BF_PS5-61-IG-0016_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1720", "as": "BF_PS5-61-IG-0016_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1721", "as": "BF_PS5-61-IG-0016_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1722", "as": "BF_PS5-61-IG-0016_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1723", "as": "BF_PS5-61-IG-0016_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1724", "as": "BF_PS5-61-IG-0016_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1725", "as": "BF_PS5-61-IG-0016_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1726", "as": "BF_PS5-61-IG-0016_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1727", "as": "BF_PS5-61-IG-0016_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1728", "as": "BF_PS5-61-IG-0016_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1729", "as": "BF_PS5-61-IG-0016_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1730", "as": "BF_PS5-61-IG-0016_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1731", "as": "BF_PS5-61-IG-0016_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1732", "as": "BF_PS5-61-IG-0016_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1733", "as": "BF_PS5-61-IG-0016_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1734", "as": "BF_PS5-61-IG-0016_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1735", "as": "BF_PS5-61-IG-0016_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00347-1736", "as": "BF_PS5-61-IG-0016_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1737", "as": "BF_PS5-61-IG-0016_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1738", "as": "BF_PS5-61-IG-0016_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1739", "as": "BF_PS5-61-IG-0016_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1740", "as": "BF_PS5-61-IG-0016_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1741", "as": "BF_PS5-61-IG-0016_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00347-1742", "as": "BF_PS5-61-IG-0042_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1743", "as": "BF_PS5-61-IG-0042_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1744", "as": "BF_PS5-61-IG-0042_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1745", "as": "BF_PS5-61-IG-0042_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1746", "as": "BF_PS5-61-IG-0042_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1747", "as": "BF_PS5-61-IG-0042_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1748", "as": "BF_PS5-61-IG-0042_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1749", "as": "BF_PS5-61-IG-0042_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1750", "as": "BF_PS5-61-IG-0042_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1751", "as": "BF_PS5-61-IG-0042_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1752", "as": "BF_PS5-61-IG-0042_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1753", "as": "BF_PS5-61-IG-0042_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1754", "as": "BF_PS5-61-IG-0042_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1755", "as": "BF_PS5-61-IG-0042_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1756", "as": "BF_PS5-61-IG-0042_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1757", "as": "BF_PS5-61-IG-0042_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1758", "as": "BF_PS5-61-IG-0042_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1759", "as": "BF_PS5-61-IG-0042_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1760", "as": "BF_PS5-61-IG-0042_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1761", "as": "BF_PS5-61-IG-0042_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1762", "as": "BF_PS5-61-IG-0042_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1763", "as": "BF_PS5-61-IG-0042_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1764", "as": "BF_PS5-61-IG-0042_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00347-1765", "as": "BF_PS5-61-IG-0042_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00347-1766", "as": "BF_PS5-61-IG-0042_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1767", "as": "BF_PS5-61-IG-0042_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1768", "as": "BF_PS5-61-IG-0042_CKT27", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1769", "as": "BF_PS5-61-IG-0042_CKT28", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1770", "as": "BF_PS5-61-IG-0042_CKT29", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1771", "as": "BF_PS5-61-IG-0042_CKT30", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1772", "as": "BF_PS5-61-IG-0042_CKT31", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1773", "as": "BF_PS5-61-IG-0042_CKT32", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1774", "as": "BF_PS5-61-IG-0042_CKT33", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1775", "as": "BF_PS5-61-IG-0042_CKT34", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1776", "as": "BF_PS5-61-IG-0042_CKT35", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1777", "as": "BF_PS5-61-IG-0042_CKT36", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1778", "as": "BF_PS5-61-IG-0042_CKT37", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1779", "as": "BF_PS5-61-IG-0042_CKT38", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1780", "as": "BF_PS5-61-IG-0042_CKT39", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1781", "as": "BF_PS5-61-IG-0043_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1782", "as": "BF_PS5-61-IG-0043_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1783", "as": "BF_PS5-61-IG-0043_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1784", "as": "BF_PS5-61-IG-0043_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1785", "as": "BF_PS5-61-IG-0043_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1786", "as": "BF_PS5-61-IG-0043_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1787", "as": "BF_PS5-61-IG-0043_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1788", "as": "BF_PS5-61-IG-0043_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1789", "as": "BF_PS5-61-IG-0043_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1790", "as": "BF_PS5-61-IG-0043_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1791", "as": "BF_PS5-61-IG-0043_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-1792", "as": "BF_PS5-61-IG-0043_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1793", "as": "BF_PS5-61-IG-0043_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1794", "as": "BF_PS5-61-IG-0043_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1795", "as": "BF_PS5-61-IG-0043_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1796", "as": "BF_PS5-61-IG-0043_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1797", "as": "BF_PS5-61-IG-0043_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1798", "as": "BF_PS5-61-IG-0043_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1799", "as": "BF_PS5-61-IG-0043_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1800", "as": "BF_PS5-61-IG-0043_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1801", "as": "BF_PS5-61-IG-0043_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1802", "as": "BF_PS5-61-IG-0043_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1803", "as": "BF_PS5-61-IG-0043_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1804", "as": "BF_PS5-61-IG-0043_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00347-1805", "as": "BF_PS5-61-IG-0043_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1806", "as": "BF_PS5-61-IG-0043_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1807", "as": "BF_PS5-61-IG-0043_CKT27", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1808", "as": "BF_PS5-61-IG-0043_CKT28", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1809", "as": "BF_PS5-61-IG-0043_CKT29", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-1810", "as": "BF_PS5-61-IG-0043_CKT30", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00347-1811", "as": "BF_PS5-61-IG-0043_CKT31", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1812", "as": "BF_PS5-61-IG-0043_CKT32", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1813", "as": "BF_PS5-61-IG-0043_CKT33", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1814", "as": "BF_PS5-61-IG-0043_CKT34", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1815", "as": "BF_PS5-61-IG-0043_CKT35", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1816", "as": "BF_PS5-61-IG-0043_CKT36", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-1817", "as": "BF_PS6-05-IG-0002_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1818", "as": "BF_PS6-05-IG-0002_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1819", "as": "BF_PS6-05-IG-0002_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1820", "as": "BF_PS6-05-IG-0002_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1821", "as": "BF_PS6-05-IG-0003_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1822", "as": "BF_PS6-05-IG-0003_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1823", "as": "BF_PS6-05-IG-0003_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1824", "as": "BF_PS6-05-IG-0003_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1825", "as": "BF_PS6-05-IG-0004_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1826", "as": "BF_PS6-05-IG-0004_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1827", "as": "BF_PS6-05-IG-0004_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1828", "as": "BF_PS6-05-IG-0004_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1829", "as": "BF_PS6-05-IG-0004_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1830", "as": "BF_PS6-05-IG-0004_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1831", "as": "BF_PS6-05-IG-0004_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1832", "as": "BF_PS6-05-IG-0004_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1833", "as": "BF_PS6-05-IG-0004_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1834", "as": "BF_PS6-05-IG-0004_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1835", "as": "BF_PS6-05-IG-0004_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1836", "as": "BF_PS6-05-IG-0004_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1837", "as": "BF_PS6-05-IG-0004_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1838", "as": "BF_PS6-05-IG-0004_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1839", "as": "BF_PS6-05-IG-0006_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1840", "as": "BF_PS6-05-IG-0006_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1841", "as": "BF_PS6-05-IG-0006_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1842", "as": "BF_PS6-05-IG-0006_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1843", "as": "BF_PS6-05-IG-0006_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1844", "as": "BF_PS6-05-IG-0006_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1845", "as": "BF_PS6-05-IG-0006_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1846", "as": "BF_PS6-05-IG-0006_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-02-01 - Miscellaneous Safety Equipment", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1847", "as": "BF_PS6-05-IG-0006_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1848", "as": "BF_PS6-05-IG-0006_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1849", "as": "BF_PS6-05-IG-0006_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1850", "as": "BF_PS6-05-IG-0006_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1851", "as": "BF_PS6-05-IG-0006_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1852", "as": "BF_PS6-05-IG-0006_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1853", "as": "BF_PS6-05-IG-0007_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1854", "as": "BF_PS6-05-IG-0007_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1855", "as": "BF_PS6-05-IG-0007_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1856", "as": "BF_PS6-05-IG-0007_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1857", "as": "BF_PS6-05-IG-0007_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1858", "as": "BF_PS6-05-IG-0007_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1859", "as": "BF_PS6-05-IG-0007_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1860", "as": "BF_PS6-05-IG-0007_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1861", "as": "BF_PS6-05-IG-0007_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1862", "as": "BF_PS6-05-IG-0007_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1863", "as": "BF_PS6-05-IG-0007_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-02 - AC UPS - Guard House", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1864", "as": "BF_PS6-05-IG-0007_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1865", "as": "BF_PS6-05-IG-0007_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1866", "as": "BF_PS6-05-IG-0007_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1867", "as": "BF_PS6-05-IG-0007_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1868", "as": "BF_PS6-05-IG-0101_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1869", "as": "BF_PS6-05-IG-0101_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1870", "as": "BF_PS6-05-IG-0101_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1871", "as": "BF_PS6-05-IG-0101_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1872", "as": "BF_PS6-05-IG-0101_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1873", "as": "BF_PS6-05-IG-0101_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1874", "as": "BF_PS6-06-GU-0101_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1875", "as": "BF_PS6-06-GU-0101_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-03 - AC UPS - Office Building", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1876", "as": "BF_PS6-06-IG-0004_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1877", "as": "BF_PS6-61-IG-0002_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1878", "as": "BF_PS6-61-IG-0002_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1879", "as": "BF_PS6-61-IG-0002_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1880", "as": "BF_PS6-61-IG-0002_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1881", "as": "BF_PS6-61-IG-0002_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1882", "as": "BF_PS6-61-IG-0003_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1883", "as": "BF_PS6-61-IG-0003_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1884", "as": "BF_PS6-61-IG-0003_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1885", "as": "BF_PS6-61-IG-0003_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1886", "as": "BF_PS6-61-IG-0003_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1887", "as": "BF_PS6-61-IG-0003_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1888", "as": "BF_PS6-61-IG-0004_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1889", "as": "BF_PS6-61-IG-0004_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1890", "as": "BF_PS6-61-IG-0004_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1891", "as": "BF_PS6-61-IG-0004_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1892", "as": "BF_PS6-61-IG-0004_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1893", "as": "BF_PS6-61-IG-0004_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1894", "as": "BF_PS6-61-IG-0004_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1895", "as": "BF_PS6-61-IG-0004_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1896", "as": "BF_PS6-61-IG-0004_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1897", "as": "BF_PS6-61-IG-0004_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1898", "as": "BF_PS6-61-IG-0004_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1899", "as": "BF_PS6-61-IG-0004_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1900", "as": "BF_PS6-61-IG-0004_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1901", "as": "BF_PS6-61-IG-0004_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1902", "as": "BF_PS6-61-IG-0004_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1903", "as": "BF_PS6-61-IG-0004_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1904", "as": "BF_PS6-61-IG-0004_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1905", "as": "BF_PS6-61-IG-0004_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1906", "as": "BF_PS6-61-IG-0004_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1907", "as": "BF_PS6-61-IG-0004_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1908", "as": "BF_PS6-61-IG-0004_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pr": "PS6 - Milestone G", "st": "To be completed"}, {"id": "T-00347-1909", "as": "BF_PS6-61-IG-0005_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1910", "as": "BF_PS6-61-IG-0005_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1911", "as": "BF_PS6-61-IG-0005_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1912", "as": "BF_PS6-61-IG-0005_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1913", "as": "BF_PS6-61-IG-0005_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1914", "as": "BF_PS6-61-IG-0005_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1915", "as": "BF_PS6-61-IG-0005_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1916", "as": "BF_PS6-61-IG-0005_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1917", "as": "BF_PS6-61-IG-0005_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1918", "as": "BF_PS6-61-IG-0005_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1919", "as": "BF_PS6-61-IG-0005_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1920", "as": "BF_PS6-61-IG-0005_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1921", "as": "BF_PS6-61-IG-0005_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1922", "as": "BF_PS6-61-IG-0005_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1923", "as": "BF_PS6-61-IG-0007_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1924", "as": "BF_PS6-61-IG-0007_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1925", "as": "BF_PS6-61-IG-0007_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1926", "as": "BF_PS6-61-IG-0007_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1927", "as": "BF_PS6-61-IG-0007_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1928", "as": "BF_PS6-61-IG-0007_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1929", "as": "BF_PS6-61-IG-0007_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1930", "as": "BF_PS6-61-IG-0007_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1931", "as": "BF_PS6-61-IG-0007_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1932", "as": "BF_PS6-61-IG-0007_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1933", "as": "BF_PS6-61-IG-0007_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1934", "as": "BF_PS6-61-IG-0007_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1935", "as": "BF_PS6-61-IG-0007_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1936", "as": "BF_PS6-61-IG-0007_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1937", "as": "BF_PS6-61-IG-0016_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1938", "as": "BF_PS6-61-IG-0016_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1939", "as": "BF_PS6-61-IG-0016_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1940", "as": "BF_PS6-61-IG-0016_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1941", "as": "BF_PS6-61-IG-0016_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1942", "as": "BF_PS6-61-IG-0016_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1943", "as": "BF_PS6-61-IG-0016_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1944", "as": "BF_PS6-61-IG-0016_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1945", "as": "BF_PS6-61-IG-0016_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1946", "as": "BF_PS6-61-IG-0016_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1947", "as": "BF_PS6-61-IG-0016_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1948", "as": "BF_PS6-61-IG-0016_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1949", "as": "BF_PS6-61-IG-0016_CKT13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1950", "as": "BF_PS6-61-IG-0016_CKT14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1951", "as": "BF_PS6-61-IG-0016_CKT15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1952", "as": "BF_PS6-61-IG-0016_CKT16", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1953", "as": "BF_PS6-61-IG-0016_CKT17", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1954", "as": "BF_PS6-61-IG-0016_CKT18", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1955", "as": "BF_PS6-61-IG-0016_CKT19", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1956", "as": "BF_PS6-61-IG-0016_CKT20", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1957", "as": "BF_PS6-61-IG-0016_CKT21", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1958", "as": "BF_PS6-61-IG-0016_CKT22", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1959", "as": "BF_PS6-61-IG-0016_CKT23", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1960", "as": "BF_PS6-61-IG-0016_CKT24", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1961", "as": "BF_PS6-61-IG-0016_CKT25", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1962", "as": "BF_PS6-61-IG-0016_CKT26", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1963", "as": "BF_PS6-61-IG-0016_CKT27", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1964", "as": "BF_PS6-61-IG-0016_CKT28", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1965", "as": "BF_PS6-61-IG-0016_CKT29", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1966", "as": "BF_PS6-61-IG-0016_CKT30", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1967", "as": "BF_PS6-61-IG-0016_CKT31", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1968", "as": "BF_PS6-61-IG-0016_CKT32", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1969", "as": "BF_PS6-61-IG-0016_CKT33", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1970", "as": "BF_PS6-61-IG-0016_CKT34", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1972", "as": "BF_PS6-61-IG-0016_CKT36", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1973", "as": "BF_PS6-61-IG-0016_CKT37", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1974", "as": "BF_PS6-61-IG-0016_CKT38", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1975", "as": "BF_PS6-61-IG-0016_CKT39", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1976", "as": "BF_PS6-61-IG-0020_CKT01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1977", "as": "BF_PS6-61-IG-0020_CKT02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1978", "as": "BF_PS6-61-IG-0020_CKT03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1979", "as": "BF_PS6-61-IG-0020_CKT04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1980", "as": "BF_PS6-61-IG-0020_CKT05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1981", "as": "BF_PS6-61-IG-0020_CKT06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1982", "as": "BF_PS6-61-IG-0020_CKT07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1983", "as": "BF_PS6-61-IG-0020_CKT08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1984", "as": "BF_PS6-61-IG-0020_CKT09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1985", "as": "BF_PS6-61-IG-0020_CKT10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1986", "as": "BF_PS6-61-IG-0020_CKT11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1987", "as": "BF_PS6-61-IG-0020_CKT12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-1988", "as": "BF_PS6-62-IE-0001_CKT-KA01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1989", "as": "BF_PS6-62-IE-0001_CKT-KA02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1990", "as": "BF_PS6-62-IE-0001_CKT-KA03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1991", "as": "BF_PS6-62-IE-0001_CKT-KA07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1992", "as": "BF_PS6-62-IE-0001_CKT-KB01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1993", "as": "BF_PS6-62-IE-0001_CKT-KB03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1994", "as": "BF_PS6-62-IE-0002_CKT-KA01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1995", "as": "BF_PS6-62-IE-0002_CKT-KA02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1996", "as": "BF_PS6-62-IE-0002_CKT-KA03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1997", "as": "BF_PS6-62-IE-0002_CKT-KB01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-1998", "as": "BF_PS6-62-IE-0002_CKT-KB03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-3169", "as": "BF_PS5-62-IE-0001_CKT-KA01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3170", "as": "BF_PS5-62-IE-0001_CKT-KA02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3171", "as": "BF_PS5-62-IE-0001_CKT-KA03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3172", "as": "BF_PS5-62-IE-0001_CKT-KA05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3173", "as": "BF_PS5-62-IE-0001_CKT-KA06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3174", "as": "BF_PS5-62-IE-0001_CKT-KA07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3175", "as": "BF_PS5-62-IE-0001_CKT-KA08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3176", "as": "BF_PS5-62-IE-0001_CKT-KA09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3177", "as": "BF_PS5-62-IE-0001_CKT-KA10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3178", "as": "BF_PS5-62-IE-0001_CKT-KA12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3179", "as": "BF_PS5-62-IE-0001_CKT-KA13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3180", "as": "BF_PS5-62-IE-0001_CKT-KA14", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3181", "as": "BF_PS5-62-IE-0001_CKT-KA15", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3182", "as": "BF_PS5-62-IE-0001_CKT-KB01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3183", "as": "BF_PS5-62-IE-0001_CKT-KB04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-01 - Lighting Control Panel - PS5-62-IE-0001", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3184", "as": "BF_PS5-62-IE-0002_CKT-KA01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3185", "as": "BF_PS5-62-IE-0002_CKT-KA02", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3186", "as": "BF_PS5-62-IE-0002_CKT-KA03", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3187", "as": "BF_PS5-62-IE-0002_CKT-KA04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3188", "as": "BF_PS5-62-IE-0002_CKT-KA05", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3189", "as": "BF_PS5-62-IE-0002_CKT-KA06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3190", "as": "BF_PS5-62-IE-0002_CKT-KA07", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3191", "as": "BF_PS5-62-IE-0002_CKT-KA08", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3192", "as": "BF_PS5-62-IE-0002_CKT-KA09", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3193", "as": "BF_PS5-62-IE-0002_CKT-KA10", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3194", "as": "BF_PS5-62-IE-0002_CKT-KA11", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3195", "as": "BF_PS5-62-IE-0002_CKT-KA12", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3196", "as": "BF_PS5-62-IE-0002_CKT-KA13", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3197", "as": "BF_PS5-62-IE-0002_CKT-KB01", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3198", "as": "BF_PS5-62-IE-0002_CKT-KB04", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-3199", "as": "BF_PS5-62-IE-0002_CKT-KB06", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00347-5123", "as": "BF_PS5-06-IG-0001A_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5124", "as": "BF_PS5-06-IG-0001A_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5125", "as": "BF_PS5-06-IG-0001A_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5126", "as": "BF_PS5-06-IG-0001A_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5127", "as": "BF_PS5-06-IG-0001A_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5128", "as": "BF_PS5-06-IG-0001A_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5129", "as": "BF_PS5-06-IG-0001A_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5130", "as": "BF_PS5-06-IG-0001A_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5131", "as": "BF_PS5-06-IG-0001A_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5132", "as": "BF_PS5-06-IG-0001A_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5133", "as": "BF_PS5-06-IG-0001A_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5134", "as": "BF_PS5-06-IG-0001A_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5135", "as": "BF_PS5-06-IG-0001A_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5136", "as": "BF_PS5-06-IG-0001A_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5137", "as": "BF_PS5-06-IG-0001A_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5138", "as": "BF_PS5-06-IG-0001A_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5139", "as": "BF_PS5-06-IG-0001A_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5140", "as": "BF_PS5-06-IG-0001A_CKT2Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5141", "as": "BF_PS5-06-IG-0001A_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5142", "as": "BF_PS5-06-IG-0001A_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5143", "as": "BF_PS5-06-IG-0001A_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5144", "as": "BF_PS5-06-IG-0001A_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5145", "as": "BF_PS5-06-IG-0001A_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5146", "as": "BF_PS5-06-IG-0001A_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5147", "as": "BF_PS5-06-IG-0001A_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5148", "as": "BF_PS5-06-IG-0001A_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5149", "as": "BF_PS5-06-IG-0001A_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5150", "as": "BF_PS5-06-IG-0001A_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5151", "as": "BF_PS5-06-IG-0001A_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5152", "as": "BF_PS5-06-IG-0001A_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5153", "as": "BF_PS5-06-IG-0001A_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5154", "as": "BF_PS5-06-IG-0001A_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5155", "as": "BF_PS5-06-IG-0001A_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5156", "as": "BF_PS5-06-IG-0001A_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5157", "as": "BF_PS5-06-IG-0001A_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5158", "as": "BF_PS5-06-IG-0001A_CKT4Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5159", "as": "BF_PS5-06-IG-0001A_CKT5Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5160", "as": "BF_PS5-06-IG-0001A_CKT5Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-5161", "as": "BF_PS5-06-IG-0001A_CKT5Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5162", "as": "BF_PS5-06-IG-0001A_CKT5Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5163", "as": "BF_PS5-06-IG-0001A_CKT5Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5164", "as": "BF_PS5-06-IG-0001A_CKT5Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5165", "as": "BF_PS5-06-IG-0001A_CKT5Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5166", "as": "BF_PS5-06-IG-0001A_CKT5Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5167", "as": "BF_PS5-06-IG-0001A_CKT5Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5168", "as": "BF_PS5-06-IG-0001A_CKT6Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5169", "as": "BF_PS5-06-IG-0001A_CKT6Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5170", "as": "BF_PS5-06-IG-0001A_CKT6Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5171", "as": "BF_PS5-06-IG-0001A_CKT6Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5172", "as": "BF_PS5-06-IG-0001A_CKT6Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5173", "as": "BF_PS5-06-IG-0001A_CKT6Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5174", "as": "BF_PS5-06-IG-0001A_CKT6Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5175", "as": "BF_PS5-06-IG-0001A_CKT6Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5176", "as": "BF_PS5-06-IG-0001B_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5177", "as": "BF_PS5-06-IG-0001B_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5178", "as": "BF_PS5-06-IG-0001B_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5179", "as": "BF_PS5-06-IG-0001B_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5180", "as": "BF_PS5-06-IG-0001B_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5181", "as": "BF_PS5-06-IG-0001B_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5182", "as": "BF_PS5-06-IG-0001B_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5183", "as": "BF_PS5-06-IG-0001B_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5184", "as": "BF_PS5-06-IG-0001B_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5185", "as": "BF_PS5-06-IG-0001B_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5186", "as": "BF_PS5-06-IG-0001B_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5187", "as": "BF_PS5-06-IG-0001B_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5188", "as": "BF_PS5-06-IG-0001B_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5189", "as": "BF_PS5-06-IG-0001B_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5190", "as": "BF_PS5-06-IG-0001B_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5191", "as": "BF_PS5-06-IG-0001B_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5192", "as": "BF_PS5-06-IG-0001B_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5193", "as": "BF_PS5-06-IG-0001B_CKT2Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5194", "as": "BF_PS5-06-IG-0001B_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5195", "as": "BF_PS5-06-IG-0001B_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5196", "as": "BF_PS5-06-IG-0001B_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5197", "as": "BF_PS5-06-IG-0001B_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5198", "as": "BF_PS5-06-IG-0001B_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5199", "as": "BF_PS5-06-IG-0001B_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5200", "as": "BF_PS5-06-IG-0001B_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5201", "as": "BF_PS5-06-IG-0001B_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5202", "as": "BF_PS5-06-IG-0001B_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5203", "as": "BF_PS5-06-IG-0001B_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5204", "as": "BF_PS5-06-IG-0001B_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5205", "as": "BF_PS5-06-IG-0001B_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5206", "as": "BF_PS5-06-IG-0001B_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5207", "as": "BF_PS5-06-IG-0001B_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5208", "as": "BF_PS5-06-IG-0001B_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5209", "as": "BF_PS5-06-IG-0001B_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5210", "as": "BF_PS5-06-IG-0001B_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5211", "as": "BF_PS5-06-IG-0001B_CKT4Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5212", "as": "BF_PS5-06-IG-0001B_CKT5Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5213", "as": "BF_PS5-06-IG-0001B_CKT5Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-5214", "as": "BF_PS5-06-IG-0001B_CKT5Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5215", "as": "BF_PS5-06-IG-0001B_CKT5Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5216", "as": "BF_PS5-06-IG-0001B_CKT5Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5217", "as": "BF_PS5-06-IG-0001B_CKT5Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5218", "as": "BF_PS5-06-IG-0001B_CKT5Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5219", "as": "BF_PS5-06-IG-0001B_CKT5Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5220", "as": "BF_PS5-06-IG-0001B_CKT5Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5221", "as": "BF_PS5-06-IG-0001B_CKT6Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5222", "as": "BF_PS5-06-IG-0001B_CKT6Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5223", "as": "BF_PS5-06-IG-0001B_CKT6Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5224", "as": "BF_PS5-06-IG-0001B_CKT6Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5225", "as": "BF_PS5-06-IG-0001B_CKT6Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5226", "as": "BF_PS5-06-IG-0001B_CKT6Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5227", "as": "BF_PS5-06-IG-0001B_CKT6Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5228", "as": "BF_PS5-06-IG-0001B_CKT6Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5229", "as": "BF_PS5-06-IG-0001B_CKT6Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5230", "as": "BF_PS5-06-IG-0002_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5231", "as": "BF_PS5-06-IG-0002_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5232", "as": "BF_PS5-06-IG-0002_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5233", "as": "BF_PS5-06-IG-0002_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5234", "as": "BF_PS5-06-IG-0002_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5235", "as": "BF_PS5-06-IG-0002_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5236", "as": "BF_PS5-06-IG-0002_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5237", "as": "BF_PS5-06-IG-0002_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5238", "as": "BF_PS5-06-IG-0002_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5239", "as": "BF_PS5-06-IG-0002_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5240", "as": "BF_PS5-06-IG-0002_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5241", "as": "BF_PS5-06-IG-0002_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5242", "as": "BF_PS5-06-IG-0002_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5243", "as": "BF_PS5-06-IG-0002_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5244", "as": "BF_PS5-06-IG-0002_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5245", "as": "BF_PS5-06-IG-0002_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5246", "as": "BF_PS5-06-IG-0002_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5247", "as": "BF_PS5-06-IG-0002_CKT2Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5248", "as": "BF_PS5-06-IG-0002_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5249", "as": "BF_PS5-06-IG-0002_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5250", "as": "BF_PS5-06-IG-0002_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5251", "as": "BF_PS5-06-IG-0002_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5252", "as": "BF_PS5-06-IG-0002_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5253", "as": "BF_PS5-06-IG-0002_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5254", "as": "BF_PS5-06-IG-0002_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5255", "as": "BF_PS5-06-IG-0002_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5256", "as": "BF_PS5-06-IG-0002_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5257", "as": "BF_PS5-06-IG-0002_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5258", "as": "BF_PS5-06-IG-0002_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5259", "as": "BF_PS5-06-IG-0002_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5260", "as": "BF_PS5-06-IG-0002_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00347-5261", "as": "BF_PS5-06-IG-0002_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5262", "as": "BF_PS5-06-IG-0002_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5263", "as": "BF_PS5-06-IG-0002_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5264", "as": "BF_PS5-06-IG-0002_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5265", "as": "BF_PS5-61-IG-0008_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5266", "as": "BF_PS5-61-IG-0008_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5267", "as": "BF_PS5-61-IG-0008_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5268", "as": "BF_PS5-61-IG-0008_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5269", "as": "BF_PS5-61-IG-0008_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5270", "as": "BF_PS5-61-IG-0008_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5271", "as": "BF_PS5-61-IG-0008_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5272", "as": "BF_PS5-61-IG-0008_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5273", "as": "BF_PS5-61-IG-0008_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5274", "as": "BF_PS5-61-IG-0008_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5275", "as": "BF_PS5-61-IG-0008_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5276", "as": "BF_PS5-61-IG-0008_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5277", "as": "BF_PS5-61-IG-0008_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5278", "as": "BF_PS5-61-IG-0008_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5279", "as": "BF_PS5-61-IG-0008_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5280", "as": "BF_PS5-61-IG-0008_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5281", "as": "BF_PS5-61-IG-0008_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5282", "as": "BF_PS5-61-IG-0008_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5283", "as": "BF_PS5-61-IG-0008_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5284", "as": "BF_PS5-61-IG-0008_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5285", "as": "BF_PS5-61-IG-0008_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00347-5286", "as": "BF_PS5-61-IG-0008_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5287", "as": "BF_PS5-61-IG-0008_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00347-5288", "as": "BF_PS5-61-IG-0008_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5289", "as": "BF_PS5-61-IG-0008_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5290", "as": "BF_PS5-61-IG-0008_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5291", "as": "BF_PS5-61-IG-0008_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5292", "as": "BF_PS5-61-IG-0008_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5293", "as": "BF_PS5-61-IG-0008_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5294", "as": "BF_PS5-61-IG-0008_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5295", "as": "BF_PS5-61-IG-0008_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5296", "as": "BF_PS5-61-IG-0008_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5297", "as": "BF_PS5-61-IG-0008_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5298", "as": "BF_PS5-61-IG-0008_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5299", "as": "BF_PS5-61-IG-0008_CKT4Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5300", "as": "BF_PS5-61-IG-0008_CKT5Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5301", "as": "BF_PS5-61-IG-0008_CKT5Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5302", "as": "BF_PS5-61-IG-0008_CKT5Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5303", "as": "BF_PS5-61-IG-0008_CKT5Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5304", "as": "BF_PS5-61-IG-0008_CKT5Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5305", "as": "BF_PS5-61-IG-0008_CKT5Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5306", "as": "BF_PS5-61-IG-0008_CKT5Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5307", "as": "BF_PS5-61-IG-0008_CKT5Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5308", "as": "BF_PS5-61-IG-0008_CKT5Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5309", "as": "BF_PS5-61-IG-0008_CKT6Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5310", "as": "BF_PS5-61-IG-0008_CKT6Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5311", "as": "BF_PS5-61-IG-0008_CKT6Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5312", "as": "BF_PS5-61-IG-0008_CKT6Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5313", "as": "BF_PS5-61-IG-0008_CKT6Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5314", "as": "BF_PS5-61-IG-0008_CKT6Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5315", "as": "BF_PS5-61-IG-0008_CKT6Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5316", "as": "BF_PS5-61-IG-0008_CKT6Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5317", "as": "BF_PS5-61-IG-0008_CKT6Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5318", "as": "BF_PS5-61-IG-0008_CKT7Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5319", "as": "BF_PS5-61-IG-0008_CKT7Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5320", "as": "BF_PS5-61-IG-0008_CKT7Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5321", "as": "BF_PS5-61-IG-0008_CKT7Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5322", "as": "BF_PS5-61-IG-0008_CKT7Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00347-5323", "as": "BF_PS5-61-IG-0008_CKT7Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5324", "as": "BF_PS5-61-IG-0008_CKT7Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5325", "as": "BF_PS5-61-IG-0008_CKT7Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5326", "as": "BF_PS5-61-IG-0008_CKT7Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5327", "as": "BF_PS5-61-IG-0008_CKT8Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5328", "as": "BF_PS5-61-IG-0008_CKT8Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5329", "as": "BF_PS5-61-IG-0008_CKT8Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5330", "as": "BF_PS5-61-IG-0008_CKT8Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5331", "as": "BF_PS5-61-IG-0008_CKT8Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00347-5332", "as": "BF_PS5-61-IG-0008_CKT8Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5333", "as": "BF_PS5-61-IG-0008_CKT8Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5334", "as": "BF_PS5-61-IG-0008_CKT8Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5335", "as": "BF_PS5-61-IG-0008_CKT8Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5336", "as": "BF_PS5-61-IG-0008_CKT9Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5337", "as": "BF_PS5-61-IG-0008_CKT9Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5338", "as": "BF_PS5-61-IG-0008_CKT9Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5339", "as": "BF_PS5-61-IG-0008_CKT9Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5340", "as": "BF_PS5-61-IG-0008_CKT9Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5341", "as": "BF_PS5-61-IG-0008_CKT9Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5342", "as": "BF_PS5-61-IG-0008_CKT9Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00347-5343", "as": "BF_PS6-06-IG-0001A_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5344", "as": "BF_PS6-06-IG-0001A_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5345", "as": "BF_PS6-06-IG-0001A_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5346", "as": "BF_PS6-06-IG-0001A_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5347", "as": "BF_PS6-06-IG-0001A_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5348", "as": "BF_PS6-06-IG-0001A_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5349", "as": "BF_PS6-06-IG-0001A_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5350", "as": "BF_PS6-06-IG-0001A_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5351", "as": "BF_PS6-06-IG-0001A_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5352", "as": "BF_PS6-06-IG-0001A_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5353", "as": "BF_PS6-06-IG-0001A_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5354", "as": "BF_PS6-06-IG-0001A_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5355", "as": "BF_PS6-06-IG-0001A_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5356", "as": "BF_PS6-06-IG-0001A_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5357", "as": "BF_PS6-06-IG-0001A_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5358", "as": "BF_PS6-06-IG-0001A_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5359", "as": "BF_PS6-06-IG-0001A_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5360", "as": "BF_PS6-06-IG-0001A_CKT2Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5361", "as": "BF_PS6-06-IG-0001A_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5362", "as": "BF_PS6-06-IG-0001A_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5363", "as": "BF_PS6-06-IG-0001A_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5364", "as": "BF_PS6-06-IG-0001A_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5365", "as": "BF_PS6-06-IG-0001A_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5366", "as": "BF_PS6-06-IG-0001A_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5367", "as": "BF_PS6-06-IG-0001A_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5368", "as": "BF_PS6-06-IG-0001A_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5369", "as": "BF_PS6-06-IG-0001A_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5370", "as": "BF_PS6-06-IG-0001A_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5371", "as": "BF_PS6-06-IG-0001A_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5372", "as": "BF_PS6-06-IG-0001A_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5373", "as": "BF_PS6-06-IG-0001A_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5374", "as": "BF_PS6-06-IG-0001A_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5375", "as": "BF_PS6-06-IG-0001A_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5376", "as": "BF_PS6-06-IG-0001A_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5377", "as": "BF_PS6-06-IG-0001A_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5378", "as": "BF_PS6-06-IG-0001A_CKT4Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5379", "as": "BF_PS6-06-IG-0001A_CKT5Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5380", "as": "BF_PS6-06-IG-0001A_CKT5Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5381", "as": "BF_PS6-06-IG-0001B_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5382", "as": "BF_PS6-06-IG-0001B_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5383", "as": "BF_PS6-06-IG-0001B_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5384", "as": "BF_PS6-06-IG-0001B_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5385", "as": "BF_PS6-06-IG-0001B_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5386", "as": "BF_PS6-06-IG-0001B_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5387", "as": "BF_PS6-06-IG-0001B_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5388", "as": "BF_PS6-06-IG-0001B_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5389", "as": "BF_PS6-06-IG-0001B_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5390", "as": "BF_PS6-06-IG-0001B_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5391", "as": "BF_PS6-06-IG-0001B_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5392", "as": "BF_PS6-06-IG-0001B_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5393", "as": "BF_PS6-06-IG-0001B_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5394", "as": "BF_PS6-06-IG-0001B_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5395", "as": "BF_PS6-06-IG-0001B_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5396", "as": "BF_PS6-06-IG-0001B_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5397", "as": "BF_PS6-06-IG-0001B_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5398", "as": "BF_PS6-06-IG-0001B_CKT2Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5399", "as": "BF_PS6-06-IG-0001B_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5400", "as": "BF_PS6-06-IG-0001B_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5401", "as": "BF_PS6-06-IG-0001B_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5402", "as": "BF_PS6-06-IG-0001B_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5403", "as": "BF_PS6-06-IG-0001B_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5404", "as": "BF_PS6-06-IG-0001B_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5405", "as": "BF_PS6-06-IG-0001B_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5406", "as": "BF_PS6-06-IG-0001B_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5407", "as": "BF_PS6-06-IG-0001B_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5408", "as": "BF_PS6-06-IG-0001B_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5409", "as": "BF_PS6-06-IG-0001B_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5410", "as": "BF_PS6-06-IG-0001B_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5411", "as": "BF_PS6-06-IG-0001B_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5412", "as": "BF_PS6-06-IG-0001B_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5413", "as": "BF_PS6-06-IG-0001B_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5414", "as": "BF_PS6-06-IG-0001B_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5415", "as": "BF_PS6-06-IG-0001B_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5416", "as": "BF_PS6-06-IG-0001B_CKT4Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5417", "as": "BF_PS6-06-IG-0001B_CKT5Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5418", "as": "BF_PS6-06-IG-0001B_CKT5Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5419", "as": "BF_PS6-06-IG-0002_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5420", "as": "BF_PS6-06-IG-0002_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5421", "as": "BF_PS6-06-IG-0002_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5422", "as": "BF_PS6-06-IG-0002_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5423", "as": "BF_PS6-06-IG-0002_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5424", "as": "BF_PS6-06-IG-0002_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5425", "as": "BF_PS6-06-IG-0002_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5426", "as": "BF_PS6-06-IG-0002_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5427", "as": "BF_PS6-06-IG-0002_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5428", "as": "BF_PS6-06-IG-0002_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5429", "as": "BF_PS6-06-IG-0002_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5430", "as": "BF_PS6-06-IG-0002_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5431", "as": "BF_PS6-06-IG-0002_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5432", "as": "BF_PS6-06-IG-0002_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5433", "as": "BF_PS6-06-IG-0002_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5434", "as": "BF_PS6-06-IG-0002_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5435", "as": "BF_PS6-06-IG-0002_CKT2Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5436", "as": "BF_PS6-06-IG-0002_CKT2Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5437", "as": "BF_PS6-06-IG-0002_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5438", "as": "BF_PS6-06-IG-0002_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5439", "as": "BF_PS6-06-IG-0002_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5440", "as": "BF_PS6-06-IG-0002_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5441", "as": "BF_PS6-06-IG-0002_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5442", "as": "BF_PS6-06-IG-0002_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5443", "as": "BF_PS6-06-IG-0002_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5444", "as": "BF_PS6-06-IG-0002_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5445", "as": "BF_PS6-06-IG-0002_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5446", "as": "BF_PS6-06-IG-0002_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5447", "as": "BF_PS6-61-IG-0008_CKT1Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5448", "as": "BF_PS6-61-IG-0008_CKT1Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5449", "as": "BF_PS6-61-IG-0008_CKT1Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5450", "as": "BF_PS6-61-IG-0008_CKT1Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5451", "as": "BF_PS6-61-IG-0008_CKT1Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5452", "as": "BF_PS6-61-IG-0008_CKT1Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5453", "as": "BF_PS6-61-IG-0008_CKT1Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5454", "as": "BF_PS6-61-IG-0008_CKT1Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5455", "as": "BF_PS6-61-IG-0008_CKT1Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00347-5456", "as": "BF_PS6-61-IG-0008_CKT2Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5457", "as": "BF_PS6-61-IG-0008_CKT2Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5458", "as": "BF_PS6-61-IG-0008_CKT2Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5459", "as": "BF_PS6-61-IG-0008_CKT2Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5460", "as": "BF_PS6-61-IG-0008_CKT2Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5461", "as": "BF_PS6-61-IG-0008_CKT2Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5462", "as": "BF_PS6-61-IG-0008_CKT2Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5463", "as": "BF_PS6-61-IG-0008_CKT3Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5464", "as": "BF_PS6-61-IG-0008_CKT3Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5465", "as": "BF_PS6-61-IG-0008_CKT3Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5466", "as": "BF_PS6-61-IG-0008_CKT3Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5467", "as": "BF_PS6-61-IG-0008_CKT3Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5468", "as": "BF_PS6-61-IG-0008_CKT3Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5469", "as": "BF_PS6-61-IG-0008_CKT3Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5470", "as": "BF_PS6-61-IG-0008_CKT3Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5471", "as": "BF_PS6-61-IG-0008_CKT3Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5472", "as": "BF_PS6-61-IG-0008_CKT4Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5473", "as": "BF_PS6-61-IG-0008_CKT4Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5474", "as": "BF_PS6-61-IG-0008_CKT4Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5475", "as": "BF_PS6-61-IG-0008_CKT4Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5476", "as": "BF_PS6-61-IG-0008_CKT4Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5477", "as": "BF_PS6-61-IG-0008_CKT4Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5478", "as": "BF_PS6-61-IG-0008_CKT4Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5479", "as": "BF_PS6-61-IG-0008_CKT4Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5480", "as": "BF_PS6-61-IG-0008_CKT4Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5481", "as": "BF_PS6-61-IG-0008_CKT5Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5482", "as": "BF_PS6-61-IG-0008_CKT5Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5483", "as": "BF_PS6-61-IG-0008_CKT5Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5484", "as": "BF_PS6-61-IG-0008_CKT5Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5485", "as": "BF_PS6-61-IG-0008_CKT5Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00347-5486", "as": "BF_PS6-61-IG-0008_CKT5Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5487", "as": "BF_PS6-61-IG-0008_CKT5Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5488", "as": "BF_PS6-61-IG-0008_CKT5Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00347-5489", "as": "BF_PS6-61-IG-0008_CKT5Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5490", "as": "BF_PS6-61-IG-0008_CKT6Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5491", "as": "BF_PS6-61-IG-0008_CKT6Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5492", "as": "BF_PS6-61-IG-0008_CKT6Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5493", "as": "BF_PS6-61-IG-0008_CKT6Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00347-5494", "as": "BF_PS6-61-IG-0008_CKT6Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5495", "as": "BF_PS6-61-IG-0008_CKT6Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5496", "as": "BF_PS6-61-IG-0008_CKT6Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5497", "as": "BF_PS6-61-IG-0008_CKT6Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5498", "as": "BF_PS6-61-IG-0008_CKT6Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00347-5499", "as": "BF_PS6-61-IG-0008_CKT7Q1", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5500", "as": "BF_PS6-61-IG-0008_CKT7Q2", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5501", "as": "BF_PS6-61-IG-0008_CKT7Q3", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5502", "as": "BF_PS6-61-IG-0008_CKT7Q4", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5503", "as": "BF_PS6-61-IG-0008_CKT7Q5", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5504", "as": "BF_PS6-61-IG-0008_CKT7Q6", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5505", "as": "BF_PS6-61-IG-0008_CKT7Q7", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5506", "as": "BF_PS6-61-IG-0008_CKT7Q8", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00347-5507", "as": "BF_PS6-61-IG-0008_CKT7Q9", "de": "FP18 - Lighting & Small Power", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00349-0008", "as": "BF_PS5-09-HE-2700", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00349-0009", "as": "BF_PS6-09-HE-2700", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00349-0037", "as": "BF_PS5-25-HE-2100", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0038", "as": "BF_PS5-25-HE-2200", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0039", "as": "BF_PS5-25-HE-2300", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0040", "as": "BF_PS5-28-HE-2100", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00349-0041", "as": "BF_PS5-28-HE-2200", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00349-0042", "as": "BF_PS5-71-HE-2200", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0043", "as": "BF_PS5-71-HE-2300", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0044", "as": "BF_PS5-71-HE-2400A", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0045", "as": "BF_PS5-71-HE-2400B", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00349-0046", "as": "BF_PS6-25-HE-2100", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00349-0047", "as": "BF_PS6-25-HE-2200", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00349-0048", "as": "BF_PS6-25-HE-2300", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00349-0049", "as": "BF_PS6-28-HE-2100", "de": "FP20 - Power Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00350-1159", "as": "BF_PS5-79-IG-0001_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1160", "as": "BF_PS5-79-IG-0001_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1161", "as": "BF_PS5-79-IG-0001_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1162", "as": "BF_PS5-79-IG-0001_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1163", "as": "BF_PS5-79-IG-0001_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1164", "as": "BF_PS5-79-IG-0001_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1165", "as": "BF_PS5-79-IG-0001_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1166", "as": "BF_PS5-79-IG-0001_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1167", "as": "BF_PS5-79-IG-0001_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1168", "as": "BF_PS5-79-IG-0001_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1169", "as": "BF_PS5-79-IG-0001_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1170", "as": "BF_PS5-79-IG-0001_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1171", "as": "BF_PS5-79-IG-0001_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1172", "as": "BF_PS5-79-IG-0001_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1173", "as": "BF_PS5-79-IG-0001_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1174", "as": "BF_PS5-79-IG-0001_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1175", "as": "BF_PS5-79-IG-0001_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1176", "as": "BF_PS5-79-IG-0001_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1177", "as": "BF_PS5-79-IG-0001_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1178", "as": "BF_PS5-79-IG-0001_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1179", "as": "BF_PS5-79-IG-0001_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1180", "as": "BF_PS5-79-IG-0001_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1181", "as": "BF_PS5-79-IG-0001_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1182", "as": "BF_PS5-79-IG-0001_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1183", "as": "BF_PS5-79-IG-0001_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1184", "as": "BF_PS5-79-IG-0001_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1185", "as": "BF_PS5-79-IG-0001_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1186", "as": "BF_PS5-79-IG-0001_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1187", "as": "BF_PS5-79-IG-0001_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1188", "as": "BF_PS5-79-IG-0002_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1189", "as": "BF_PS5-79-IG-0002_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1190", "as": "BF_PS5-79-IG-0002_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1191", "as": "BF_PS5-79-IG-0002_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1192", "as": "BF_PS5-79-IG-0002_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1193", "as": "BF_PS5-79-IG-0002_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1194", "as": "BF_PS5-79-IG-0002_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1195", "as": "BF_PS5-79-IG-0002_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1196", "as": "BF_PS5-79-IG-0002_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1197", "as": "BF_PS5-79-IG-0002_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1198", "as": "BF_PS5-79-IG-0002_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1199", "as": "BF_PS5-79-IG-0002_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1200", "as": "BF_PS5-79-IG-0002_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1201", "as": "BF_PS5-79-IG-0002_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1202", "as": "BF_PS5-79-IG-0002_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1203", "as": "BF_PS5-79-IG-0002_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1204", "as": "BF_PS5-79-IG-0002_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1205", "as": "BF_PS5-79-IG-0002_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1206", "as": "BF_PS5-79-IG-0002_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1207", "as": "BF_PS5-79-IG-0002_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1208", "as": "BF_PS5-79-IG-0002_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1209", "as": "BF_PS5-79-IG-0002_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1210", "as": "BF_PS5-79-IG-0002_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1211", "as": "BF_PS5-79-IG-0002_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1212", "as": "BF_PS5-79-IG-0002_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1213", "as": "BF_PS5-79-IG-0002_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1214", "as": "BF_PS5-79-IG-0002_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1215", "as": "BF_PS5-79-IG-0002_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1216", "as": "BF_PS5-79-IG-0002_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1217", "as": "BF_PS5-79-IG-0002_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1218", "as": "BF_PS5-79-IG-0003_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1219", "as": "BF_PS5-79-IG-0003_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1220", "as": "BF_PS5-79-IG-0003_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1221", "as": "BF_PS5-79-IG-0003_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1222", "as": "BF_PS5-79-IG-0003_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1223", "as": "BF_PS5-79-IG-0003_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1224", "as": "BF_PS5-79-IG-0003_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1225", "as": "BF_PS5-79-IG-0003_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1226", "as": "BF_PS5-79-IG-0003_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1227", "as": "BF_PS5-79-IG-0003_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1228", "as": "BF_PS5-79-IG-0003_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1229", "as": "BF_PS5-79-IG-0003_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1230", "as": "BF_PS5-79-IG-0003_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1231", "as": "BF_PS5-79-IG-0003_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1232", "as": "BF_PS5-79-IG-0003_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1233", "as": "BF_PS5-79-IG-0003_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1234", "as": "BF_PS5-79-IG-0003_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1235", "as": "BF_PS5-79-IG-0003_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1236", "as": "BF_PS5-79-IG-0003_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1237", "as": "BF_PS5-79-IG-0003_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1238", "as": "BF_PS5-79-IG-0003_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1239", "as": "BF_PS5-79-IG-0003_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1240", "as": "BF_PS5-79-IG-0003_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1241", "as": "BF_PS5-79-IG-0003_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1242", "as": "BF_PS5-79-IG-0003_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1243", "as": "BF_PS5-79-IG-0003_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1244", "as": "BF_PS5-79-IG-0003_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1245", "as": "BF_PS5-79-IG-0003_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1246", "as": "BF_PS5-79-IG-0003_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1247", "as": "BF_PS5-79-IG-0004_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1248", "as": "BF_PS5-79-IG-0004_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1249", "as": "BF_PS5-79-IG-0004_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1250", "as": "BF_PS5-79-IG-0004_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1251", "as": "BF_PS5-79-IG-0004_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1252", "as": "BF_PS5-79-IG-0004_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1253", "as": "BF_PS5-79-IG-0004_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1254", "as": "BF_PS5-79-IG-0004_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1255", "as": "BF_PS5-79-IG-0004_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1256", "as": "BF_PS5-79-IG-0004_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1257", "as": "BF_PS5-79-IG-0004_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1258", "as": "BF_PS5-79-IG-0004_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1259", "as": "BF_PS5-79-IG-0004_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1260", "as": "BF_PS5-79-IG-0004_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1261", "as": "BF_PS5-79-IG-0004_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1262", "as": "BF_PS5-79-IG-0004_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1263", "as": "BF_PS5-79-IG-0004_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1264", "as": "BF_PS5-79-IG-0004_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1265", "as": "BF_PS5-79-IG-0004_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1266", "as": "BF_PS5-79-IG-0004_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1267", "as": "BF_PS5-79-IG-0004_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1268", "as": "BF_PS5-79-IG-0004_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1269", "as": "BF_PS5-79-IG-0004_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1270", "as": "BF_PS5-79-IG-0004_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1271", "as": "BF_PS5-79-IG-0004_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1272", "as": "BF_PS5-79-IG-0004_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1273", "as": "BF_PS5-79-IG-0004_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1274", "as": "BF_PS5-79-IG-0005_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1275", "as": "BF_PS5-79-IG-0005_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1276", "as": "BF_PS5-79-IG-0005_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1277", "as": "BF_PS5-79-IG-0005_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1278", "as": "BF_PS5-79-IG-0005_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1279", "as": "BF_PS5-79-IG-0005_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1280", "as": "BF_PS5-79-IG-0005_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1281", "as": "BF_PS5-79-IG-0005_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1282", "as": "BF_PS5-79-IG-0005_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1283", "as": "BF_PS5-79-IG-0005_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1284", "as": "BF_PS5-79-IG-0005_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1285", "as": "BF_PS5-79-IG-0005_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1286", "as": "BF_PS5-79-IG-0005_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1287", "as": "BF_PS5-79-IG-0005_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1288", "as": "BF_PS5-79-IG-0005_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1289", "as": "BF_PS5-79-IG-0005_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1290", "as": "BF_PS5-79-IG-0005_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1291", "as": "BF_PS5-79-IG-0005_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1292", "as": "BF_PS5-79-IG-0005_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1293", "as": "BF_PS5-79-IG-0005_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1294", "as": "BF_PS5-79-IG-0005_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1295", "as": "BF_PS5-79-IG-0005_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1296", "as": "BF_PS5-79-IG-0005_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1297", "as": "BF_PS5-79-IG-0005_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1298", "as": "BF_PS5-79-IG-0005_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1299", "as": "BF_PS5-79-IG-0005_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1300", "as": "BF_PS5-79-IG-0005_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1301", "as": "BF_PS5-79-IG-0005_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1302", "as": "BF_PS5-79-IG-0006_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1303", "as": "BF_PS5-79-IG-0006_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1304", "as": "BF_PS5-79-IG-0006_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1305", "as": "BF_PS5-79-IG-0006_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1306", "as": "BF_PS5-79-IG-0006_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1307", "as": "BF_PS5-79-IG-0006_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1308", "as": "BF_PS5-79-IG-0006_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1309", "as": "BF_PS5-79-IG-0006_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1310", "as": "BF_PS5-79-IG-0006_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1311", "as": "BF_PS5-79-IG-0006_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1312", "as": "BF_PS5-79-IG-0006_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1313", "as": "BF_PS5-79-IG-0006_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1314", "as": "BF_PS5-79-IG-0006_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1315", "as": "BF_PS5-79-IG-0006_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1316", "as": "BF_PS5-79-IG-0006_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1317", "as": "BF_PS5-79-IG-0006_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1318", "as": "BF_PS5-79-IG-0006_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1319", "as": "BF_PS5-79-IG-0006_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1320", "as": "BF_PS5-79-IG-0006_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1321", "as": "BF_PS5-79-IG-0006_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1322", "as": "BF_PS5-79-IG-0006_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1323", "as": "BF_PS5-79-IG-0006_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1324", "as": "BF_PS5-79-IG-0006_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1325", "as": "BF_PS5-79-IG-0006_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1326", "as": "BF_PS5-79-IG-0006_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1327", "as": "BF_PS5-79-IG-0006_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1328", "as": "BF_PS5-79-IG-0006_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1329", "as": "BF_PS5-79-IG-0006_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1330", "as": "BF_PS5-79-IG-0006_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1331", "as": "BF_PS5-79-IG-0006_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1332", "as": "BF_PS5-79-IG-0006_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1333", "as": "BF_PS5-79-IG-0006_CKT34", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1334", "as": "BF_PS5-79-IG-0007_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1335", "as": "BF_PS5-79-IG-0007_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1336", "as": "BF_PS5-79-IG-0007_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1337", "as": "BF_PS5-79-IG-0007_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1338", "as": "BF_PS5-79-IG-0007_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1339", "as": "BF_PS5-79-IG-0007_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1340", "as": "BF_PS5-79-IG-0007_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1341", "as": "BF_PS5-79-IG-0007_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1342", "as": "BF_PS5-79-IG-0007_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1343", "as": "BF_PS5-79-IG-0007_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1344", "as": "BF_PS5-79-IG-0007_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1345", "as": "BF_PS5-79-IG-0007_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1346", "as": "BF_PS5-79-IG-0007_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1347", "as": "BF_PS5-79-IG-0007_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1348", "as": "BF_PS5-79-IG-0007_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1349", "as": "BF_PS5-79-IG-0007_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1350", "as": "BF_PS5-79-IG-0007_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1351", "as": "BF_PS5-79-IG-0007_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1352", "as": "BF_PS5-79-IG-0007_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1353", "as": "BF_PS5-79-IG-0007_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1354", "as": "BF_PS5-79-IG-0007_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1355", "as": "BF_PS5-79-IG-0007_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1356", "as": "BF_PS5-79-IG-0007_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1357", "as": "BF_PS5-79-IG-0007_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1358", "as": "BF_PS5-79-IG-0007_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1359", "as": "BF_PS5-79-IG-0007_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1360", "as": "BF_PS5-79-IG-0007_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1361", "as": "BF_PS5-79-IG-0007_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1362", "as": "BF_PS5-79-IG-0007_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1363", "as": "BF_PS5-79-IG-0007_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1364", "as": "BF_PS5-79-IG-0007_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1365", "as": "BF_PS5-79-IG-0007_CKT40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1366", "as": "BF_PS5-79-IG-0008_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1367", "as": "BF_PS5-79-IG-0008_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1368", "as": "BF_PS5-79-IG-0008_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1369", "as": "BF_PS5-79-IG-0008_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1370", "as": "BF_PS5-79-IG-0008_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1371", "as": "BF_PS5-79-IG-0008_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1372", "as": "BF_PS5-79-IG-0008_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1373", "as": "BF_PS5-79-IG-0008_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1374", "as": "BF_PS5-79-IG-0008_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1375", "as": "BF_PS5-79-IG-0008_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1376", "as": "BF_PS5-79-IG-0008_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1377", "as": "BF_PS5-79-IG-0008_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1378", "as": "BF_PS5-79-IG-0008_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1379", "as": "BF_PS5-79-IG-0008_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1380", "as": "BF_PS5-79-IG-0008_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1381", "as": "BF_PS5-79-IG-0008_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1382", "as": "BF_PS5-79-IG-0008_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1383", "as": "BF_PS5-79-IG-0008_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1384", "as": "BF_PS5-79-IG-0008_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1385", "as": "BF_PS5-79-IG-0008_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1386", "as": "BF_PS5-79-IG-0008_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1387", "as": "BF_PS5-79-IG-0008_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1388", "as": "BF_PS5-79-IG-0008_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1389", "as": "BF_PS5-79-IG-0008_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1390", "as": "BF_PS5-79-IG-0008_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1391", "as": "BF_PS5-79-IG-0008_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1392", "as": "BF_PS5-79-IG-0008_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1393", "as": "BF_PS5-79-IG-0008_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1394", "as": "BF_PS5-79-IG-0008_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1395", "as": "BF_PS5-79-IG-0008_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1396", "as": "BF_PS5-79-IG-0008_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1397", "as": "BF_PS5-79-IG-0008_CKT40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1398", "as": "BF_PS5-79-IG-0009_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1399", "as": "BF_PS5-79-IG-0009_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1400", "as": "BF_PS5-79-IG-0009_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1401", "as": "BF_PS5-79-IG-0009_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1402", "as": "BF_PS5-79-IG-0009_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1403", "as": "BF_PS5-79-IG-0009_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1404", "as": "BF_PS5-79-IG-0009_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1405", "as": "BF_PS5-79-IG-0009_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1406", "as": "BF_PS5-79-IG-0009_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1407", "as": "BF_PS5-79-IG-0009_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1408", "as": "BF_PS5-79-IG-0009_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1409", "as": "BF_PS5-79-IG-0009_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1410", "as": "BF_PS5-79-IG-0009_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1411", "as": "BF_PS5-79-IG-0009_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1412", "as": "BF_PS5-79-IG-0009_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1413", "as": "BF_PS5-79-IG-0009_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1414", "as": "BF_PS5-79-IG-0009_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1415", "as": "BF_PS5-79-IG-0009_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1416", "as": "BF_PS5-79-IG-0009_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1417", "as": "BF_PS5-79-IG-0009_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1418", "as": "BF_PS5-79-IG-0009_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1419", "as": "BF_PS5-79-IG-0009_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1420", "as": "BF_PS5-79-IG-0009_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1421", "as": "BF_PS5-79-IG-0009_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1422", "as": "BF_PS5-79-IG-0009_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1423", "as": "BF_PS5-79-IG-0009_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1424", "as": "BF_PS5-79-IG-0009_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1425", "as": "BF_PS5-79-IG-0009_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1426", "as": "BF_PS5-79-IG-0009_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1427", "as": "BF_PS5-79-IG-0009_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1428", "as": "BF_PS5-79-IG-0009_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1429", "as": "BF_PS5-79-IG-0009_CKT40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1430", "as": "BF_PS5-79-IG-0010_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1431", "as": "BF_PS5-79-IG-0010_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1432", "as": "BF_PS5-79-IG-0010_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1433", "as": "BF_PS5-79-IG-0010_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1434", "as": "BF_PS5-79-IG-0010_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1435", "as": "BF_PS5-79-IG-0010_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1436", "as": "BF_PS5-79-IG-0010_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1437", "as": "BF_PS5-79-IG-0010_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1438", "as": "BF_PS5-79-IG-0010_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1439", "as": "BF_PS5-79-IG-0010_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1440", "as": "BF_PS5-79-IG-0010_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1441", "as": "BF_PS5-79-IG-0010_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1442", "as": "BF_PS5-79-IG-0010_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1443", "as": "BF_PS5-79-IG-0010_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1444", "as": "BF_PS5-79-IG-0010_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1445", "as": "BF_PS5-79-IG-0010_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1446", "as": "BF_PS5-79-IG-0010_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1447", "as": "BF_PS5-79-IG-0010_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1448", "as": "BF_PS5-79-IG-0010_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1449", "as": "BF_PS5-79-IG-0010_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1450", "as": "BF_PS5-79-IG-0010_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1451", "as": "BF_PS5-79-IG-0010_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1452", "as": "BF_PS5-79-IG-0010_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1453", "as": "BF_PS5-79-IG-0010_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1454", "as": "BF_PS5-79-IG-0010_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1455", "as": "BF_PS5-79-IG-0010_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1456", "as": "BF_PS5-79-IG-0010_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1457", "as": "BF_PS5-79-IG-0010_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1458", "as": "BF_PS5-79-IG-0010_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1459", "as": "BF_PS5-79-IG-0010_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1460", "as": "BF_PS5-79-IG-0011_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1461", "as": "BF_PS5-79-IG-0011_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1462", "as": "BF_PS5-79-IG-0011_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1463", "as": "BF_PS5-79-IG-0011_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1464", "as": "BF_PS5-79-IG-0011_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1465", "as": "BF_PS5-79-IG-0011_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1466", "as": "BF_PS5-79-IG-0011_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1467", "as": "BF_PS5-79-IG-0011_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1468", "as": "BF_PS5-79-IG-0011_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1469", "as": "BF_PS5-79-IG-0011_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1470", "as": "BF_PS5-79-IG-0011_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1471", "as": "BF_PS5-79-IG-0011_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1472", "as": "BF_PS5-79-IG-0011_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1473", "as": "BF_PS5-79-IG-0011_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1474", "as": "BF_PS5-79-IG-0011_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1475", "as": "BF_PS5-79-IG-0011_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1476", "as": "BF_PS5-79-IG-0011_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1477", "as": "BF_PS5-79-IG-0011_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1478", "as": "BF_PS5-79-IG-0011_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1479", "as": "BF_PS5-79-IG-0011_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1480", "as": "BF_PS5-79-IG-0011_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1481", "as": "BF_PS5-79-IG-0011_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1482", "as": "BF_PS5-79-IG-0011_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1483", "as": "BF_PS5-79-IG-0011_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1484", "as": "BF_PS5-79-IG-0011_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1485", "as": "BF_PS5-79-IG-0011_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1486", "as": "BF_PS5-79-IG-0011_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1487", "as": "BF_PS5-79-IG-0011_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1488", "as": "BF_PS5-79-IG-0011_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1489", "as": "BF_PS5-79-IG-0011_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1490", "as": "BF_PS5-79-IG-0012_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1491", "as": "BF_PS5-79-IG-0012_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1492", "as": "BF_PS5-79-IG-0012_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1493", "as": "BF_PS5-79-IG-0012_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1494", "as": "BF_PS5-79-IG-0012_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1495", "as": "BF_PS5-79-IG-0012_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1496", "as": "BF_PS5-79-IG-0012_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1497", "as": "BF_PS5-79-IG-0012_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1498", "as": "BF_PS5-79-IG-0012_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1499", "as": "BF_PS5-79-IG-0012_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1500", "as": "BF_PS5-79-IG-0012_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1501", "as": "BF_PS5-79-IG-0012_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1502", "as": "BF_PS5-79-IG-0012_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1503", "as": "BF_PS5-79-IG-0012_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1504", "as": "BF_PS5-79-IG-0012_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1505", "as": "BF_PS5-79-IG-0012_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1506", "as": "BF_PS5-79-IG-0012_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1507", "as": "BF_PS5-79-IG-0012_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1508", "as": "BF_PS5-79-IG-