0012_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1509", "as": "BF_PS5-79-IG-0012_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1510", "as": "BF_PS5-79-IG-0012_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1511", "as": "BF_PS5-79-IG-0012_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1512", "as": "BF_PS5-79-IG-0012_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1513", "as": "BF_PS5-79-IG-0012_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1514", "as": "BF_PS5-79-IG-0012_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1515", "as": "BF_PS5-79-IG-0012_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1516", "as": "BF_PS5-79-IG-0012_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1517", "as": "BF_PS5-79-IG-0012_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1518", "as": "BF_PS5-79-IG-0012_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1519", "as": "BF_PS5-79-IG-0012_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1520", "as": "BF_PS5-79-IG-0012_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1521", "as": "BF_PS5-79-IG-0012_CKT32", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1522", "as": "BF_PS5-79-IG-0012_CKT33", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1523", "as": "BF_PS5-79-IG-0012_CKT34", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1524", "as": "BF_PS5-79-IG-0012_CKT37", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00350-1525", "as": "BF_PS6-79-IG-0001_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1526", "as": "BF_PS6-79-IG-0001_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1527", "as": "BF_PS6-79-IG-0001_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1528", "as": "BF_PS6-79-IG-0001_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1529", "as": "BF_PS6-79-IG-0001_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1530", "as": "BF_PS6-79-IG-0001_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1531", "as": "BF_PS6-79-IG-0001_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1532", "as": "BF_PS6-79-IG-0001_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1533", "as": "BF_PS6-79-IG-0001_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1534", "as": "BF_PS6-79-IG-0001_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1535", "as": "BF_PS6-79-IG-0001_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1536", "as": "BF_PS6-79-IG-0001_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1537", "as": "BF_PS6-79-IG-0001_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1538", "as": "BF_PS6-79-IG-0001_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1539", "as": "BF_PS6-79-IG-0001_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1540", "as": "BF_PS6-79-IG-0001_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1541", "as": "BF_PS6-79-IG-0001_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1542", "as": "BF_PS6-79-IG-0001_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1543", "as": "BF_PS6-79-IG-0001_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1544", "as": "BF_PS6-79-IG-0001_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1545", "as": "BF_PS6-79-IG-0001_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1546", "as": "BF_PS6-79-IG-0001_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1547", "as": "BF_PS6-79-IG-0001_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1548", "as": "BF_PS6-79-IG-0001_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1549", "as": "BF_PS6-79-IG-0001_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1550", "as": "BF_PS6-79-IG-0001_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1551", "as": "BF_PS6-79-IG-0001_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1552", "as": "BF_PS6-79-IG-0001_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1553", "as": "BF_PS6-79-IG-0001_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1554", "as": "BF_PS6-79-IG-0001_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1555", "as": "BF_PS6-79-IG-0001_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1556", "as": "BF_PS6-79-IG-0001_CKT32", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1557", "as": "BF_PS6-79-IG-0001_CKT33", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1558", "as": "BF_PS6-79-IG-0001_CKT34", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1559", "as": "BF_PS6-79-IG-0001_CKT36", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1560", "as": "BF_PS6-79-IG-0001_CKT40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1561", "as": "BF_PS6-79-IG-0002_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1562", "as": "BF_PS6-79-IG-0002_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1563", "as": "BF_PS6-79-IG-0002_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1564", "as": "BF_PS6-79-IG-0002_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1565", "as": "BF_PS6-79-IG-0002_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1566", "as": "BF_PS6-79-IG-0002_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1567", "as": "BF_PS6-79-IG-0002_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1568", "as": "BF_PS6-79-IG-0002_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1569", "as": "BF_PS6-79-IG-0002_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1570", "as": "BF_PS6-79-IG-0002_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1571", "as": "BF_PS6-79-IG-0002_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1572", "as": "BF_PS6-79-IG-0002_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1573", "as": "BF_PS6-79-IG-0002_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1574", "as": "BF_PS6-79-IG-0002_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1575", "as": "BF_PS6-79-IG-0002_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1576", "as": "BF_PS6-79-IG-0002_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1577", "as": "BF_PS6-79-IG-0002_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1578", "as": "BF_PS6-79-IG-0002_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1579", "as": "BF_PS6-79-IG-0002_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1580", "as": "BF_PS6-79-IG-0002_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1581", "as": "BF_PS6-79-IG-0002_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1582", "as": "BF_PS6-79-IG-0002_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1583", "as": "BF_PS6-79-IG-0002_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1584", "as": "BF_PS6-79-IG-0002_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1585", "as": "BF_PS6-79-IG-0002_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1586", "as": "BF_PS6-79-IG-0002_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1587", "as": "BF_PS6-79-IG-0002_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1588", "as": "BF_PS6-79-IG-0002_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1589", "as": "BF_PS6-79-IG-0002_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1590", "as": "BF_PS6-79-IG-0002_CKT31", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1591", "as": "BF_PS6-79-IG-0003_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1592", "as": "BF_PS6-79-IG-0003_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1593", "as": "BF_PS6-79-IG-0003_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1594", "as": "BF_PS6-79-IG-0003_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1595", "as": "BF_PS6-79-IG-0003_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1596", "as": "BF_PS6-79-IG-0003_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1597", "as": "BF_PS6-79-IG-0003_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1598", "as": "BF_PS6-79-IG-0003_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1599", "as": "BF_PS6-79-IG-0003_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1600", "as": "BF_PS6-79-IG-0003_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1601", "as": "BF_PS6-79-IG-0003_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1602", "as": "BF_PS6-79-IG-0003_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1603", "as": "BF_PS6-79-IG-0003_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1604", "as": "BF_PS6-79-IG-0003_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1605", "as": "BF_PS6-79-IG-0003_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1606", "as": "BF_PS6-79-IG-0003_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1607", "as": "BF_PS6-79-IG-0003_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1608", "as": "BF_PS6-79-IG-0003_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1609", "as": "BF_PS6-79-IG-0003_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1610", "as": "BF_PS6-79-IG-0003_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1611", "as": "BF_PS6-79-IG-0003_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1612", "as": "BF_PS6-79-IG-0003_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1613", "as": "BF_PS6-79-IG-0003_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1614", "as": "BF_PS6-79-IG-0003_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1615", "as": "BF_PS6-79-IG-0003_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1616", "as": "BF_PS6-79-IG-0003_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1617", "as": "BF_PS6-79-IG-0003_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1618", "as": "BF_PS6-79-IG-0003_CKT40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1619", "as": "BF_PS6-79-IG-0004_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1620", "as": "BF_PS6-79-IG-0004_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1621", "as": "BF_PS6-79-IG-0004_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1622", "as": "BF_PS6-79-IG-0004_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1623", "as": "BF_PS6-79-IG-0004_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1624", "as": "BF_PS6-79-IG-0004_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1625", "as": "BF_PS6-79-IG-0004_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1626", "as": "BF_PS6-79-IG-0004_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1627", "as": "BF_PS6-79-IG-0004_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1628", "as": "BF_PS6-79-IG-0004_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1629", "as": "BF_PS6-79-IG-0004_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1630", "as": "BF_PS6-79-IG-0004_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1631", "as": "BF_PS6-79-IG-0004_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1632", "as": "BF_PS6-79-IG-0004_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1633", "as": "BF_PS6-79-IG-0004_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1634", "as": "BF_PS6-79-IG-0004_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1635", "as": "BF_PS6-79-IG-0004_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1636", "as": "BF_PS6-79-IG-0004_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1637", "as": "BF_PS6-79-IG-0004_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1638", "as": "BF_PS6-79-IG-0004_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1639", "as": "BF_PS6-79-IG-0004_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1640", "as": "BF_PS6-79-IG-0004_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1641", "as": "BF_PS6-79-IG-0004_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1642", "as": "BF_PS6-79-IG-0004_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1643", "as": "BF_PS6-79-IG-0004_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1644", "as": "BF_PS6-79-IG-0004_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1645", "as": "BF_PS6-79-IG-0004_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1646", "as": "BF_PS6-79-IG-0004_CKT28", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1647", "as": "BF_PS6-79-IG-0004_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1648", "as": "BF_PS6-79-IG-0004_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1649", "as": "BF_PS6-79-IG-0004_CKT33", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1650", "as": "BF_PS6-79-IG-0004_CKT40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1651", "as": "BF_PS6-79-IG-0005_CKT01", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1652", "as": "BF_PS6-79-IG-0005_CKT02", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1653", "as": "BF_PS6-79-IG-0005_CKT03", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1654", "as": "BF_PS6-79-IG-0005_CKT04", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1655", "as": "BF_PS6-79-IG-0005_CKT05", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1656", "as": "BF_PS6-79-IG-0005_CKT06", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1657", "as": "BF_PS6-79-IG-0005_CKT07", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1658", "as": "BF_PS6-79-IG-0005_CKT08", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1659", "as": "BF_PS6-79-IG-0005_CKT09", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1660", "as": "BF_PS6-79-IG-0005_CKT10", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1661", "as": "BF_PS6-79-IG-0005_CKT11", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1662", "as": "BF_PS6-79-IG-0005_CKT12", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1663", "as": "BF_PS6-79-IG-0005_CKT13", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1664", "as": "BF_PS6-79-IG-0005_CKT14", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1665", "as": "BF_PS6-79-IG-0005_CKT15", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1666", "as": "BF_PS6-79-IG-0005_CKT16", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1667", "as": "BF_PS6-79-IG-0005_CKT17", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1668", "as": "BF_PS6-79-IG-0005_CKT18", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1669", "as": "BF_PS6-79-IG-0005_CKT19", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1670", "as": "BF_PS6-79-IG-0005_CKT20", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1671", "as": "BF_PS6-79-IG-0005_CKT21", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1672", "as": "BF_PS6-79-IG-0005_CKT22", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1673", "as": "BF_PS6-79-IG-0005_CKT23", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1674", "as": "BF_PS6-79-IG-0005_CKT24", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1675", "as": "BF_PS6-79-IG-0005_CKT25", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1676", "as": "BF_PS6-79-IG-0005_CKT26", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1677", "as": "BF_PS6-79-IG-0005_CKT27", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1678", "as": "BF_PS6-79-IG-0005_CKT29", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1679", "as": "BF_PS6-79-IG-0005_CKT30", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00350-1680", "as": "BF_PS6-79-IG-0005_CTK40", "de": "FP22 - Heat Tracing", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0086", "as": "BF_PS5-61-IJ-0001", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00352-0087", "as": "BF_PS5-61-IJ-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00352-0088", "as": "BF_PS5-61-IJ-0011", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00352-0089", "as": "BF_PS5-61-IK-0001", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00352-0090", "as": "BF_PS6-61-IJ-0001", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0091", "as": "BF_PS6-61-IJ-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0092", "as": "BF_PS6-61-IJ-0011", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0093", "as": "BF_PS6-61-IK-0001", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00352-0206", "as": "BF_PS5-61-IJ-0001_busbar", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00352-0207", "as": "BF_PS5-61-IK-0003", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00352-0208", "as": "BF_PS5-61-IK-0006", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0209", "as": "BF_PS5-61-ISR-0101", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0210", "as": "BF_PS5-61-ISR-0102", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0211", "as": "BF_PS5-61-IU-0001A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00352-0212", "as": "BF_PS5-61-IU-0001B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00352-0213", "as": "BF_PS5-61-IU-0001C", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0214", "as": "BF_PS5-61-IU-0001D", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0215", "as": "BF_PS5-61-IU-0001E", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0216", "as": "BF_PS5-61-IU-0001F", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0217", "as": "BF_PS5-61-IU-0001G", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00352-0218", "as": "BF_PS5-61-IU-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00352-0219", "as": "BF_PS5-61-IU-0011", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00352-0220", "as": "BF_PS5-61-IU-3100A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0221", "as": "BF_PS5-61-IU-3100B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0222", "as": "BF_PS5-61-IU-3100C", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0223", "as": "BF_PS5-61-IV-0001A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00352-0224", "as": "BF_PS5-61-IV-0001B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00352-0225", "as": "BF_PS5-61-IV-0002A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0226", "as": "BF_PS5-61-IV-0002B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0227", "as": "BF_PS5-61-IV-0007A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0228", "as": "BF_PS5-61-IV-0007B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0229", "as": "BF_PS5-63-IV-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0230", "as": "BF_PS5-63-IV-0011", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0231", "as": "BF_PS5-79-IV-0001", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0232", "as": "BF_PS5-79-IV-0002", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0233", "as": "BF_PS5-79-IV-0003", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0234", "as": "BF_PS5-79-IV-0004", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0235", "as": "BF_PS5-79-IV-0005", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0236", "as": "BF_PS5-79-IV-0006", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0237", "as": "BF_PS5-79-IV-0007", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0238", "as": "BF_PS5-79-IV-0008", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0239", "as": "BF_PS5-79-IV-0009", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0240", "as": "BF_PS5-79-IV-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0241", "as": "BF_PS5-79-IV-0011", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0242", "as": "BF_PS5-79-IV-0012", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0243", "as": "BF_PS6-61-IJ-0001_busbar", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0244", "as": "BF_PS6-61-ISR-0101", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0245", "as": "BF_PS6-61-IU-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0246", "as": "BF_PS6-61-IU-0011", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0247", "as": "BF_PS6-61-IU-3100A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00352-0248", "as": "BF_PS6-61-IU-3100B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00352-0249", "as": "BF_PS6-61-IU-3100C", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00352-0250", "as": "BF_PS6-61-IV-0001A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00352-0251", "as": "BF_PS6-61-IV-0001B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00352-0252", "as": "BF_PS6-63-IV-0010", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00352-0253", "as": "BF_PS6-79-IV-0001", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0254", "as": "BF_PS6-79-IV-0002", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0255", "as": "BF_PS6-79-IV-0003", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0256", "as": "BF_PS6-79-IV-0004", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0257", "as": "BF_PS6-79-IV-0005", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00352-0328", "as": "BF_PS5-25-DM-3100A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0329", "as": "BF_PS5-25-DM-3100B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0330", "as": "BF_PS5-25-DM-3100C", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00352-0331", "as": "BF_PS6-25-DM-3100A", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00352-0332", "as": "BF_PS6-25-DM-3100B", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00352-0333", "as": "BF_PS6-25-DM-3100C", "de": "FTR-1 - Miscellaneous", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00353-0055", "as": "PS5-61-IK-0001_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0056", "as": "PS5-61-IK-0001_AB", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0057", "as": "PS5-61-IK-0001_B01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0058", "as": "PS5-61-IK-0001_BC", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0059", "as": "PS5-61-IK-0001_C01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0060", "as": "PS5-61-IK-0003_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0061", "as": "PS5-61-IK-0003_AB", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0062", "as": "PS5-61-IK-0003_B01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0063", "as": "PS5-61-IK-0003_BC", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0064", "as": "PS5-61-IK-0003_C01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00353-0065", "as": "PS5-61-IK-0006_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0066", "as": "PS5-61-IK-0006_AB", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0067", "as": "PS5-61-IK-0006_B01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0068", "as": "PS6-61-IK-0001_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00353-0069", "as": "PS6-61-IK-0001_AB", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00353-0070", "as": "PS6-61-IK-0001_B01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00353-0071", "as": "PS6-61-IK-0001_BC", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00353-0072", "as": "PS6-61-IK-0001_C01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00353-0382", "as": "PS5-61-IJ-0001_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0383", "as": "PS5-61-IJ-0001_A02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0384", "as": "PS5-61-IJ-0001_A03", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0385", "as": "PS5-61-IJ-0001_A04", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0386", "as": "PS5-61-IJ-0001_A05", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0387", "as": "PS5-61-IJ-0001_A06", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0388", "as": "PS5-61-IJ-0001_A07", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00353-0389", "as": "PS5-61-IJ-0001_A08", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0390", "as": "PS5-61-IJ-0001_A09", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00353-0391", "as": "PS5-61-IJ-0001_A10", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0392", "as": "PS5-61-IJ-0001_AB01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0393", "as": "PS5-61-IJ-0001_AB02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0394", "as": "PS5-61-IJ-0001_B01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0395", "as": "PS5-61-IJ-0001_B02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0396", "as": "PS5-61-IJ-0001_B03", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0397", "as": "PS5-61-IJ-0001_B04", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00353-0398", "as": "PS5-61-IJ-0001_B05", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00353-0399", "as": "PS5-61-IJ-0001_B06", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00353-0400", "as": "PS5-61-IJ-0001_B07", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0401", "as": "PS5-61-IJ-0001_B08", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00353-0402", "as": "PS5-61-IJ-0001_B09", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0403", "as": "PS5-61-IJ-0001_B10", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00353-0404", "as": "PS5-61-IJ-0001_B11", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00353-0405", "as": "PS5-61-IJ-0001_B12", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0407", "as": "PS5-61-IJ-0001_B14", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0408", "as": "PS5-61-IJ-0001_BC01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0409", "as": "PS5-61-IJ-0001_BC02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0410", "as": "PS5-61-IJ-0001_C01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0411", "as": "PS5-61-IJ-0001_C02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0412", "as": "PS5-61-IJ-0001_C03", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0413", "as": "PS5-61-IJ-0001_C04", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00353-0414", "as": "PS5-61-IJ-0001_C05", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00353-0415", "as": "PS5-61-IJ-0001_C06", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0416", "as": "PS5-61-IJ-0001_C07", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0418", "as": "PS5-61-IJ-0001_C09", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00353-0419", "as": "PS5-61-IJ-0010_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00353-0420", "as": "PS5-61-IJ-0010_A02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00353-0421", "as": "PS5-61-IJ-0011_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00353-0422", "as": "PS5-61-IJ-0011_A02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00353-0423", "as": "PS6-61-IJ-0001_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00353-0424", "as": "PS6-61-IJ-0001_A02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0425", "as": "PS6-61-IJ-0001_A03", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00353-0426", "as": "PS6-61-IJ-0001_A04", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0427", "as": "PS6-61-IJ-0001_AB01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0428", "as": "PS6-61-IJ-0001_AB02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0429", "as": "PS6-61-IJ-0001_B01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0430", "as": "PS6-61-IJ-0001_B02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00353-0431", "as": "PS6-61-IJ-0001_B03", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0432", "as": "PS6-61-IJ-0001_B04", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0433", "as": "PS6-61-IJ-0001_B05", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00353-0434", "as": "PS6-61-IJ-0001_B06", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00353-0435", "as": "PS6-61-IJ-0001_B07", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0436", "as": "PS6-61-IJ-0001_BC01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0437", "as": "PS6-61-IJ-0001_BC02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0438", "as": "PS6-61-IJ-0001_C01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0439", "as": "PS6-61-IJ-0001_C02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0440", "as": "PS6-61-IJ-0001_C03", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0441", "as": "PS6-61-IJ-0001_C04", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00353-0442", "as": "PS6-61-IJ-0001_C05", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00353-0443", "as": "PS6-61-IJ-0001_C06", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0445", "as": "PS6-61-IJ-0001_C08", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00353-0446", "as": "PS6-61-IJ-0010_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00353-0447", "as": "PS6-61-IJ-0010_A02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00353-0448", "as": "PS6-61-IJ-0011_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00353-0449", "as": "PS6-61-IJ-0011_A02", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00353-0450", "as": "S01-61-IJ-0001_A01", "de": "FTR-2 - Protection relay", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00355-0025", "as": "BF_PS5-06-GB-0001A", "de": "FTR-4 - Battery charge/discharge", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00355-0026", "as": "BF_PS5-06-GB-0001B", "de": "FTR-4 - Battery charge/discharge", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00355-0027", "as": "BF_PS6-06-GB-0001A", "de": "FTR-4 - Battery charge/discharge", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00355-0028", "as": "BF_PS6-06-GB-0001B", "de": "FTR-4 - Battery charge/discharge", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00357-0029", "as": "PS5-61-IE-0002_Field-IO", "de": "FTR-6 - Electrical I/O check", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00357-0030", "as": "PS5-61-IE-0003_Field-IO", "de": "FTR-6 - Electrical I/O check", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00357-0031", "as": "PS6-61-IE-0001_Field-IO", "de": "FTR-6 - Electrical I/O check", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00357-0032", "as": "PS6-61-IE-0002_Field-IO", "de": "FTR-6 - Electrical I/O check", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0683", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0684", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0685", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0686", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0687", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0688", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0689", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0690", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0691", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0692", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0693", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0694", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0695", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0696", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0697", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0698", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0699", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0700", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0701", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0702", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0703", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0704", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00428-0705", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0706", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0707", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0708", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00428-0709", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0710", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0711", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0712", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0713", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0714", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0715", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0716", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0717", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0718", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0719", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0720", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0721", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0722", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0723", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0724", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0725", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0726", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0727", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0729", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0730", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0731", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0732", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0733", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00428-0734", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0735", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0736", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0737", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0738", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0739", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00428-0788", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0789", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0790", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0791", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0792", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0793", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00428-0794", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0795", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0796", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0797", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0798", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0799", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0800", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0801", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0802", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0803", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0804", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0805", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0806", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0807", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0808", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0809", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0810", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0811", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0812", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0813", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0814", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0815", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0816", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0817", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0818", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0819", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0820", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0821", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0822", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00428-0823", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0824", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0825", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0826", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0827", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0828", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0829", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0830", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0831", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0832", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0833", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00428-0834", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0835", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0836", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0837", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0838", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0839", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0840", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0841", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00428-0842", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0843", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0844", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0845", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0846", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0847", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0848", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0849", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0850", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0851", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0852", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0853", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0854", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0855", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0856", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0857", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0858", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0859", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0860", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0861", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0863", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0864", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0865", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0866", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0867", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0868", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0869", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0870", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0871", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0872", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0873", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0874", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0875", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0876", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0877", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00428-0878", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0879", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00428-0880", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0881", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00428-0882", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0883", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-22 - Diesel Fuel Pre Pressure Module", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00428-0884", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00428-0885", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0886", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0887", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0888", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0889", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00428-0890", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00428-0891", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00428-0892", "as": "", "de": "FJ01F - ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00429-1549", "as": "PS5-08-11CB-1001-CX21", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00429-1550", "as": "PS5-08-11CB-1001-CX22", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00429-1551", "as": "PS5-08-11CB-1001-CX23", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00429-1552", "as": "PS5-08-13CB-1001-CX01", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00429-1553", "as": "PS5-08-15CB-1001-CX01", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00429-1554", "as": "PS5-08-15CB-1001-CX02", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00429-1555", "as": "PS5-61-IJ-0001-CX01", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00429-1556", "as": "PS5-61-IJ-0001-CX02", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00429-1557", "as": "PS6-08-13CB-1001-CX01", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00429-1558", "as": "PS6-08-15CB-1001-CX01", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00429-1559", "as": "PS6-04-PNC-0001-CX01", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00429-1560", "as": "PS6-04-PNC-0001-CX02", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00429-1561", "as": "PS6-04-PNC-0001-CX03", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00429-1587", "as": "PS6-08-15CB-1001-CX02", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00429-1618", "as": "PS6-08-11CB-1001-CX21", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00429-1619", "as": "PS6-08-11CB-1001-CX22", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00429-1620", "as": "PS6-08-11CB-1001-CX23", "de": "CIX55 - Fiber Optic Cable", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00431-0008", "as": "PS5-08-34LA-1201", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0009", "as": "PS5-08-34LA-1501", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0046", "as": "PS6-08-23LA-1001", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00431-0047", "as": "PS6-08-23LA-1201", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00431-0048", "as": "PS6-08-23LA-1202", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00431-0049", "as": "PS6-08-23LA-1501", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00431-0050", "as": "PS6-08-23LA-1601", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00431-0051", "as": "PS5-08-23LA-1001", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00431-0052", "as": "PS5-08-23LA-1201", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0053", "as": "PS5-08-23LA-1202", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0054", "as": "PS5-08-23LA-1501", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0055", "as": "PS5-08-23LA-1601", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0070", "as": "PS5-08-51LA-1201", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00431-0071", "as": "PS5-08-51LA-1202", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00431-0072", "as": "PS5-08-51LA-1203", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00431-0073", "as": "PS5-08-51LA-1204", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00431-0092", "as": "PS6-08-34LA-1201", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00431-0093", "as": "PS6-08-34LA-1501", "de": "CIX52 - Lighting Arrestor", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00432-0005", "as": "PS5-08-51AP-1201", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00432-0006", "as": "PS5-08-51AP-1202", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00432-0016", "as": "PS5-08-51AP-1203", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00432-0088", "as": "PS6-08-12AP-0101", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0089", "as": "PS6-08-12AP-0102", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0090", "as": "PS6-08-12AP-0103", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0091", "as": "PS6-08-12AP-0104", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0092", "as": "PS6-08-12AP-0105", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0093", "as": "PS6-08-12AP-0106", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0094", "as": "PS6-08-12AP-0107", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0095", "as": "PS6-08-12AP-1001", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00432-0096", "as": "PS6-08-12AP-1002", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00432-0097", "as": "PS6-08-12AP-1201", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0098", "as": "PS6-08-12AP-1202", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0099", "as": "PS6-08-12AP-1501", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0100", "as": "PS6-08-12AP-1601", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0101", "as": "PS6-08-12AP-1602", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0102", "as": "PS6-08-12AP-1603", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00432-0172", "as": "PS5-08-12AP-0001", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0173", "as": "PS5-08-12AP-0002", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0174", "as": "PS5-08-12AP-0003", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0175", "as": "PS5-08-12AP-0101", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0176", "as": "PS5-08-12AP-0103", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0177", "as": "PS5-08-12AP-0104", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0178", "as": "PS5-08-12AP-0105", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0179", "as": "PS5-08-12AP-0106", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0180", "as": "PS5-08-12AP-0107", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0181", "as": "PS5-08-12AP-0108", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0182", "as": "PS5-08-12AP-0109", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0183", "as": "PS5-08-12AP-1001", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00432-0184", "as": "PS5-08-12AP-1002", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00432-0185", "as": "PS5-08-12AP-1201", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0186", "as": "PS5-08-12AP-1202", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0187", "as": "PS5-08-12AP-1203", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0188", "as": "PS5-08-12AP-1204", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0189", "as": "PS5-08-12AP-1205", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0190", "as": "PS5-08-12AP-1206", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0191", "as": "PS5-08-12AP-1501", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0192", "as": "PS5-08-12AP-1502", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0193", "as": "PS5-08-12AP-1601", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0194", "as": "PS5-08-12AP-1602", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0195", "as": "PS5-08-12AP-1603", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0196", "as": "PS5-08-12AP-1901", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0197", "as": "PS5-08-12AP-1903", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0198", "as": "PS5-08-12AP-1904", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00432-0226", "as": "PS5-08-05IN-1501", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0227", "as": "PS5-08-85AP-0001", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0228", "as": "PS5-08-85AP-0002", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0229", "as": "PS5-08-85AP-0003", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00432-0230", "as": "PS5-08-85AP-0004", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00432-0231", "as": "PS5-08-85AP-1201", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0232", "as": "PS5-08-85AP-1202", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0241", "as": "PS6-08-05IN-0001", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0242", "as": "PS6-08-05IN-1501", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0243", "as": "PS6-08-85AP-0001", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0244", "as": "PS6-08-85AP-0002", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0245", "as": "PS6-08-85AP-0003", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00432-0246", "as": "PS6-08-85AP-0004", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00432-0247", "as": "PS6-08-85AP-1201", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00432-0248", "as": "PS6-08-85AP-1202", "de": "CIX53 - WIFI Access Point", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00439-0023", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00439-0024", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00439-0025", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00439-0026", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00439-0027", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00439-0028", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00439-1113", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1114", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1115", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1116", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1117", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1118", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1119", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1120", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1121", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1122", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1123", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1124", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1125", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1126", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1127", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1128", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1129", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1130", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1131", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1132", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1133", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1134", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1135", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1136", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1137", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1138", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1139", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1140", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1141", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1142", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1143", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1144", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1145", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1146", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1147", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1148", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1149", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1150", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1151", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1152", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1153", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1154", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1155", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1156", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1157", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1158", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1159", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1160", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1161", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1162", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1163", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1164", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1165", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1166", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1167", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1168", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1169", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1170", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1171", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1172", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1173", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1174", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1175", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1176", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1177", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1178", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1179", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1180", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1181", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1182", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1183", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1184", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1185", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1186", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1187", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1188", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1189", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1190", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1191", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1192", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1193", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1194", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1195", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1196", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1197", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1198", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00439-1199", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00439-1200", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00439-1201", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1202", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1203", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1204", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1205", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1206", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1207", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1208", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1209", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1210", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1211", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1212", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1287", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1288", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1289", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1290", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1291", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00439-1292", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1293", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1294", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1295", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1296", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1297", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1298", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00439-1299", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00439-1300", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00439-1301", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1302", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1303", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1304", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1305", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1306", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1307", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1308", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1309", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00439-1310", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1311", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1312", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1313", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1314", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1315", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1316", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1317", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1318", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1319", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1320", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1321", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1322", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1323", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1324", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1325", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1326", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1327", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1328", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1329", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1330", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1331", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1332", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1333", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1334", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1335", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1336", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1337", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1338", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1339", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1340", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1341", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1342", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1343", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1344", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1345", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1346", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1347", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1348", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1349", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1350", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1351", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1352", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1353", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1354", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1355", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1356", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1357", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1358", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1359", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1360", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1361", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1362", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1363", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1364", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1365", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1366", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1367", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1368", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1369", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1370", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1371", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1372", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1373", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1374", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1375", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1376", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1377", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1378", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1379", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1380", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1381", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1382", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1383", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1384", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1385", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1386", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1387", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1388", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1389", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1390", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1391", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1392", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1393", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1394", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1395", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1396", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1397", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1398", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1399", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1400", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1401", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1402", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1403", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1404", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00439-1405", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00439-1406", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1407", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00439-1408", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1409", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1410", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00439-1411", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1412", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1413", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1414", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1415", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00439-1416", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00439-1417", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1418", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1419", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1420", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1421", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00439-1422", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00439-1423", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1424", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1425", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1426", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1427", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1428", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1429", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1430", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1431", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1432", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1433", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1434", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1435", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1436", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1437", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1438", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1439", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1440", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1441", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1442", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00439-1445", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1446", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1447", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1448", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00439-1449", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-04 - Nitrogen Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00439-1450", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1451", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1452", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1453", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1454", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1455", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1456", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1457", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1458", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00439-1459", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1460", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1461", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1462", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1463", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1464", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1465", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1466", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00439-1467", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00439-1468", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00439-1471", "as": "", "de": "FJ01A1 - ANALOG INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00440-0021", "as": "PS5-25-ESDV-0021 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0022", "as": "PS5-25-ESDV-0023 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0023", "as": "PS5-25-MOV-0001 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0024", "as": "PS5-25-MOV-0002 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0025", "as": "PS5-25-MOV-0003 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0026", "as": "PS5-25-MOV-0008 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0027", "as": "PS5-25-MOV-0011 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0028", "as": "PS5-25-MOV-0012 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0029", "as": "PS5-25-MOV-0025 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0030", "as": "PS5-25-MOV-0028 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00440-0071", "as": "PS6-25-ESDV-0021 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00440-0072", "as": "PS6-25-ESDV-0023 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00440-0073", "as": "PS6-25-MOV-0001 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00440-0074", "as": "PS6-25-MOV-0002 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00440-0075", "as": "PS6-25-MOV-0003 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00440-0076", "as": "PS6-25-MOV-0008 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00440-0077", "as": "PS6-25-MOV-0011 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00440-0078", "as": "PS6-25-MOV-0012 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00440-0079", "as": "PS6-25-MOV-0025 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00440-0080", "as": "PS6-25-MOV-0028 - Valve Passing Test", "de": "4244 - Valve Passing Test", "ca": "COM - Commissioning", "di": "P", "ds": "P - Piping & Vessel", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00441-0084", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0085", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0086", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0087", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0088", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0089", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0090", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0091", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0092", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-0093", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-0094", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-0095", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-0096", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00441-0097", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00441-0098", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00441-0099", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00441-0100", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00441-0101", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00441-1985", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1986", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1987", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1988", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1989", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1990", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-1991", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1992", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1993", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1994", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1995", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-1996", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-1997", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-1998", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-1999", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2000", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2001", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2002", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2003", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00441-2004", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2005", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00441-2006", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00441-2007", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00441-2008", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2009", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2010", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2011", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2012", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2013", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2014", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2015", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2016", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2017", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2018", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2019", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2020", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2021", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2022", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-2023", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2024", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2025", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-2026", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2027", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2028", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2029", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2030", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2031", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2032", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2033", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2034", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2035", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2036", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2037", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2038", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2039", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00441-2040", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2041", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2042", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2043", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2044", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2045", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2046", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2047", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2048", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00441-2049", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2050", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2051", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2052", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2053", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2054", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2055", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2056", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2057", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2058", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2059", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2060", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00441-2061", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2062", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2063", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2064", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2065", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2066", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00441-2067", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00441-2068", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2069", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2070", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2071", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2072", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2073", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2074", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2075", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2076", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2077", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2078", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2079", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2080", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2081", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2082", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2083", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2084", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2224", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00441-2225", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2226", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2227", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2228", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2229", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2230", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00441-2231", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00441-2232", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2233", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2234", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2235", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2236", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2237", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2238", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2239", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2240", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2241", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2242", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2243", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2244", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2245", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2246", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2247", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2248", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2249", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2250", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2251", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2252", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2253", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2254", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2255", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2256", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2257", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2258", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2259", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2260", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2261", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2262", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2263", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2264", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2265", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2266", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2267", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2268", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2269", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2270", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2271", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2272", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2273", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2274", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2275", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2276", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2277", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2278", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2279", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2280", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2281", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2282", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2283", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2284", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2285", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2286", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2287", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2288", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2289", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2290", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2291", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2292", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2293", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00441-2294", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2295", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2296", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00441-2297", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2298", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2299", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2300", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2301", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2302", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2303", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2304", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2305", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2306", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2307", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2308", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2309", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2310", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2311", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2312", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2313", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00441-2314", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00441-2315", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2316", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2317", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2318", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2319", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2320", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2321", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2322", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2323", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2324", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2325", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2326", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2327", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2328", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2329", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2330", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2331", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2332", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2333", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2334", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2335", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2336", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2337", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2338", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2339", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2340", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2341", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2342", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2343", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2344", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2345", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2346", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2347", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2348", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2349", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2350", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2351", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2352", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2353", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2354", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2355", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2356", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2357", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2358", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2359", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2360", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2361", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2362", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2363", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2364", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2365", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2366", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-03 - 33kV ICSS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2367", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2368", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2369", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2370", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2371", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2372", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2373", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2374", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2375", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2376", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00441-2377", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00441-2378", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2379", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2380", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00441-2381", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2382", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2383", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2384", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2385", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2386", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2387", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2388", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2389", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2390", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00441-2391", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2392", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2393", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00441-2394", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2395", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2396", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2397", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2398", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2399", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2400", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2401", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2402", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2403", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2404", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2405", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00441-2406", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2407", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2408", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2409", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2410", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2411", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2412", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2413", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2414", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2415", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2416", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2417", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2418", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2419", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00441-2420", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2421", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00441-2422", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00441-2423", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2424", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2425", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2426", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2427", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00441-2428", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00441-2429", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00441-2430", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00441-2431", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2432", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2433", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2434", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00441-2435", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00441-2436", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2437", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2438", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00441-2439", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00441-2440", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00441-2441", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00441-2442", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-03 - Water Softener Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00441-2443", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2444", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2445", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2446", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2447", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2448", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2449", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2450", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2451", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2452", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2453", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2454", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2455", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2456", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2457", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2458", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2459", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2460", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2461", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00441-2462", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00441-2463", "as": "", "de": "FJ01A2 - DIGITAL INPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-0090", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0091", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0092", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0093", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0094", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0095", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0096", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0097", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0098", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-09 - Inergen for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-0099", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00442-0100", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00442-0101", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00442-0102", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00442-0103", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00442-0104", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00442-0105", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00442-0106", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00442-0107", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00442-0907", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0908", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0909", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0910", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0911", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0912", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0913", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0914", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0915", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0916", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0917", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0918", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0919", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0920", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0921", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0922", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0923", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0924", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0925", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0926", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0927", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0928", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0929", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0930", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0931", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0932", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0933", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0934", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0935", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0936", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0937", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0938", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0939", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0940", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00442-0941", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0949", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00442-0950", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0951", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00442-0952", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00442-0953", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00442-0954", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00442-0955", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00442-0956", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00442-0957", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00442-0958", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00442-0959", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1048", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1049", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1050", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1051", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1052", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1053", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1054", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1055", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1056", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1057", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1058", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1059", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1060", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1061", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1062", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1063", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1064", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1065", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1066", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1067", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1068", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1069", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1070", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1071", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1072", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00442-1073", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1074", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1075", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1076", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1077", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1078", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1079", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1080", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1081", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1082", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1083", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1084", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1085", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00442-1086", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1087", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00442-1088", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00442-1089", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1090", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00442-1091", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00442-1092", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1093", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1094", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1095", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1096", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1097", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1098", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1099", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1100", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1101", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1102", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1103", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1104", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1105", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1106", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1107", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1108", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1109", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1110", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1111", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1112", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1113", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1114", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1115", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1116", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1117", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1118", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00442-1119", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1120", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1121", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1122", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1123", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1124", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1125", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00442-1126", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1127", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1128", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1129", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1137", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00442-1138", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1139", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-1140", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1141", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1142", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1143", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1144", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1145", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1146", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1147", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1148", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1149", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1150", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1151", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1152", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1153", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00442-1154", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00442-1155", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00442-1156", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00442-1157", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00442-1158", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1159", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00442-1160", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Started (not Completed)"}, {"id": "T-00442-1161", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00442-1162", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1163", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1164", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1165", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1166", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1167", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1168", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1169", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1170", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1171", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1172", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-1173", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-1174", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-1175", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00442-1176", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00442-1177", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00442-1178", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00442-1179", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1180", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-1181", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00442-1182", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1183", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1184", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00442-1185", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00442-1186", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00442-1187", "as": "", "de": "FJ01A3 - DIGITAL OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00444-0034", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00444-0035", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00444-0036", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00444-0039", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00444-0040", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00444-0041", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00444-0042", "as": "", "de": "FJ01A4 - ANALOG OUTPUT", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00445-0076", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00445-0077", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00445-0078", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00445-0079", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00445-0084", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00445-0085", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00445-0086", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00445-0087", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00445-0088", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00445-0089", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Started (not Completed)"}, {"id": "T-00445-0090", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00445-0091", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00445-0092", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00445-0093", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00445-0094", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00445-0095", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00445-0096", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00445-0097", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00445-0098", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00445-0099", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00445-0100", "as": "", "de": "FJ01C - CONTROL LOOP", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00446-0219", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0220", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0221", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0222", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0223", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0224", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0225", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0226", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0227", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0228", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00446-0229", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0230", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0231", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0232", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0233", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0234", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0235", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00446-0255", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00446-0256", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00446-0257", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0258", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0259", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0260", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0261", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0262", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0263", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0264", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0265", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0266", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0267", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0268", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0269", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0270", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0271", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0272", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0273", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0274", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0275", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0276", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0277", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0278", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0279", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0280", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0281", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0282", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0283", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0284", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0285", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0286", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0287", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0288", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0289", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0290", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0291", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0292", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0293", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0294", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0295", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0296", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0297", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0298", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0299", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0300", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0301", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0302", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0303", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation