", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0304", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0305", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0306", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0307", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0308", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0309", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0310", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0311", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0312", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0313", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0314", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0315", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0316", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-13 - FZ-13 - Power Generation Building - Instrument Air Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00446-0317", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00446-0318", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00446-0319", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00446-0320", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00446-0321", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00446-0322", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00446-0323", "as": "", "de": "FJ01D1 - HEAT SMOKE DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00447-0288", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0289", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0290", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0291", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00447-0292", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0293", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0294", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0295", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0296", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0297", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0298", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0299", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0300", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0301", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0302", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0303", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0304", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0305", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0306", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00447-0327", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0328", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0329", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0330", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0331", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0332", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0333", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0334", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0335", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0336", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0337", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0338", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0339", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0340", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0341", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0342", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0343", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0344", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0345", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0346", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0347", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0348", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0349", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0350", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0351", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0352", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0353", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0354", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0355", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0356", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0357", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0358", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00447-0359", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00447-0360", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00447-0361", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00447-0362", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00447-0363", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00447-0364", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00447-0365", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0366", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0367", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0368", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0369", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0370", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0371", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0372", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0373", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0374", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0375", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0376", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0377", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0378", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0379", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0380", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00447-0381", "as": "", "de": "FJ01D2 - FLAME DETECTION", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00448-0083", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00448-0084", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00448-0085", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00448-0086", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00448-0087", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00448-0088", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00448-0089", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00448-0100", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00448-0101", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00448-0102", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00448-0103", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00448-0104", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00448-0105", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00448-0106", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00448-0107", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00448-0108", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00448-0109", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00448-0110", "as": "", "de": "FJ01E - GAS DETECTOR", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-23 - FZ-E1 to E3 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00449-0005", "as": "", "de": "FJ01H - HIPS ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00449-0008", "as": "", "de": "FJ01H - HIPS ON/OFF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00450-0070", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0071", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0072", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0073", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00450-0074", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00450-0075", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00450-0076", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00450-0077", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0078", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0079", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00450-0080", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0081", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0082", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0083", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00450-0084", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0085", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00450-0086", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00450-0087", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0088", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0089", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0090", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00450-0091", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00450-0092", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00450-0093", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00450-0094", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0095", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00450-0096", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00450-0097", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0098", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00450-0099", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00450-0100", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0101", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0102", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0103", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0104", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00450-0105", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00450-0106", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0107", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0108", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0109", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00450-0110", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0111", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0112", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00450-0113", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0114", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00450-0115", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0116", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0117", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0118", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00450-0119", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00450-0137", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0139", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00450-0140", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0142", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00450-0144", "as": "", "de": "FJ03 - Data Communication Link", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00450-0182", "as": "", "de": "FJ03 - Data Communication Link (MODBUS)", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00450-0183", "as": "", "de": "FJ03 - Data Communication Link (MODBUS)", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00450-0184", "as": "", "de": "FJ03 - Data Communication Link (MODBUS)", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00450-0185", "as": "", "de": "FJ03 - Data Communication Link (MODBUS)", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Started (not Completed)"}, {"id": "T-00451-0199", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0200", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0201", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0202", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0203", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0204", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0205", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0206", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0207", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0208", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0209", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0210", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0211", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0212", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0213", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0214", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0215", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0216", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0217", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0218", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0219", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0220", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0221", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0222", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00451-0223", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00451-0224", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00451-0225", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00451-0236", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0237", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0238", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0239", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0240", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0241", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0242", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0243", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0244", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0245", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0246", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0247", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0248", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0249", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0250", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0251", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0252", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0253", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0254", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0255", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0256", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0257", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0258", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0259", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0260", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0261", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0262", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0263", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0264", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0265", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0266", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0267", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0268", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00451-0269", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00451-0270", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0271", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0272", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0273", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00451-0274", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00451-0275", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00451-0276", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00451-0277", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0278", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0279", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0280", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0281", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00451-0282", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00451-0283", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0284", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0285", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0286", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00451-0287", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0288", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0289", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00451-0290", "as": "", "de": "FJ04 - Single Machine Control Logic", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00454-0009", "as": "", "de": "FJ11A - 2oo3 LOGIC", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00454-0010", "as": "", "de": "FJ11A - 2oo3 LOGIC", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00454-0015", "as": "", "de": "FJ11A - 2oo3 LOGIC", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00454-0016", "as": "", "de": "FJ11A - 2oo3 LOGIC", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0119", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00457-0120", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0121", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00457-0122", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0123", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0124", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0125", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0126", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0127", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0128", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0129", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0130", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0137", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00457-0138", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00457-0139", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Started (not Completed)"}, {"id": "T-00457-0140", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00457-0141", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00457-0142", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0143", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0144", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0145", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0146", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0147", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0148", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00457-0149", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00457-0150", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00457-0151", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00457-0152", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0153", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00457-0154", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0155", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00457-0156", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00457-0157", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0158", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0159", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0160", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0161", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0162", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00457-0163", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0164", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0165", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00457-0166", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00457-0167", "as": "", "de": "FJ13 - RELIEF VALVE", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00475-0107", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00475-0112", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00475-0113", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00475-0114", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00475-0115", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00475-0116", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00475-0121", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00475-0122", "as": "", "de": "FJ19 - ADDRESS PANEL", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00525-0026", "as": "PS5-60-UR-8100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0027", "as": "PS5-60-UR-8100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0028", "as": "PS5-60-UR-8100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0029", "as": "PS5-60-UR-8100D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0030", "as": "PS5-60-UR-8100E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0031", "as": "PS5-60-UR-8100F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0032", "as": "PS5-60-UR-8100G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0062", "as": "PS5-25-VP-1100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0063", "as": "PS5-25-VP-1200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0067", "as": "PS5-01-UK-6100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0084", "as": "PS5-05-UR-8100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00525-0152", "as": "PS6-05-UR-8100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00525-0170", "as": "PS6-82-UZ-8100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-82-03 - Sanitary sewage collection", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00525-0175", "as": "PS6-25-PA-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0176", "as": "PS6-25-PA-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0177", "as": "PS6-25-PA-3100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0180", "as": "PS5-71-UZ-6200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0187", "as": "PS6-28-PA-3100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0188", "as": "PS5-61-IU-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0189", "as": "PS5-61-IU-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0190", "as": "PS5-61-IU-3100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0192", "as": "PS6-28-VSP-1300A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0193", "as": "PS6-28-VSP-1300B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0194", "as": "PS6-28-VSP-1300C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0195", "as": "PS5-71-PA-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0196", "as": "PS5-71-PA-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0197", "as": "PS5-71-PA-3200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0198", "as": "PS5-28-PA-3600A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0199", "as": "PS5-28-PA-3600B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0200", "as": "PS5-28-PA-3500", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0201", "as": "PS5-78-JC-9100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0202", "as": "PS5-78-JC-9100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0203", "as": "PS5-78-JC-9100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0204", "as": "PS5-78-JC-9100D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0219", "as": "PS5-60-UA-5100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0220", "as": "PS5-60-UO-81100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0221", "as": "PS5-60-UO-81100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0222", "as": "PS5-60-UO-81100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0223", "as": "PS5-60-UO-81100D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0224", "as": "PS5-60-UO-81100E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0225", "as": "PS5-60-UO-81100F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0226", "as": "PS5-60-UO-81100G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0227", "as": "PS5-60-UZ-8200A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0228", "as": "PS5-60-UZ-8200B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0229", "as": "PS5-60-UZ-8200C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0230", "as": "PS5-60-UZ-8200D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0231", "as": "PS5-60-UZ-8200E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0232", "as": "PS5-60-UZ-8200F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0233", "as": "PS5-60-VS-9100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0234", "as": "PS5-60-VS-9100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0235", "as": "PS5-60-VS-9100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0236", "as": "PS5-60-VS-9100D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0237", "as": "PS5-60-VS-9100E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0238", "as": "PS5-60-VS-9100F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0239", "as": "PS5-60-VS-9100G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0240", "as": "PS5-71-UZ-6500", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-18 - Diesel Separator Module", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0241", "as": "PS5-71-UZ-6800A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0242", "as": "PS5-71-UZ-6800B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-06 - Crude Fuel Separation Module", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0276", "as": "PS5-60-UZ-8200G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0277", "as": "PS5-28-VDC-1100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0278", "as": "PS5-60-UR-8100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0279", "as": "PS5-60-UR-8100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0280", "as": "PS5-60-UR-8100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0281", "as": "PS5-60-UR-8100D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0282", "as": "PS5-60-UR-8100E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0283", "as": "PS5-60-UR-8100G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0284", "as": "PS5-60-UR-8100F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0285", "as": "PS6-25-VP-1100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0286", "as": "PS6-25-VP-1200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0288", "as": "PS5-28-UZ-8100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00525-0307", "as": "PS5-28-VSP-1300A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0308", "as": "PS5-28-VSP-1300B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0309", "as": "PS5-28-VSP-1300C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0325", "as": "PS6-28-HE-2100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0326", "as": "PS6-53-PA-3100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00525-0338", "as": "PS5-25-PA-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0339", "as": "PS5-25-PA-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0340", "as": "PS5-25-PA-3100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0352", "as": "PS5-71-HE-2400A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0353", "as": "PS5-71-HE-2400B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0354", "as": "PS5-60-PA-3300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0355", "as": "PS5-60-PA-3400", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0356", "as": "PS5-71-PA-3500A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0357", "as": "PS5-71-PA-3500B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0358", "as": "PS5-28-PA-3700A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0359", "as": "PS5-28-PA-3700B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0360", "as": "PS5-53-TR-4100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00525-0362", "as": "PS5-28-PA-3300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0363", "as": "PS5-53-PA-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0364", "as": "PS5-53-PA-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0365", "as": "PS5-25-UJ-6100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0366", "as": "PS5-61-IDH-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00525-0367", "as": "PS5-61-IDH-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0368", "as": "PS5-61-IDH-3100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0369", "as": "PS5-28-PA-3400", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0372", "as": "PS5-25-ZS-1101", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0373", "as": "PS5-25-ZS-1201", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0381", "as": "PS5-71-TR-4400", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0433", "as": "PS6-25-SPZS-0003A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0434", "as": "PS6-25-SPZS-0003B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0435", "as": "PS6-25-SPZS-0003C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0458", "as": "PS5-60-EA-2500A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0459", "as": "PS5-60-EA-2500B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0460", "as": "PS5-60-EA-2600A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0461", "as": "PS5-60-EA-2600B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0462", "as": "PS5-60-EA-2700A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0463", "as": "PS5-60-EA-2700B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0464", "as": "PS5-60-EA-2400A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0465", "as": "PS5-60-EA-2400B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0466", "as": "PS5-60-EA-2100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0467", "as": "PS5-60-EA-2100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0468", "as": "PS5-60-EA-2200A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0469", "as": "PS5-60-EA-2200B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0475", "as": "PS5-74-UB-5100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0533", "as": "PS5-28-UO-8200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00525-0543", "as": "PS6-61-IU-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0544", "as": "PS6-61-IU-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0545", "as": "PS6-61-IU-3100C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0546", "as": "PS5-60-UZ-8900B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-58 - Fuel Conditioning Module PS5-60-UZ-8900B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0547", "as": "PS5-60-UZ-8900C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-60 - Fuel Conditioning Module PS5-60-UZ-8900C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0548", "as": "PS5-60-UZ-8900D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-62 - Fuel Conditioning Module PS5-60-UZ-8900D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0549", "as": "PS5-60-UZ-8900E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-64 - Fuel Conditioning Module PS5-60-UZ-8900E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0550", "as": "PS5-60-UZ-8900F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-66 - Fuel Conditioning Module PS5-60-UZ-8900F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0551", "as": "PS5-60-UZ-8900G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-68 - Fuel Conditioning Module PS5-60-UZ-8900G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0552", "as": "PS5-61-IU-0001F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0553", "as": "PS5-61-IU-0001G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0560", "as": "PS5-71-UZ-6400", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-08 - CFO Pre-Pressure Modules", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0561", "as": "PS5-60-UR-8200A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0562", "as": "PS5-60-UR-8200F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0563", "as": "PS5-60-UR-8200E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0564", "as": "PS5-60-UR-8200D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0565", "as": "PS5-60-UR-8200C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0566", "as": "PS5-60-UR-8200B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0567", "as": "PS5-60-UR-8300C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0568", "as": "PS5-60-UR-8300F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0569", "as": "PS5-60-UR-8300D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0570", "as": "PS5-60-LA-0002A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0571", "as": "PS5-60-EA-2300A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0572", "as": "PS5-60-EA-2300B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0573", "as": "PS5-60-SEA-0001", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0574", "as": "PS5-60-UR-8300G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0575", "as": "PS5-60-UR-8200G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0576", "as": "PS5-61-IU-0001D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0577", "as": "PS6-28-VDC-1100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0581", "as": "PS6-28-UO-8200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0583", "as": "PS5-60-UA-5200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0587", "as": "PS6-71-VSV-1300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00525-0603", "as": "PS5-83-EHO-0001A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0604", "as": "PS5-83-EHO-0001B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0605", "as": "PS5-83-EHO-0001C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0606", "as": "PS6-83-EHO-0001A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0607", "as": "PS6-83-EHO-0001B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0609", "as": "PS5-61-IU-0001B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0610", "as": "PS6-83-EHO-0001C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0613", "as": "PS5-71-PA-3300B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0614", "as": "PS5-71-PA-3400B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0631", "as": "PS6-25-SDV-0036C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0632", "as": "PS6-25-SDV-0054B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0639", "as": "PS6-25-SDV-0054C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0644", "as": "PS6-28-PR-3900", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0645", "as": "PS6-25-SDV-0054A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0646", "as": "PS6-25-SDV-0036A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0647", "as": "PS6-25-SDV-0036B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0667", "as": "PS6-25-SDV-0035C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0668", "as": "PS5-74-VA-1100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-74-03 - Nitrogen Receiver", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0675", "as": "PS5-25-MOV-0012", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0676", "as": "PS6-61-IU-0010", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00525-0677", "as": "PS6-61-IU-0011", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00525-0689", "as": "PS5-60-TR-4400", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0690", "as": "PS5-01-TR-4300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0691", "as": "PS5-01-UV-8700", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00525-0692", "as": "PS5-28-PR-3900A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0693", "as": "PS5-28-PR-3900B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0694", "as": "PS5-83-OB-0001", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-83-01 - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00525-0695", "as": "PS5-01-UZ-6900", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0696", "as": "PS5-01-PA-3200A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00525-0697", "as": "PS5-01-PA-3200B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00525-0698", "as": "PS5-01-PA-3100B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00525-0699", "as": "PS5-71-VSV-1200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-20 - Diesel Fuel Day Tank", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0701", "as": "PS5-61-ISR-0101", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0702", "as": "PS5-61-ISR-0102", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0703", "as": "PS5-09-PA-84500A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0704", "as": "PS5-09-PA-84500B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0705", "as": "PS5-60-TR-4300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0706", "as": "PS5-25-SDV-0054B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0707", "as": "PS5-25-SDV-0054C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0712", "as": "PS6-09-ACU-0007A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00525-0713", "as": "PS6-09-ACU-0007B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00525-0737", "as": "PS5-01-PA-3100A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00525-0762", "as": "PS5-61-IU-0010", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0763", "as": "PS5-61-IU-0011", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0767", "as": "PS6-61-NER-0010", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00525-0768", "as": "PS6-61-NER-0011", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00525-0776", "as": "PS5-71-TR-4100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0786", "as": "PS5-61-NER-0010", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0787", "as": "PS5-61-NER-0011", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0791", "as": "PS6-61-ISR-0101", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00525-0801", "as": "PS5-25-SPZS-0002A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0802", "as": "PS5-25-SPZS-0002C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0803", "as": "PS5-25-SPZS-0002B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0829", "as": "PS5-71-UN-7200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0833", "as": "PS5-01-UZ-610", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0834", "as": "PS5-09-ACU-0007A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00525-0835", "as": "PS5-09-ACU-0007B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00525-0870", "as": "PS6-83-OB-0001", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-83-01 - EITS Building", "pr": "PS6 - Milestone G", "st": "Closed"}, {"id": "T-00525-0871", "as": "PS6-01-UB-6100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0872", "as": "PS6-28-PE-3800A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0873", "as": "PS6-28-PE-3800B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0874", "as": "PS6-28-PE-3800C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00525-0878", "as": "PS5-28-VK-1200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0890", "as": "PS6-61-IV-0001A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00525-0891", "as": "PS6-61-IV-0001B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00525-0892", "as": "PS5-61-IV-0002A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0893", "as": "PS5-61-IV-0002B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0894", "as": "PS5-61-IV-0001A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00525-0895", "as": "PS5-61-IV-0007B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0896", "as": "PS5-61-IV-0007A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0897", "as": "PS5-61-IV-0001B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00525-0899", "as": "PS5-60-IJ-0001A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0900", "as": "PS5-60-IJ-0001B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00525-0901", "as": "PS5-60-IJ-0001C", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0902", "as": "PS5-60-IJ-0001D", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0903", "as": "PS5-60-IJ-0001E", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0904", "as": "PS5-60-IJ-0001F", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0905", "as": "PS5-60-IJ-0001G", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0906", "as": "PS5-71-HE-2200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0907", "as": "PS5-71-HE-2300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0910", "as": "PS5-75-UI-6100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0919", "as": "PS5-82-UZ-8100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00525-0970", "as": "PS5-79-IV-0001", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0971", "as": "PS5-79-IV-0002", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0972", "as": "PS5-79-IV-0003", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0973", "as": "PS5-79-IV-0004", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0974", "as": "PS5-79-IV-0005", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0975", "as": "PS5-79-IV-0006", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0976", "as": "PS5-79-IV-0007", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0977", "as": "PS5-79-IV-0008", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0978", "as": "PS5-79-IV-0009", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0979", "as": "PS5-79-IV-0010", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0980", "as": "PS5-79-IV-0011", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0981", "as": "PS5-79-IV-0012", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0982", "as": "PS5-63-IV-0010", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0983", "as": "PS5-63-IV-0011", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0986", "as": "PS6-75-UI-6100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00525-0987", "as": "PS6-53-UT-8200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00525-0990", "as": "PS5-75-UI-6300", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00525-0993", "as": "PS5-02-SAS-0003", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0994", "as": "PS5-28-HE-2200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00525-0995", "as": "PS5-02-SAS-0004", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0996", "as": "PS5-02-SAS-0006", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-02-01 - Miscellaneous Safety equipment", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0997", "as": "PS5-02-SCA-0001", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-02-02 - Portable Fire Fighting Equipments", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00525-0998", "as": "PS5-09-AHU-8211A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-0999", "as": "PS5-09-AHU-8411B", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-1000", "as": "PS5-09-AHU-8411A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-1001", "as": "PS5-09-AHU-8111A", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00525-1002", "as": "PS5-53-UT-8100", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-50-03 - Water Pre-Treatment Package", "pr": "PS5 - Milestone F", "st": "Completed (not Closed)"}, {"id": "T-00525-1005", "as": "PS5-75-UI-6200", "de": "CZX01R - Package receiving inspection", "ca": "PCOM - Precommissioning", "di": "M", "ds": "M - Mechanical", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00535-0006", "as": "PS5-28-HE-2100", "de": "5258 - Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00535-0007", "as": "PS5-28-HE-2200", "de": "5258 - Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00535-0010", "as": "PS6-28-HE-2100", "de": "5258 - Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00535-0016", "as": "PS5-71-HE-2400A", "de": "5258 - Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00535-0017", "as": "PS5-71-HE-2400B", "de": "5258 - Heater", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00545-0037", "as": "BF_PS5-08-01LS-01", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00545-0038", "as": "BF_PS5-08-01LS-02", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00545-0039", "as": "BF_PS5-08-01LS-03", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00545-0040", "as": "BF_PS5-08-01LS-04", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00545-0041", "as": "BF_PS5-08-01LS-05", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00545-0042", "as": "BF_PS5-08-01LS-06", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00545-0043", "as": "BF_PS5-08-01LS-07", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00545-0044", "as": "BF_PS5-08-01LS-08", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00545-0045", "as": "BF_PS6-08-01LS-01", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00545-0046", "as": "BF_PS6-08-01LS-02", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00545-0047", "as": "BF_PS6-08-01LS-03", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00545-0048", "as": "BF_PS6-08-01LS-04", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00545-0049", "as": "BF_PS6-08-01LS-05", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00545-0050", "as": "BF_PS6-08-01LS-06", "de": "FI01L - Loudspeaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00546-0015", "as": "BF_PS5-08-01FB-09", "de": "FI01L2 - Beacon Loop Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00546-0016", "as": "BF_PS5-08-01FB-10", "de": "FI01L2 - Beacon Loop Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00546-0017", "as": "BF_PS5-08-01FB-11", "de": "FI01L2 - Beacon Loop Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00546-0019", "as": "BF_PS6-08-01FB-07", "de": "FI01L2 - Beacon Loop Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00546-0020", "as": "BF_PS6-08-01FB-08", "de": "FI01L2 - Beacon Loop Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0113", "as": "BF_PS5-08-03TP-1001", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0114", "as": "BF_PS5-08-03TP-1002", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0115", "as": "BF_PS5-08-03TP-1201", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0116", "as": "BF_PS5-08-03TP-1202", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0117", "as": "BF_PS5-08-03TP-1203", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0118", "as": "BF_PS5-08-03TP-1204", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0119", "as": "BF_PS5-08-03TP-1205", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0120", "as": "BF_PS5-08-03TP-1206", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0121", "as": "BF_PS5-08-03TP-1207", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0122", "as": "BF_PS5-08-03TP-1208", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0123", "as": "BF_PS5-08-03TP-1209", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0124", "as": "BF_PS5-08-03TP-1210", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0125", "as": "BF_PS5-08-03TP-1211", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0126", "as": "BF_PS5-08-03TP-1212", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0127", "as": "BF_PS5-08-03TP-1213", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0128", "as": "BF_PS5-08-03TP-1214", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0129", "as": "BF_PS5-08-03TP-1215", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0130", "as": "BF_PS5-08-03TP-1216", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0131", "as": "BF_PS5-08-03TP-1217", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0132", "as": "BF_PS5-08-03TP-1218", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0133", "as": "BF_PS5-08-03TP-1219", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0134", "as": "BF_PS5-08-03TP-1220", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0135", "as": "BF_PS5-08-03TP-1221", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0136", "as": "BF_PS5-08-03TP-1222", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0137", "as": "BF_PS5-08-03TP-1223", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0138", "as": "BF_PS5-08-03TP-1224", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0139", "as": "BF_PS5-08-03TP-1225", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0140", "as": "BF_PS5-08-03TP-1226", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0141", "as": "BF_PS5-08-03TP-1501", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0142", "as": "BF_PS5-08-03TP-1502", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0143", "as": "BF_PS5-08-03TP-1601", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0144", "as": "BF_PS5-08-03TP-1602", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0145", "as": "BF_PS5-08-03TP-1603", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0146", "as": "BF_PS5-08-03TP-1604", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0147", "as": "BF_PS5-08-03TP-1605", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0148", "as": "BF_PS5-08-03TP-1901", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0149", "as": "BF_PS5-08-03TP-1902", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00548-0150", "as": "BF_PS6-08-03TP-1001", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0151", "as": "BF_PS6-08-03TP-1002", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0152", "as": "BF_PS6-08-03TP-1201", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0153", "as": "BF_PS6-08-03TP-1202", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0154", "as": "BF_PS6-08-03TP-1203", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0155", "as": "BF_PS6-08-03TP-1204", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0156", "as": "BF_PS6-08-03TP-1205", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0157", "as": "BF_PS6-08-03TP-1206", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0158", "as": "BF_PS6-08-03TP-1207", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0159", "as": "BF_PS6-08-03TP-1208", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0160", "as": "BF_PS6-08-03TP-1209", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0161", "as": "BF_PS6-08-03TP-1501", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0162", "as": "BF_PS6-08-03TP-1601", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00548-0163", "as": "BF_PS6-08-03TP-1602", "de": "FI03IPT - IP Telephone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00549-0117", "as": "BF_PS5-08-03TP-0001", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0118", "as": "BF_PS5-08-03TP-0002", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0119", "as": "BF_PS5-08-03TP-0003", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0120", "as": "BF_PS5-08-03TP-0004", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0121", "as": "BF_PS5-08-03TP-0101", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0122", "as": "BF_PS5-08-03TP-0102", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0123", "as": "BF_PS5-08-03TP-0103", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0124", "as": "BF_PS5-08-03TP-1903", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0125", "as": "BF_PS5-08-03TP-1904", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00549-0126", "as": "BF_PS6-08-03TP-0001", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00549-0127", "as": "BF_PS6-08-03TP-0002", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00549-0128", "as": "BF_PS6-08-03TP-0101", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00549-0129", "as": "BF_PS6-08-03TP-0102", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00549-0130", "as": "BF_PS6-08-03TP-0103", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00549-0131", "as": "BF_PS6-08-03TP-0104", "de": "FI03T - Telephone Hazardous Area Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00550-0005", "as": "BF_PS5-08-55VF-1201", "de": "FI03VC - Video Conferencing system Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-55 - Videoconference", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00550-0006", "as": "BF_PS6-08-55VF-1201", "de": "FI03VC - Video Conferencing system Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-55 - Videoconference", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00551-0069", "as": "BF_PS5-08-11CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0070", "as": "BF_PS5-08-11CB-1201", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0071", "as": "BF_PS5-08-11CB-1501", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0072", "as": "BF_PS5-08-11CB-1601", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0073", "as": "BF_PS5-08-11CB-1901", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0074", "as": "BF_PS5-08-13CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0075", "as": "BF_PS5-08-13CB-1201", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0076", "as": "BF_PS5-08-14CB-1201", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0077", "as": "BF_PS5-08-15CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0078", "as": "BF_PS5-08-35CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0079", "as": "BF_PS6-08-11CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0080", "as": "BF_PS6-08-11CB-1201", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0081", "as": "BF_PS6-08-11CB-1501", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0082", "as": "BF_PS6-08-11CB-1601", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0083", "as": "BF_PS6-08-13CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0084", "as": "BF_PS6-08-13CB-1601", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0085", "as": "BF_PS6-08-14CB-1601", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0086", "as": "BF_PS6-08-15CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00551-0087", "as": "BF_PS6-08-35CB-1001", "de": "FI00CAB1 - AC Power up cabinet", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0138", "as": "BF_PS5-08-12AP-0001", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0139", "as": "BF_PS5-08-12AP-0002", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0140", "as": "BF_PS5-08-12AP-0003", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0141", "as": "BF_PS5-08-12AP-0101", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0142", "as": "BF_PS5-08-12AP-0103", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0143", "as": "BF_PS5-08-12AP-0104", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0144", "as": "BF_PS5-08-12AP-0105", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0145", "as": "BF_PS5-08-12AP-0106", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0146", "as": "BF_PS5-08-12AP-0107", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0147", "as": "BF_PS5-08-12AP-0108", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0148", "as": "BF_PS5-08-12AP-0109", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0149", "as": "BF_PS5-08-12AP-1001", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0150", "as": "BF_PS5-08-12AP-1002", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0151", "as": "BF_PS5-08-12AP-1201", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0152", "as": "BF_PS5-08-12AP-1202", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0153", "as": "BF_PS5-08-12AP-1203", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0154", "as": "BF_PS5-08-12AP-1204", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0155", "as": "BF_PS5-08-12AP-1205", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0156", "as": "BF_PS5-08-12AP-1206", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0157", "as": "BF_PS5-08-12AP-1501", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0158", "as": "BF_PS5-08-12AP-1502", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0159", "as": "BF_PS5-08-12AP-1601", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0160", "as": "BF_PS5-08-12AP-1602", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0161", "as": "BF_PS5-08-12AP-1603", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0162", "as": "BF_PS5-08-12AP-1901", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0163", "as": "BF_PS5-08-12AP-1903", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0164", "as": "BF_PS5-08-12AP-1904", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00553-0165", "as": "BF_PS5-08-51AP-1201", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00553-0166", "as": "BF_PS5-08-51AP-1202", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00553-0167", "as": "BF_PS5-08-51AP-1203", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00553-0168", "as": "BF_PS5-08-85AP-0001", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00553-0169", "as": "BF_PS5-08-85AP-0002", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00553-0170", "as": "BF_PS5-08-85AP-0003", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00553-0171", "as": "BF_PS5-08-85AP-0004", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00553-0172", "as": "BF_PS5-08-85AP-1201", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00553-0173", "as": "BF_PS5-08-85AP-1202", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00553-0174", "as": "BF_PS6-08-12AP-0101", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0175", "as": "BF_PS6-08-12AP-0102", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0176", "as": "BF_PS6-08-12AP-0103", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0177", "as": "BF_PS6-08-12AP-0104", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0178", "as": "BF_PS6-08-12AP-0105", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0179", "as": "BF_PS6-08-12AP-0106", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0180", "as": "BF_PS6-08-12AP-0107", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0181", "as": "BF_PS6-08-12AP-1001", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0182", "as": "BF_PS6-08-12AP-1002", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0183", "as": "BF_PS6-08-12AP-1201", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0184", "as": "BF_PS6-08-12AP-1202", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0185", "as": "BF_PS6-08-12AP-1501", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0186", "as": "BF_PS6-08-12AP-1601", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0187", "as": "BF_PS6-08-12AP-1602", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0188", "as": "BF_PS6-08-12AP-1603", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00553-0189", "as": "BF_PS6-08-85AP-0001", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00553-0190", "as": "BF_PS6-08-85AP-0002", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00553-0191", "as": "BF_PS6-08-85AP-0003", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00553-0192", "as": "BF_PS6-08-85AP-0004", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00553-0193", "as": "BF_PS6-08-85AP-1201", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00553-0194", "as": "BF_PS6-08-85AP-1202", "de": "FI12AP - WIFI AP", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00557-0701", "as": "PS5-61-IK-0001_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0702", "as": "PS5-61-IK-0001_A0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0703", "as": "PS5-61-IK-0001_A0206", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0704", "as": "PS5-61-IK-0001_A0210", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0705", "as": "PS5-61-IK-0001_A0214", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0706", "as": "PS5-61-IK-0001_A0216", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0707", "as": "PS5-61-IK-0001_A0221", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0708", "as": "PS5-61-IK-0001_A0223", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0709", "as": "PS5-61-IK-0001_A0225", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0710", "as": "PS5-61-IK-0001_A0227", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0711", "as": "PS5-61-IK-0001_A0229", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0712", "as": "PS5-61-IK-0001_A0233", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0713", "as": "PS5-61-IK-0001_A0309", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0714", "as": "PS5-61-IK-0001_A0311", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0715", "as": "PS5-61-IK-0001_A0313", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0716", "as": "PS5-61-IK-0001_A0315", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0717", "as": "PS5-61-IK-0001_A0317", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0718", "as": "PS5-61-IK-0001_A0319", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0719", "as": "PS5-61-IK-0001_A0321", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0720", "as": "PS5-61-IK-0001_A0323", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0721", "as": "PS5-61-IK-0001_A0325", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0722", "as": "PS5-61-IK-0001_A0327", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0723", "as": "PS5-61-IK-0001_A0331", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0724", "as": "PS5-61-IK-0001_A0333", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0725", "as": "PS5-61-IK-0001_A0406", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0726", "as": "PS5-61-IK-0001_A0411", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0727", "as": "PS5-61-IK-0001_A0414", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0728", "as": "PS5-61-IK-0001_A0417", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0729", "as": "PS5-61-IK-0001_A0420", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0730", "as": "PS5-61-IK-0001_A0423", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0731", "as": "PS5-61-IK-0001_A0427", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0732", "as": "PS5-61-IK-0001_A0431", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00557-0733", "as": "PS5-61-IK-0001_A0508", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0734", "as": "PS5-61-IK-0001_A0513", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0735", "as": "PS5-61-IK-0001_A0517", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0736", "as": "PS5-61-IK-0001_A0521", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0737", "as": "PS5-61-IK-0001_A0525", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0738", "as": "PS5-61-IK-0001_A0531", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0739", "as": "PS5-61-IK-0001_A0601", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0740", "as": "PS5-61-IK-0001_A0609", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0741", "as": "PS5-61-IK-0001_A0613", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0742", "as": "PS5-61-IK-0001_A0617", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0743", "as": "PS5-61-IK-0001_A0621", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0744", "as": "PS5-61-IK-0001_A0625", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0745", "as": "PS5-61-IK-0001_A0629", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0746", "as": "PS5-61-IK-0001_A0633", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0747", "as": "PS5-61-IK-0001_A0707", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-74-01 - N2 Generation Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0748", "as": "PS5-61-IK-0001_A0712", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0749", "as": "PS5-61-IK-0001_A0722", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0750", "as": "PS5-61-IK-0001_A0727", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0751", "as": "PS5-61-IK-0001_AB", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0752", "as": "PS5-61-IK-0001_B01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0753", "as": "PS5-61-IK-0001_B0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0754", "as": "PS5-61-IK-0001_B0205", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0755", "as": "PS5-61-IK-0001_B0208", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0756", "as": "PS5-61-IK-0001_B0213", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0757", "as": "PS5-61-IK-0001_B0217", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0758", "as": "PS5-61-IK-0001_B0225", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0759", "as": "PS5-61-IK-0001_B0229", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0760", "as": "PS5-61-IK-0001_B0233", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0761", "as": "PS5-61-IK-0001_B0309", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0762", "as": "PS5-61-IK-0001_B0311", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0763", "as": "PS5-61-IK-0001_B0315", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0764", "as": "PS5-61-IK-0001_B0319", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0765", "as": "PS5-61-IK-0001_B0323", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0766", "as": "PS5-61-IK-0001_B0327", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0767", "as": "PS5-61-IK-0001_B0331", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00557-0768", "as": "PS5-61-IK-0001_B0401", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0769", "as": "PS5-61-IK-0001_B0413", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0770", "as": "PS5-61-IK-0001_B0415", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0771", "as": "PS5-61-IK-0001_B0417", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0772", "as": "PS5-61-IK-0001_B0420", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0773", "as": "PS5-61-IK-0001_B0423", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00557-0774", "as": "PS5-61-IK-0001_B0427", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00557-0775", "as": "PS5-61-IK-0001_B0431", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0776", "as": "PS5-61-IK-0001_B0507", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0777", "as": "PS5-61-IK-0001_B0509", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0778", "as": "PS5-61-IK-0001_B0511", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0779", "as": "PS5-61-IK-0001_B0513", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0780", "as": "PS5-61-IK-0001_B0515", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0781", "as": "PS5-61-IK-0001_B0517", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0782", "as": "PS5-61-IK-0001_B0519", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0783", "as": "PS5-61-IK-0001_B0521", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0784", "as": "PS5-61-IK-0001_B0523", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00557-0785", "as": "PS5-61-IK-0001_B0525", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0786", "as": "PS5-61-IK-0001_B0527", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0787", "as": "PS5-61-IK-0001_B0529", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0788", "as": "PS5-61-IK-0001_B0531", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0789", "as": "PS5-61-IK-0001_B0533", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0790", "as": "PS5-61-IK-0001_B0601", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0791", "as": "PS5-61-IK-0001_B0607", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0792", "as": "PS5-61-IK-0001_B0609", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0793", "as": "PS5-61-IK-0001_B0611", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0794", "as": "PS5-61-IK-0001_B0615", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0795", "as": "PS5-61-IK-0001_B0617", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0796", "as": "PS5-61-IK-0001_B0619", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0797", "as": "PS5-61-IK-0001_B0621", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0798", "as": "PS5-61-IK-0001_B0623", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-0799", "as": "PS5-61-IK-0001_B0625", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0800", "as": "PS5-61-IK-0001_B0627", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0801", "as": "PS5-61-IK-0001_B0629", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0802", "as": "PS5-61-IK-0001_B0631", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-0803", "as": "PS5-61-IK-0001_B0633", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0804", "as": "PS5-61-IK-0001_BC", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0805", "as": "PS5-61-IK-0001_C01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0806", "as": "PS5-61-IK-0001_C0216", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00557-0807", "as": "PS5-61-IK-0001_C0225", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0808", "as": "PS5-61-IK-0001_C0229", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0809", "as": "PS5-61-IK-0001_C0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0810", "as": "PS5-61-IK-0001_C0307", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0811", "as": "PS5-61-IK-0001_C0311", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00557-0812", "as": "PS5-61-IK-0001_C0315", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0813", "as": "PS5-61-IK-0001_C0317", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00557-0814", "as": "PS5-61-IK-0001_C0321", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-0815", "as": "PS5-61-IK-0001_C0323", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0816", "as": "PS5-61-IK-0001_C0325", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-0817", "as": "PS5-61-IK-0001_C0327", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0818", "as": "PS5-61-IK-0001_C0331", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-0819", "as": "PS5-61-IK-0003_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0820", "as": "PS5-61-IK-0003_AB", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0821", "as": "PS5-61-IK-0003_B01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0822", "as": "PS5-61-IK-0003_B0401", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0823", "as": "PS5-61-IK-0003_BC", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0824", "as": "PS5-61-IK-0003_C01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00557-0825", "as": "PS5-61-IK-0003_C0215", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-0826", "as": "PS5-61-IK-0006_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0827", "as": "PS5-61-IK-0006_A0320", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0828", "as": "PS5-61-IK-0006_A0324", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0829", "as": "PS5-61-IK-0006_AB", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0830", "as": "PS5-61-IK-0006_B01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0831", "as": "PS5-61-IK-0006_B0324", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0832", "as": "PS6-61-IK-0001_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0833", "as": "PS6-61-IK-0001_A0211", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0834", "as": "PS6-61-IK-0001_A0215", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0835", "as": "PS6-61-IK-0001_A0217", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0836", "as": "PS6-61-IK-0001_A0219", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0837", "as": "PS6-61-IK-0001_A0223", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0838", "as": "PS6-61-IK-0001_A0225", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0839", "as": "PS6-61-IK-0001_A0227", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0840", "as": "PS6-61-IK-0001_A0229", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0841", "as": "PS6-61-IK-0001_A0231", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0842", "as": "PS6-61-IK-0001_A0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0843", "as": "PS6-61-IK-0001_A0308", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0844", "as": "PS6-61-IK-0001_A0310", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0845", "as": "PS6-61-IK-0001_A0312", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0846", "as": "PS6-61-IK-0001_A0314", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0847", "as": "PS6-61-IK-0001_A0316", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0848", "as": "PS6-61-IK-0001_A0318", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0849", "as": "PS6-61-IK-0001_A0320", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0850", "as": "PS6-61-IK-0001_A0322", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0851", "as": "PS6-61-IK-0001_A0325", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0852", "as": "PS6-61-IK-0001_A0328", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0853", "as": "PS6-61-IK-0001_A0331", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0854", "as": "PS6-61-IK-0001_A0401", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0855", "as": "PS6-61-IK-0001_A0409", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0856", "as": "PS6-61-IK-0001_A0411", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0857", "as": "PS6-61-IK-0001_A0415", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0858", "as": "PS6-61-IK-0001_A0419", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0859", "as": "PS6-61-IK-0001_A0423", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0860", "as": "PS6-61-IK-0001_A0427", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0861", "as": "PS6-61-IK-0001_A0431", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0862", "as": "PS6-61-IK-0001_A0501", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0863", "as": "PS6-61-IK-0001_A0511", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0864", "as": "PS6-61-IK-0001_A0515", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0865", "as": "PS6-61-IK-0001_A0519", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0866", "as": "PS6-61-IK-0001_A0523", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0867", "as": "PS6-61-IK-0001_A0527", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0868", "as": "PS6-61-IK-0001_A0531", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0869", "as": "PS6-61-IK-0001_A0611", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0870", "as": "PS6-61-IK-0001_A0619", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0871", "as": "PS6-61-IK-0001_A0623", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0872", "as": "PS6-61-IK-0001_A0627", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0873", "as": "PS6-61-IK-0001_A0631", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0874", "as": "PS6-61-IK-0001_AB", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0875", "as": "PS6-61-IK-0001_B01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0876", "as": "PS6-61-IK-0001_B0207", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0877", "as": "PS6-61-IK-0001_B0211", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0878", "as": "PS6-61-IK-0001_B0219", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0879", "as": "PS6-61-IK-0001_B0223", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0880", "as": "PS6-61-IK-0001_B0227", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0881", "as": "PS6-61-IK-0001_B0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0882", "as": "PS6-61-IK-0001_B0311", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0883", "as": "PS6-61-IK-0001_B0313", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0884", "as": "PS6-61-IK-0001_B0315", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0885", "as": "PS6-61-IK-0001_B0317", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0886", "as": "PS6-61-IK-0001_B0319", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0887", "as": "PS6-61-IK-0001_B0323", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0888", "as": "PS6-61-IK-0001_B0325", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0889", "as": "PS6-61-IK-0001_B0329", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0890", "as": "PS6-61-IK-0001_B0332", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0891", "as": "PS6-61-IK-0001_B0413", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0892", "as": "PS6-61-IK-0001_B0417", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0893", "as": "PS6-61-IK-0001_B0419", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0894", "as": "PS6-61-IK-0001_B0421", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0895", "as": "PS6-61-IK-0001_B0423", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0896", "as": "PS6-61-IK-0001_B0425", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0897", "as": "PS6-61-IK-0001_B0427", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0898", "as": "PS6-61-IK-0001_B0429", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0899", "as": "PS6-61-IK-0001_B0431", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0900", "as": "PS6-61-IK-0001_BC", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0901", "as": "PS6-61-IK-0001_C01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-0902", "as": "PS6-61-IK-0001_C0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-0903", "as": "PS6-61-IK-0001_C0219", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-0904", "as": "PS6-61-IK-0001_C0227", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0905", "as": "PS6-61-IK-0001_C0231", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0906", "as": "PS6-61-IK-0001_C0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0907", "as": "PS6-61-IK-0001_C0311", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0908", "as": "PS6-61-IK-0001_C0315", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-0909", "as": "PS6-61-IK-0001_C0319", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0910", "as": "PS6-61-IK-0001_C0323", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-0911", "as": "PS6-61-IK-0001_C0327", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-0912", "as": "PS6-61-IK-0001_C0331", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1488", "as": "PS5-61-IJ-0001_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1489", "as": "PS5-61-IJ-0001_A02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1490", "as": "PS5-61-IJ-0001_A03", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1491", "as": "PS5-61-IJ-0001_A04", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1492", "as": "PS5-61-IJ-0001_A05", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1493", "as": "PS5-61-IJ-0001_A06", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1494", "as": "PS5-61-IJ-0001_A07", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00557-1495", "as": "PS5-61-IJ-0001_A08", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1496", "as": "PS5-61-IJ-0001_A09", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-1497", "as": "PS5-61-IJ-0001_A10", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1498", "as": "PS5-61-IJ-0001_AB01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1499", "as": "PS5-61-IJ-0001_AB02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1500", "as": "PS5-61-IJ-0001_B01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1501", "as": "PS5-61-IJ-0001_B02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1502", "as": "PS5-61-IJ-0001_B03", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1503", "as": "PS5-61-IJ-0001_B04", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-1504", "as": "PS5-61-IJ-0001_B05", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1505", "as": "PS5-61-IJ-0001_B06", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1506", "as": "PS5-61-IJ-0001_B07", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1507", "as": "PS5-61-IJ-0001_B08", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00557-1508", "as": "PS5-61-IJ-0001_B09", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1509", "as": "PS5-61-IJ-0001_B10", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-1510", "as": "PS5-61-IJ-0001_B11", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-1511", "as": "PS5-61-IJ-0001_B12", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1513", "as": "PS5-61-IJ-0001_B14", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1514", "as": "PS5-61-IJ-0001_BC01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1515", "as": "PS5-61-IJ-0001_BC02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1516", "as": "PS5-61-IJ-0001_C01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1517", "as": "PS5-61-IJ-0001_C02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1518", "as": "PS5-61-IJ-0001_C03", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1519", "as": "PS5-61-IJ-0001_C04", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-1520", "as": "PS5-61-IJ-0001_C05", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-1521", "as": "PS5-61-IJ-0001_C06", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1522", "as": "PS5-61-IJ-0001_C07", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1524", "as": "PS5-61-IJ-0001_C09", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1525", "as": "PS5-61-IJ-0010_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-1526", "as": "PS5-61-IJ-0010_A02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-1527", "as": "PS5-61-IJ-0011_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-1528", "as": "PS5-61-IJ-0011_A02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00557-1529", "as": "PS6-61-IJ-0001_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-1530", "as": "PS6-61-IJ-0001_A02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1531", "as": "PS6-61-IJ-0001_A03", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1532", "as": "PS6-61-IJ-0001_A04", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1533", "as": "PS6-61-IJ-0001_AB01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1534", "as": "PS6-61-IJ-0001_AB02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1535", "as": "PS6-61-IJ-0001_B01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1536", "as": "PS6-61-IJ-0001_B02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00557-1537", "as": "PS6-61-IJ-0001_B03", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1538", "as": "PS6-61-IJ-0001_B04", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1539", "as": "PS6-61-IJ-0001_B05", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1540", "as": "PS6-61-IJ-0001_B06", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1541", "as": "PS6-61-IJ-0001_B07", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1542", "as": "PS6-61-IJ-0001_BC01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1543", "as": "PS6-61-IJ-0001_BC02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1544", "as": "PS6-61-IJ-0001_C01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1545", "as": "PS6-61-IJ-0001_C02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1546", "as": "PS6-61-IJ-0001_C03", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1547", "as": "PS6-61-IJ-0001_C04", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1548", "as": "PS6-61-IJ-0001_C05", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1549", "as": "PS6-61-IJ-0001_C06", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1551", "as": "PS6-61-IJ-0001_C08", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1552", "as": "PS6-61-IJ-0010_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1553", "as": "PS6-61-IJ-0010_A02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1554", "as": "PS6-61-IJ-0011_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1555", "as": "PS6-61-IJ-0011_A02", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1556", "as": "S01-61-IJ-0001_A01", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1755", "as": "PS5-61-IK-0001_A0203", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1756", "as": "PS5-61-IK-0001_A0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1757", "as": "PS5-61-IK-0001_A0401", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1758", "as": "PS5-61-IK-0001_A0501", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-1759", "as": "PS5-61-IK-0001_A0701", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1760", "as": "PS5-61-IK-0001_A0731", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1761", "as": "PS5-61-IK-0001_B0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-1762", "as": "PS5-61-IK-0001_B0305", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1763", "as": "PS5-61-IK-0001_B0501", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1764", "as": "PS5-61-IK-0001_C0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1765", "as": "PS5-61-IK-0001_C0206", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1766", "as": "PS5-61-IK-0001_C0220", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1767", "as": "PS5-61-IK-0001_C0223", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1768", "as": "PS5-61-IK-0001_C0303", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1769", "as": "PS5-61-IK-0003_A0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1770", "as": "PS5-61-IK-0003_A0217", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1771", "as": "PS5-61-IK-0003_A0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1772", "as": "PS5-61-IK-0003_A0317", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1773", "as": "PS5-61-IK-0003_A0401", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-1774", "as": "PS5-61-IK-0003_A0417", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-1775", "as": "PS5-61-IK-0003_B0231", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1776", "as": "PS5-61-IK-0003_B0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1777", "as": "PS5-61-IK-0003_B0317", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-1778", "as": "PS5-61-IK-0003_C0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1779", "as": "PS5-61-IK-0003_C0207", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-05-01 - Emergency Diesel Generator Package", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00557-1780", "as": "PS5-61-IK-0003_C0211", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1781", "as": "PS5-61-IK-0003_C0219", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-1782", "as": "PS5-61-IK-0003_C0223", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00557-1783", "as": "PS5-61-IK-0003_C0227", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-1784", "as": "PS5-61-IK-0003_C0231", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-1785", "as": "PS5-61-IK-0003_C0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-1786", "as": "PS5-61-IK-0003_C0317", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00557-1787", "as": "PS5-61-IK-0006_A0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1788", "as": "PS5-61-IK-0006_A0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1789", "as": "PS5-61-IK-0006_A0328", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1790", "as": "PS5-61-IK-0006_A0332", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-1791", "as": "PS5-61-IK-0006_B0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-1792", "as": "PS5-61-IK-0006_B0301", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-1793", "as": "PS5-61-IK-0006_B0328", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1794", "as": "PS5-61-IK-0006_B0332", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-78-01 - Lifting and handling equipment", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1795", "as": "PS6-61-IK-0001_A0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00557-1796", "as": "PS6-61-IK-0001_A0303", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-1797", "as": "PS6-61-IK-0001_A0601", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1798", "as": "PS6-61-IK-0001_A0605", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-1799", "as": "PS6-61-IK-0001_B0201", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-1800", "as": "PS6-61-IK-0001_B0401", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00557-1801", "as": "PS6-61-IK-0001_C0205", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00557-1802", "as": "PS6-61-IK-0001_C0210", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00557-1803", "as": "PS6-61-IK-0001_C0215", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-1804", "as": "PS6-61-IK-0001_C0303", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00557-1805", "as": "PS6-61-IK-0001_C0307", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00557-1876", "as": "PS5-61-IK-0003_B0227", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2141", "as": "BF_PS5-60-IH-0001A_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2142", "as": "BF_PS5-60-IH-0001A_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2143", "as": "BF_PS5-60-IH-0001A_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2144", "as": "BF_PS5-60-IH-0001A_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2145", "as": "BF_PS5-60-IH-0001A_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2146", "as": "BF_PS5-60-IH-0001A_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2147", "as": "BF_PS5-60-IH-0001A_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2148", "as": "BF_PS5-60-IH-0001A_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2149", "as": "BF_PS5-60-IH-0001A_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2150", "as": "BF_PS5-60-IH-0001A_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2151", "as": "BF_PS5-60-IH-0001A_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-70 - Engine A Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2152", "as": "BF_PS5-60-IH-0001A_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-35 - Injector Tip Cooling Module A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2153", "as": "BF_PS5-60-IH-0001A_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2154", "as": "BF_PS5-60-IH-0001A_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-42 - Oil Mist Separator Skid PS5-60-VS-9100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2155", "as": "BF_PS5-60-IH-0001A_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2156", "as": "BF_PS5-60-IH-0001A_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2157", "as": "BF_PS5-60-IH-0001A_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2158", "as": "BF_PS5-60-IH-0001A_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2159", "as": "BF_PS5-60-IH-0001A_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-49 - Lube Oil Separator Module PS5-60-UO-81100A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2160", "as": "BF_PS5-60-IH-0001A_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2161", "as": "BF_PS5-60-IH-0001A_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2162", "as": "BF_PS5-60-IH-0001A_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-03 - Power Gen Package A Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2163", "as": "BF_PS5-60-IH-0001A_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2164", "as": "BF_PS5-60-IH-0001A_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2165", "as": "BF_PS5-60-IH-0001A_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2166", "as": "BF_PS5-60-IH-0001A_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2167", "as": "BF_PS5-60-IH-0001A_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2168", "as": "BF_PS5-60-IH-0001A_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2169", "as": "BF_PS5-60-IH-0001A_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2170", "as": "BF_PS5-60-IH-0001A_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2171", "as": "BF_PS5-60-IH-0001A_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2172", "as": "BF_PS5-60-IH-0001A_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2173", "as": "BF_PS5-60-IH-0001A_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2174", "as": "BF_PS5-60-IH-0001A_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2175", "as": "BF_PS5-60-IH-0001B_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2176", "as": "BF_PS5-60-IH-0001B_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2177", "as": "BF_PS5-60-IH-0001B_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2178", "as": "BF_PS5-60-IH-0001B_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2179", "as": "BF_PS5-60-IH-0001B_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2180", "as": "BF_PS5-60-IH-0001B_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2181", "as": "BF_PS5-60-IH-0001B_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2182", "as": "BF_PS5-60-IH-0001B_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2183", "as": "BF_PS5-60-IH-0001B_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2184", "as": "BF_PS5-60-IH-0001B_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2185", "as": "BF_PS5-60-IH-0001B_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-71 - Engine B Cooling system", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2186", "as": "BF_PS5-60-IH-0001B_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-36 - Injector Tip Cooling Module B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2187", "as": "BF_PS5-60-IH-0001B_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2188", "as": "BF_PS5-60-IH-0001B_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-43 - Oil Mist Separator Skid PS5-60-VS-9100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2189", "as": "BF_PS5-60-IH-0001B_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2190", "as": "BF_PS5-60-IH-0001B_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2191", "as": "BF_PS5-60-IH-0001B_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2192", "as": "BF_PS5-60-IH-0001B_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2193", "as": "BF_PS5-60-IH-0001B_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-50 - Lube Oil Separator Module PS5-60-UO-81100B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2194", "as": "BF_PS5-60-IH-0001B_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2195", "as": "BF_PS5-60-IH-0001B_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2196", "as": "BF_PS5-60-IH-0001B_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-06 - Power Gen Package B Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2197", "as": "BF_PS5-60-IH-0001B_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2198", "as": "BF_PS5-60-IH-0001B_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2199", "as": "BF_PS5-60-IH-0001B_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2200", "as": "BF_PS5-60-IH-0001B_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2201", "as": "BF_PS5-60-IH-0001B_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2202", "as": "BF_PS5-60-IH-0001B_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2203", "as": "BF_PS5-60-IH-0001B_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2204", "as": "BF_PS5-60-IH-0001B_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2205", "as": "BF_PS5-60-IH-0001B_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2206", "as": "BF_PS5-60-IH-0001B_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2207", "as": "BF_PS5-60-IH-0001B_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2208", "as": "BF_PS5-60-IH-0001B_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2209", "as": "BF_PS5-60-IH-0001C_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2210", "as": "BF_PS5-60-IH-0001C_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2211", "as": "BF_PS5-60-IH-0001C_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2212", "as": "BF_PS5-60-IH-0001C_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2213", "as": "BF_PS5-60-IH-0001C_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2214", "as": "BF_PS5-60-IH-0001C_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2215", "as": "BF_PS5-60-IH-0001C_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2216", "as": "BF_PS5-60-IH-0001C_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2217", "as": "BF_PS5-60-IH-0001C_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2218", "as": "BF_PS5-60-IH-0001C_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2219", "as": "BF_PS5-60-IH-0001C_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-72 - Engine C Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2220", "as": "BF_PS5-60-IH-0001C_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-37 - Injector Tip Cooling Module C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2221", "as": "BF_PS5-60-IH-0001C_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2222", "as": "BF_PS5-60-IH-0001C_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-44 - Oil Mist Separator Skid PS5-60-VS-9100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2223", "as": "BF_PS5-60-IH-0001C_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2224", "as": "BF_PS5-60-IH-0001C_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2225", "as": "BF_PS5-60-IH-0001C_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2226", "as": "BF_PS5-60-IH-0001C_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2227", "as": "BF_PS5-60-IH-0001C_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-51 - Lube Oil Separator Module PS5-60-UO-81100C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2228", "as": "BF_PS5-60-IH-0001C_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2229", "as": "BF_PS5-60-IH-0001C_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2230", "as": "BF_PS5-60-IH-0001C_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-09 - Power Gen Package C Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2231", "as": "BF_PS5-60-IH-0001C_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2232", "as": "BF_PS5-60-IH-0001C_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2233", "as": "BF_PS5-60-IH-0001C_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2234", "as": "BF_PS5-60-IH-0001C_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2235", "as": "BF_PS5-60-IH-0001C_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2236", "as": "BF_PS5-60-IH-0001C_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2237", "as": "BF_PS5-60-IH-0001C_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2238", "as": "BF_PS5-60-IH-0001C_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2239", "as": "BF_PS5-60-IH-0001C_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2240", "as": "BF_PS5-60-IH-0001C_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2241", "as": "BF_PS5-60-IH-0001C_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2242", "as": "BF_PS5-60-IH-0001C_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2243", "as": "BF_PS5-60-IH-0001D_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2244", "as": "BF_PS5-60-IH-0001D_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2245", "as": "BF_PS5-60-IH-0001D_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2246", "as": "BF_PS5-60-IH-0001D_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2247", "as": "BF_PS5-60-IH-0001D_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2248", "as": "BF_PS5-60-IH-0001D_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2249", "as": "BF_PS5-60-IH-0001D_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2250", "as": "BF_PS5-60-IH-0001D_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2251", "as": "BF_PS5-60-IH-0001D_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2252", "as": "BF_PS5-60-IH-0001D_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2253", "as": "BF_PS5-60-IH-0001D_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-73 - Engine D Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2254", "as": "BF_PS5-60-IH-0001D_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-38 - Injector Tip Cooling Module D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2255", "as": "BF_PS5-60-IH-0001D_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2256", "as": "BF_PS5-60-IH-0001D_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-45 - Oil Mist Separator Skid PS5-60-VS-9100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2257", "as": "BF_PS5-60-IH-0001D_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2258", "as": "BF_PS5-60-IH-0001D_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00557-2259", "as": "BF_PS5-60-IH-0001D_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2260", "as": "BF_PS5-60-IH-0001D_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2261", "as": "BF_PS5-60-IH-0001D_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-52 - Lube Oil Separator Module PS5-60-UO-81100D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2262", "as": "BF_PS5-60-IH-0001D_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2263", "as": "BF_PS5-60-IH-0001D_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2264", "as": "BF_PS5-60-IH-0001D_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-12 - Power Gen Package D Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2265", "as": "BF_PS5-60-IH-0001D_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2266", "as": "BF_PS5-60-IH-0001D_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2267", "as": "BF_PS5-60-IH-0001D_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2268", "as": "BF_PS5-60-IH-0001D_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2269", "as": "BF_PS5-60-IH-0001D_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2270", "as": "BF_PS5-60-IH-0001D_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2271", "as": "BF_PS5-60-IH-0001D_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2272", "as": "BF_PS5-60-IH-0001D_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2273", "as": "BF_PS5-60-IH-0001D_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2274", "as": "BF_PS5-60-IH-0001D_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2275", "as": "BF_PS5-60-IH-0001D_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2276", "as": "BF_PS5-60-IH-0001D_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2277", "as": "BF_PS5-60-IH-0001E_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2278", "as": "BF_PS5-60-IH-0001E_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2279", "as": "BF_PS5-60-IH-0001E_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2280", "as": "BF_PS5-60-IH-0001E_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2281", "as": "BF_PS5-60-IH-0001E_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2282", "as": "BF_PS5-60-IH-0001E_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2283", "as": "BF_PS5-60-IH-0001E_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2284", "as": "BF_PS5-60-IH-0001E_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2285", "as": "BF_PS5-60-IH-0001E_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2286", "as": "BF_PS5-60-IH-0001E_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2287", "as": "BF_PS5-60-IH-0001E_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-74 - Engine E Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2288", "as": "BF_PS5-60-IH-0001E_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-39 - Injector Tip Cooling Module E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2289", "as": "BF_PS5-60-IH-0001E_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2290", "as": "BF_PS5-60-IH-0001E_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-46 - Oil Mist Separator Skid PS5-60-VS-9100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2291", "as": "BF_PS5-60-IH-0001E_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2292", "as": "BF_PS5-60-IH-0001E_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2293", "as": "BF_PS5-60-IH-0001E_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2294", "as": "BF_PS5-60-IH-0001E_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2295", "as": "BF_PS5-60-IH-0001E_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-53 - Lube Oil Separator Module PS5-60-UO-81100E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2296", "as": "BF_PS5-60-IH-0001E_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2297", "as": "BF_PS5-60-IH-0001E_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2298", "as": "BF_PS5-60-IH-0001E_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-15 - Power Gen Package E Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2299", "as": "BF_PS5-60-IH-0001E_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2300", "as": "BF_PS5-60-IH-0001E_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2301", "as": "BF_PS5-60-IH-0001E_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2302", "as": "BF_PS5-60-IH-0001E_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2303", "as": "BF_PS5-60-IH-0001E_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2304", "as": "BF_PS5-60-IH-0001E_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2305", "as": "BF_PS5-60-IH-0001E_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2306", "as": "BF_PS5-60-IH-0001E_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2307", "as": "BF_PS5-60-IH-0001E_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2308", "as": "BF_PS5-60-IH-0001E_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2309", "as": "BF_PS5-60-IH-0001E_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2310", "as": "BF_PS5-60-IH-0001E_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2311", "as": "BF_PS5-60-IH-0001F_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2312", "as": "BF_PS5-60-IH-0001F_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2313", "as": "BF_PS5-60-IH-0001F_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2314", "as": "BF_PS5-60-IH-0001F_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2315", "as": "BF_PS5-60-IH-0001F_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2316", "as": "BF_PS5-60-IH-0001F_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2317", "as": "BF_PS5-60-IH-0001F_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2318", "as": "BF_PS5-60-IH-0001F_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2319", "as": "BF_PS5-60-IH-0001F_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2320", "as": "BF_PS5-60-IH-0001F_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2321", "as": "BF_PS5-60-IH-0001F_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-75 - Engine F Cooling system", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2322", "as": "BF_PS5-60-IH-0001F_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-40 - Injector Tip Cooling Module F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2323", "as": "BF_PS5-60-IH-0001F_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2324", "as": "BF_PS5-60-IH-0001F_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-47 - Oil Mist Separator Skid PS5-60-VS-9100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2325", "as": "BF_PS5-60-IH-0001F_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2326", "as": "BF_PS5-60-IH-0001F_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2327", "as": "BF_PS5-60-IH-0001F_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2328", "as": "BF_PS5-60-IH-0001F_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2329", "as": "BF_PS5-60-IH-0001F_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-54 - Lube Oil Separator Module PS5-60-UO-81100F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2330", "as": "BF_PS5-60-IH-0001F_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2331", "as": "BF_PS5-60-IH-0001F_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2332", "as": "BF_PS5-60-IH-0001F_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-18 - Power Gen Package F Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2333", "as": "BF_PS5-60-IH-0001F_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2334", "as": "BF_PS5-60-IH-0001F_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2335", "as": "BF_PS5-60-IH-0001F_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2336", "as": "BF_PS5-60-IH-0001F_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2337", "as": "BF_PS5-60-IH-0001F_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2338", "as": "BF_PS5-60-IH-0001F_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2339", "as": "BF_PS5-60-IH-0001F_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2340", "as": "BF_PS5-60-IH-0001F_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2341", "as": "BF_PS5-60-IH-0001F_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2342", "as": "BF_PS5-60-IH-0001F_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2343", "as": "BF_PS5-60-IH-0001F_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2344", "as": "BF_PS5-60-IH-0001F_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00557-2345", "as": "BF_PS5-60-IH-0001G_C2A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2346", "as": "BF_PS5-60-IH-0001G_C2B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2347", "as": "BF_PS5-60-IH-0001G_C2C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2348", "as": "BF_PS5-60-IH-0001G_C2D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2349", "as": "BF_PS5-60-IH-0001G_C2E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2350", "as": "BF_PS5-60-IH-0001G_C2F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2351", "as": "BF_PS5-60-IH-0001G_C2G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2352", "as": "BF_PS5-60-IH-0001G_C2H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2353", "as": "BF_PS5-60-IH-0001G_C2I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2354", "as": "BF_PS5-60-IH-0001G_C2J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2355", "as": "BF_PS5-60-IH-0001G_C3A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-76 - Engine G Cooling system", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2356", "as": "BF_PS5-60-IH-0001G_C3B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-41 - Injector Tip Cooling Module G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2357", "as": "BF_PS5-60-IH-0001G_C3C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2358", "as": "BF_PS5-60-IH-0001G_C3D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-48 - Oil Mist Separator Skid PS5-60-VS-9100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2359", "as": "BF_PS5-60-IH-0001G_C3E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2360", "as": "BF_PS5-60-IH-0001G_C3F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2361", "as": "BF_PS5-60-IH-0001G_C3G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2362", "as": "BF_PS5-60-IH-0001G_C3H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2363", "as": "BF_PS5-60-IH-0001G_C3I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-55 - Lube Oil Separator Module PS5-60-UO-81100G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2364", "as": "BF_PS5-60-IH-0001G_C3J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2365", "as": "BF_PS5-60-IH-0001G_C3K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2366", "as": "BF_PS5-60-IH-0001G_C4A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-21 - Power Gen Package G Generator Auxiliary MCCs & DBs", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2367", "as": "BF_PS5-60-IH-0001G_C4B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2368", "as": "BF_PS5-60-IH-0001G_C4C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2369", "as": "BF_PS5-60-IH-0001G_C4D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2370", "as": "BF_PS5-60-IH-0001G_C4E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2371", "as": "BF_PS5-60-IH-0001G_C4F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2372", "as": "BF_PS5-60-IH-0001G_C4G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2373", "as": "BF_PS5-60-IH-0001G_C4H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2374", "as": "BF_PS5-60-IH-0001G_C4I", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2375", "as": "BF_PS5-60-IH-0001G_C4J", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2376", "as": "BF_PS5-60-IH-0001G_C4K", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2377", "as": "BF_PS5-60-IH-0001G_C4L", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2378", "as": "BF_PS5-60-IH-0001G_C4M", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00557-2379", "as": "BF_PS5-60-IH-0002_C1A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2380", "as": "BF_PS5-60-IH-0002_C1B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2381", "as": "BF_PS5-60-IH-0002_C1C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2382", "as": "BF_PS5-60-IH-0002_C1D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2383", "as": "BF_PS5-60-IH-0002_C1E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2384", "as": "BF_PS5-60-IH-0002_C1F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00557-2385", "as": "BF_PS5-60-IH-0002_C1G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00557-2386", "as": "BF_PS5-60-IH-0002_C1H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00557-2387", "as": "BF_PS5-60-IH-0002_C5A", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-2388", "as": "BF_PS5-60-IH-0002_C5B", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-2389", "as": "BF_PS5-60-IH-0002_C5C", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-26 - Instrument Air Compressor Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-2390", "as": "BF_PS5-60-IH-0002_C5D", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-27 - Compressed Air Starting Skid", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-2391", "as": "BF_PS5-60-IH-0002_C5E", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-2392", "as": "BF_PS5-60-IH-0002_C5F", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00557-2393", "as": "BF_PS5-60-IH-0002_C5G", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00557-2394", "as": "BF_PS5-60-IH-0002_C5H", "de": "FTR-8 - Circuit breaker", "ca": "COM - Commissioning", "di": "E", "ds": "E - Electrical", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00566-0055", "as": "BF_PS5-08-85BR-1001", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00566-0056", "as": "BF_PS5-08-85BR-1002", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00566-0057", "as": "BF_PS5-08-85BR-1201", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0058", "as": "BF_PS5-08-85BR-1202", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0059", "as": "BF_PS5-08-85BR-1203", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0060", "as": "BF_PS5-08-85BR-1204", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0061", "as": "BF_PS5-08-85BR-1501", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0062", "as": "BF_PS5-08-85BR-1601", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0063", "as": "BF_PS5-08-85BR-1602", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0064", "as": "BF_PS5-08-85BR-1603", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0065", "as": "BF_PS5-08-85BR-1604", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0066", "as": "BF_PS5-08-85BR-1605", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0067", "as": "BF_PS5-08-85BR-1901", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00566-0068", "as": "BF_PS5-08-85BR-1902", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00566-0069", "as": "BF_PS5-08-85BT-0017", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0070", "as": "BF_PS6-08-85BR-1001", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00566-0071", "as": "BF_PS6-08-85BR-1002", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00566-0072", "as": "BF_PS6-08-85BR-1201", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0073", "as": "BF_PS6-08-85BR-1501", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0074", "as": "BF_PS6-08-85BR-1601", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0075", "as": "BF_PS6-08-85BR-1602", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00566-0076", "as": "BF_PS6-08-85BT-0017", "de": "FI85GAD - ACS controlled Door", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00572-0038", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00572-0039", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00572-0040", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00572-0041", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00572-0042", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0043", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0044", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00572-0045", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00572-0046", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00572-0047", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0049", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00572-0050", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00572-0051", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00572-0052", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0053", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0054", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0055", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0056", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0057", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00572-0058", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-57 - Fuel Conditioning Module PS5-60-UZ-8900A (UCP)", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00572-0059", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-59 - Fuel Conditioning Module PS5-60-UZ-8900B (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00572-0060", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-61 - Fuel Conditioning Module PS5-60-UZ-8900C (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0061", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-63 - Fuel Conditioning Module PS5-60-UZ-8900D (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0062", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-65 - Fuel Conditioning Module PS5-60-UZ-8900E (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0063", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-67 - Fuel Conditioning Module PS5-60-UZ-8900F (UCP)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0064", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-60-69 - Fuel Conditioning Module PS5-60-UZ-8900G (UCP)", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0065", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0066", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0067", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00572-0068", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0069", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00572-0070", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0071", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0072", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0073", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00572-0074", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00572-0099", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00572-0100", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00572-0101", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0105", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00572-0107", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0108", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00572-0153", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00572-0154", "as": "", "de": "FJ05 - Data Hardwire Package", "ca": "COM - Commissioning", "di": "I", "ds": "I - Instrumentation", "co": "EACOP", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00576-0957", "as": "PS5-01-LA-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00576-0959", "as": "PS5-03-SFMC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0960", "as": "PS5-03-SFMC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0961", "as": "PS5-03-SFMC-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0962", "as": "PS5-03-SFMC-0004-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0963", "as": "PS5-03-SFMC-0005-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0964", "as": "PS5-03-SFMC-0006-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0965", "as": "PS5-03-SFMC-0007-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0966", "as": "PS5-03-SFMC-0008-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0967", "as": "PS5-03-SFMC-0009-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0968", "as": "PS5-03-SFMC-0010-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0969", "as": "PS5-03-SFMC-0011-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0970", "as": "PS5-03-SFMC-0011-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0971", "as": "PS5-03-SFMC-0012-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0972", "as": "PS5-03-SFMC-0012-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0973", "as": "PS5-03-SFMC-0013-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0974", "as": "PS5-03-SFSC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0975", "as": "PS5-03-SFSC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0976", "as": "PS5-03-SFSC-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0977", "as": "PS5-03-SFSC-0004-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0978", "as": "PS5-04-PMC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0979", "as": "PS5-04-PMC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0980", "as": "PS5-04-PMC-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0981", "as": "PS5-04-PMC-0004-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0982", "as": "PS5-04-PMC-0005-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0983", "as": "PS5-04-PMC-0006-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0984", "as": "PS5-04-PMC-0007-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0985", "as": "PS5-04-PMC-0008-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-0986", "as": "PS5-04-PMC-0008-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-0987", "as": "PS5-04-PMC-0008-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0989", "as": "PS5-04-PSC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0990", "as": "PS5-04-PSC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0991", "as": "PS5-05-IG-0003-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0992", "as": "PS5-05-IG-0003-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-12 - EITS 33kV Bld. Emergency L&SP DP - PS5-05-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0993", "as": "PS5-06-GB-0001A1-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0994", "as": "PS5-06-GB-0001A2-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0995", "as": "PS5-06-GB-0001A-CU01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0996", "as": "PS5-06-GB-0001B1-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0997", "as": "PS5-06-GB-0001B2-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0998", "as": "PS5-06-GB-0001B-CU01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-0999", "as": "PS5-06-GU-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1000", "as": "PS5-06-GU-0001-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1001", "as": "PS5-06-IER-0001A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1002", "as": "PS5-06-IER-0001A-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1003", "as": "PS5-06-IER-0001A-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1004", "as": "PS5-06-IER-0001A-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1005", "as": "PS5-06-IER-0001A-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1006", "as": "PS5-06-IER-0001A-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1007", "as": "PS5-06-IER-0001B-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1008", "as": "PS5-06-IER-0001B-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1009", "as": "PS5-06-IER-0001B-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1010", "as": "PS5-06-IER-0001B-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1011", "as": "PS5-06-IER-0001B-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1012", "as": "PS5-06-IER-0001B-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1013", "as": "PS5-06-IG-0001A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1014", "as": "PS5-06-IG-0001A-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1015", "as": "PS5-06-IG-0001B-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1016", "as": "PS5-06-IG-0001B-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1017", "as": "PS5-06-IG-0002-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1018", "as": "PS5-08-11CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1019", "as": "PS5-08-11CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1020", "as": "PS5-08-13CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1021", "as": "PS5-08-13CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1022", "as": "PS5-08-15CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1023", "as": "PS5-08-15CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1024", "as": "PS5-08-35CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1025", "as": "PS5-08-35CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1026", "as": "PS5-09-ACU-0007A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1027", "as": "PS5-09-ACU-0007A-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1028", "as": "PS5-09-ACU-0007A-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1029", "as": "PS5-09-ACU-0007B-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1030", "as": "PS5-09-ACU-0007B-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1031", "as": "PS5-09-ACU-0007B-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1032", "as": "PS5-09-AS-0003A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1033", "as": "PS5-09-AS-0003B-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1034", "as": "PS5-09-FD-0101-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1035", "as": "PS5-09-FD-0102-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1036", "as": "PS5-09-FD-0103-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1037", "as": "PS5-09-FD-0104-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1038", "as": "PS5-09-FD-0105-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1039", "as": "PS5-09-FD-0106-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1040", "as": "PS5-09-FD-0107-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1041", "as": "PS5-09-FD-0108-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1042", "as": "PS5-09-HE-2700-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1043", "as": "PS5-09-IE-0001-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1044", "as": "PS5-09-IES-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1045", "as": "PS5-09-IES-0001-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1046", "as": "PS5-09-LB-0001-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1047", "as": "PS5-09-LB-0001-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1048", "as": "PS5-09-LB-0001-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1049", "as": "PS5-09-LB-0001-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1050", "as": "PS5-09-LB-0001-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1051", "as": "PS5-09-LB-0001-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1052", "as": "PS5-09-LB-0001-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1053", "as": "PS5-09-RF-61400A-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1054", "as": "PS5-09-RF-61400A-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1055", "as": "PS5-09-RF-61400B-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1056", "as": "PS5-09-RF-61400B-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1057", "as": "PS5-25-IE-0001-CL03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00576-1058", "as": "PS5-26-LA-0001-CL01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-71-03 - CFO Allocation Metering Package (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00576-1059", "as": "PS5-61-IE-0001-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1060", "as": "PS5-61-IE-0001-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1061", "as": "PS5-61-IE-0001-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1062", "as": "PS5-61-IE-0001-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1063", "as": "PS5-61-IE-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1064", "as": "PS5-61-IE-0002-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1065", "as": "PS5-61-IE-0002-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1066", "as": "PS5-61-IE-0002-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1067", "as": "PS5-61-IE-0002-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1068", "as": "PS5-61-IE-0002-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1069", "as": "PS