5-61-IE-0002-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1070", "as": "PS5-61-IE-0002-CD11 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1071", "as": "PS5-61-IE-0002-CD12 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1072", "as": "PS5-61-IE-0002-CD13 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1073", "as": "PS5-61-IE-0002-CD14 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1074", "as": "PS5-61-IE-0002-CD15 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1075", "as": "PS5-61-IE-0002-CD16 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1076", "as": "PS5-61-IE-0002-CD17 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1077", "as": "PS5-61-IE-0002-CD18 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1078", "as": "PS5-61-IE-0002-CD19 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1079", "as": "PS5-61-IE-0002-CD20 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1080", "as": "PS5-61-IE-0002-CD21 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1081", "as": "PS5-61-IE-0002-CD22 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1082", "as": "PS5-61-IE-0002-CD23 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1083", "as": "PS5-61-IE-0002-CD24 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1084", "as": "PS5-61-IE-0002-CD25 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1085", "as": "PS5-61-IE-0002-CD26 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1086", "as": "PS5-61-IE-0002-CD27 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1087", "as": "PS5-61-IE-0002-CD28 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1088", "as": "PS5-61-IE-0002-CD29 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1089", "as": "PS5-61-IE-0002-CD30 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1090", "as": "PS5-61-IE-0002-CD31 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1091", "as": "PS5-61-IE-0002-CD33 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1092", "as": "PS5-61-IE-0002-CD35 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1093", "as": "PS5-61-IE-0002-CD36 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1094", "as": "PS5-61-IE-0002-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1095", "as": "PS5-61-IE-0002-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1096", "as": "PS5-61-IE-0002-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1097", "as": "PS5-61-IE-0002-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1098", "as": "PS5-61-IE-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1099", "as": "PS5-61-IE-0003-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1100", "as": "PS5-61-IE-0003-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1101", "as": "PS5-61-IE-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00576-1102", "as": "PS5-61-IE-0004-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1103", "as": "PS5-61-IE-0004-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1104", "as": "PS5-61-IG-0003-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1105", "as": "PS5-61-IG-0003-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-62-13 - EITS 33kV Bld. Normal L&SP DP - PS5-61-IG-0003", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1106", "as": "PS5-61-IG-0008-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-12 - EITS 33kV Bld. Normal Auxiliary DP - PS5-61-IG-0008", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1107", "as": "PS5-61-IJ-0001A-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1108", "as": "PS5-61-IJ-0001A-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1109", "as": "PS5-61-IJ-0001B-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1110", "as": "PS5-61-IJ-0001B-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1111", "as": "PS5-61-IJ-0001C-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1112", "as": "PS5-61-IJ-0001C-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1113", "as": "PS5-61-IJ-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1114", "as": "PS5-61-IJ-0001-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1115", "as": "PS5-61-IJ-0001-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1116", "as": "PS5-61-IJ-0001-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1117", "as": "PS5-61-IJ-0001-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1118", "as": "PS5-61-IJ-0001-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1119", "as": "PS5-61-IJ-0001-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1120", "as": "PS5-61-IJ-0001-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1121", "as": "PS5-61-IJ-0001-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1122", "as": "PS5-61-IJ-0001-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1123", "as": "PS5-61-IJ-0001-CD11 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1124", "as": "PS5-61-IJ-0001-CD12 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1125", "as": "PS5-61-IJ-0001-CD13 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1126", "as": "PS5-61-IJ-0001-CD14 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1127", "as": "PS5-61-IJ-0001-CD15 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1128", "as": "PS5-61-IJ-0001-CD16 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1129", "as": "PS5-61-IJ-0001-CD17 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1130", "as": "PS5-61-IJ-0001-CD18 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1131", "as": "PS5-61-IJ-0001-CD19 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1132", "as": "PS5-61-IJ-0001-CD20 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1133", "as": "PS5-61-IJ-0001-CD21 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1134", "as": "PS5-61-IJ-0001-CD22 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1135", "as": "PS5-61-IJ-0001-CD23 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1136", "as": "PS5-61-IJ-0001-CD24 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1137", "as": "PS5-61-IJ-0001-CD25 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1138", "as": "PS5-61-IJ-0001-CD26 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1139", "as": "PS5-61-IJ-0001-CD27 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1140", "as": "PS5-61-IJ-0001-CD28 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1141", "as": "PS5-61-IJ-0001-CD29 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1142", "as": "PS5-61-IJ-0001-CD30 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1143", "as": "PS5-61-IJ-0001-CD31 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1144", "as": "PS5-61-IJ-0001-CD32 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1145", "as": "PS5-61-IJ-0001-CD33 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1146", "as": "PS5-61-IJ-0001-CD34 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1147", "as": "PS5-61-IJ-0001-CD35 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1148", "as": "PS5-61-IJ-0001-CD36 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1149", "as": "PS5-61-IJ-0001-CD37 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1150", "as": "PS5-61-IJ-0001-CD38 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1151", "as": "PS5-61-IJ-0001-CD39 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1152", "as": "PS5-61-IJ-0001-CD40 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1153", "as": "PS5-61-IJ-0001-CD41 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1154", "as": "PS5-61-IJ-0001-CD42 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1155", "as": "PS5-61-IJ-0001-CD43 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1156", "as": "PS5-61-IJ-0001-CD44 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1157", "as": "PS5-61-IJ-0001-CD45 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1158", "as": "PS5-61-IJ-0001-CD46 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1159", "as": "PS5-61-IJ-0001-CD71 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1160", "as": "PS5-61-IJ-0001-CD72 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1161", "as": "PS5-61-IJ-0001-CD73 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00576-1162", "as": "PS5-61-IJ-0001-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1163", "as": "PS5-61-IJ-0010-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1164", "as": "PS5-61-IJ-0010-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1165", "as": "PS5-61-IJ-0010-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1166", "as": "PS5-61-IJ-0010-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1167", "as": "PS5-61-IJ-0010-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1168", "as": "PS5-61-IJ-0010-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1169", "as": "PS5-61-IJ-0011-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1170", "as": "PS5-61-IJ-0011-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1171", "as": "PS5-61-IJ-0011-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1172", "as": "PS5-61-IJ-0011-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00576-1173", "as": "PS5-61-IK-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1174", "as": "PS5-61-IK-0001-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1175", "as": "PS5-61-IK-0001-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1176", "as": "PS5-61-IK-0001-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1177", "as": "PS5-61-IK-0001-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1178", "as": "PS5-61-IK-0001-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1179", "as": "PS5-61-IK-0001-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1180", "as": "PS5-61-IK-0001-CD11 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1181", "as": "PS5-61-IK-0001-CD12 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1182", "as": "PS5-63-IEB-0000-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1183", "as": "PS5-63-IEB-0000-CG03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1184", "as": "PS5-63-IEB-0000-CG04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1185", "as": "PS5-63-IEB-0000-CG06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1186", "as": "PS5-63-IEB-0002-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1187", "as": "PS5-63-IEB-0004-CG03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS5-63-04 - Electrical Earthing - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00576-1400", "as": "PS6-01-LA-0001-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1401", "as": "PS6-03-SFMC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1402", "as": "PS6-03-SFMC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1403", "as": "PS6-03-SFMC-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1404", "as": "PS6-03-SFMC-0004-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1405", "as": "PS6-03-SFMC-0005-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1406", "as": "PS6-03-SFMC-0006-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1407", "as": "PS6-03-SFMC-0007-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1408", "as": "PS6-03-SFSC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1409", "as": "PS6-03-SFSC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1410", "as": "PS6-03-SFSC-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1411", "as": "PS6-04-PMC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1412", "as": "PS6-04-PMC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1413", "as": "PS6-04-PMC-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1414", "as": "PS6-04-PMC-0004-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1415", "as": "PS6-04-PMC-0004-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1416", "as": "PS6-04-PMC-0004-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1417", "as": "PS6-04-PMC-0005-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1418", "as": "PS6-04-PSC-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1419", "as": "PS6-04-PSC-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00576-1420", "as": "PS6-05-IE-8100-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1421", "as": "PS6-05-IE-8100-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1422", "as": "PS6-05-IE-8100-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1423", "as": "PS6-05-IE-8100-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1424", "as": "PS6-05-IE-8100-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1425", "as": "PS6-05-IE-8100-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1426", "as": "PS6-05-IE-8100-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1427", "as": "PS6-05-IE-8100-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1428", "as": "PS6-05-IE-8100-CD17 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1429", "as": "PS6-05-IE-8100-CD18 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1430", "as": "PS6-05-IE-8100-CD19 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1431", "as": "PS6-05-IE-8100-CD20 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1432", "as": "PS6-05-IE-8100-CD21 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1433", "as": "PS6-05-IE-8100-CL01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1434", "as": "PS6-05-IE-8100-CL02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1435", "as": "PS6-05-IG-0003-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1436", "as": "PS6-05-IG-0003-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1437", "as": "PS6-05-IG-0003-CD50 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1438", "as": "PS6-05-IG-0003-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1439", "as": "PS6-05-IG-0003-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1440", "as": "PS6-05-IG-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1441", "as": "PS6-05-IG-0003-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1442", "as": "PS6-06-GB-0001A-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1443", "as": "PS6-06-GB-0001A-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1444", "as": "PS6-06-GB-0001A-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1445", "as": "PS6-06-GB-0001A-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1446", "as": "PS6-06-GB-0001B-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1447", "as": "PS6-06-GB-0001B-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1448", "as": "PS6-06-GB-0001B-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1449", "as": "PS6-06-GB-0001B-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1450", "as": "PS6-06-GU-0001-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1451", "as": "PS6-06-GU-0001-CP03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1452", "as": "PS6-06-GU-0001-CP05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1453", "as": "PS6-06-GU-0001-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1454", "as": "PS6-06-IER-0001A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1455", "as": "PS6-06-IER-0001A-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1456", "as": "PS6-06-IER-0001A-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1457", "as": "PS6-06-IER-0001A-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1458", "as": "PS6-06-IER-0001A-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1459", "as": "PS6-06-IER-0001B-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1460", "as": "PS6-06-IER-0001B-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1461", "as": "PS6-06-IER-0001B-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1462", "as": "PS6-06-IER-0001B-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1463", "as": "PS6-06-IER-0001B-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1464", "as": "PS6-06-IG-0001A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1465", "as": "PS6-06-IG-0001A-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1466", "as": "PS6-06-IG-0001B-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1467", "as": "PS6-06-IG-0001B-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1468", "as": "PS6-08-11CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1469", "as": "PS6-08-11CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1470", "as": "PS6-08-13CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1471", "as": "PS6-08-13CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1472", "as": "PS6-08-15CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1473", "as": "PS6-08-15CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1474", "as": "PS6-08-35CB-1001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1475", "as": "PS6-08-35CB-1001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1476", "as": "PS6-09-ACU-0007A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1477", "as": "PS6-09-ACU-0007A-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1478", "as": "PS6-09-ACU-0007B-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1479", "as": "PS6-09-ACU-0007B-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1480", "as": "PS6-09-AS-0003A-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1481", "as": "PS6-09-AS-0003B-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1482", "as": "PS6-09-FD-0101-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1483", "as": "PS6-09-FD-0102-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1484", "as": "PS6-09-FD-0105-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1485", "as": "PS6-09-FD-0106-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1486", "as": "PS6-09-FD-0107-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1488", "as": "PS6-09-HE-2700-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1489", "as": "PS6-09-HE-2700-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1490", "as": "PS6-09-HE-2700-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1492", "as": "PS6-09-IES-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1493", "as": "PS6-09-IES-0002-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1494", "as": "PS6-09-LB-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1495", "as": "PS6-09-LB-0001-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1496", "as": "PS6-09-LB-0001-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1497", "as": "PS6-09-LB-0001-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1498", "as": "PS6-09-LB-0001-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1499", "as": "PS6-09-LB-0001-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1500", "as": "PS6-09-LB-0001-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1501", "as": "PS6-09-LB-0001-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1502", "as": "PS6-09-LB-0001-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1503", "as": "PS6-09-LB-0001-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1504", "as": "PS6-09-RF-6600A-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1505", "as": "PS6-09-RF-6600B-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1506", "as": "PS6-25-IE-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1507", "as": "PS6-61-IE-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1508", "as": "PS6-61-IE-0001-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1509", "as": "PS6-61-IE-0001-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1510", "as": "PS6-61-IE-0001-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1511", "as": "PS6-61-IE-0001-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1512", "as": "PS6-61-IE-0001-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1513", "as": "PS6-61-IE-0001-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1514", "as": "PS6-61-IE-0001-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1515", "as": "PS6-61-IE-0001-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1516", "as": "PS6-61-IE-0001-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1517", "as": "PS6-61-IE-0001-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1518", "as": "PS6-61-IE-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1519", "as": "PS6-61-IE-0002-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1520", "as": "PS6-61-IE-0002-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1521", "as": "PS6-61-IE-0002-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1522", "as": "PS6-61-IE-0002-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1523", "as": "PS6-61-IE-0002-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1524", "as": "PS6-61-IE-0002-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1525", "as": "PS6-61-IE-0002-CD11 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1526", "as": "PS6-61-IE-0002-CD12 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1527", "as": "PS6-61-IE-0002-CD13 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1528", "as": "PS6-61-IE-0002-CD14 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1529", "as": "PS6-61-IE-0002-CD15 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1530", "as": "PS6-61-IE-0002-CD16 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1531", "as": "PS6-61-IE-0002-CD17 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1532", "as": "PS6-61-IE-0002-CD29 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1533", "as": "PS6-61-IE-0002-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1534", "as": "PS6-61-IE-0002-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1535", "as": "PS6-61-IE-0002-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1536", "as": "PS6-61-IG-0003-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1537", "as": "PS6-61-IG-0003-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1538", "as": "PS6-61-IG-0003-CD50 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1539", "as": "PS6-61-IG-0003-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1540", "as": "PS6-61-IG-0003-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1541", "as": "PS6-61-IG-0003-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1542", "as": "PS6-61-IG-0008-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1543", "as": "PS6-61-IG-0008-CP01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1544", "as": "PS6-61-IJ-0001-CD17 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1545", "as": "PS6-61-IJ-0001-CD18 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1546", "as": "PS6-61-IJ-0001-CD19 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1547", "as": "PS6-61-IJ-0001-CD20 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1548", "as": "PS6-61-IJ-0001-CD21 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1549", "as": "PS6-61-IJ-0001-CD22 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1550", "as": "PS6-61-IJ-0001-CD23 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1551", "as": "PS6-61-IJ-0001-CD24 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1552", "as": "PS6-61-IJ-0001-CD25 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1553", "as": "PS6-61-IJ-0001-CD26 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1554", "as": "PS6-61-IJ-0001-CD27 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1555", "as": "PS6-61-IJ-0001-CD28 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1556", "as": "PS6-61-IJ-0001-CD29 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1557", "as": "PS6-61-IJ-0001-CD30 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1558", "as": "PS6-61-IJ-0001-CD31 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1559", "as": "PS6-61-IJ-0001-CD32 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1560", "as": "PS6-61-IJ-0001-CD51 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1561", "as": "PS6-61-IJ-0001-CD52 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1562", "as": "PS6-61-IJ-0001-CD53 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1563", "as": "PS6-61-IJ-0001-CD54 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1564", "as": "PS6-61-IJ-0001-CD55 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1565", "as": "PS6-61-IJ-0001-CD56 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1566", "as": "PS6-61-IJ-0001-CD57 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1567", "as": "PS6-61-IJ-0001-CD58 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1568", "as": "PS6-61-IJ-0001-CD59 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1569", "as": "PS6-61-IJ-0001-CD60 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1570", "as": "PS6-61-IJ-0001-CD61 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1571", "as": "PS6-61-IJ-0001-CD62 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1572", "as": "PS6-61-IJ-0001-CD63 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1573", "as": "PS6-61-IJ-0001-CD64 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1574", "as": "PS6-61-IJ-0001-CD65 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1575", "as": "PS6-61-IJ-0001-CD66 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1576", "as": "PS6-61-IJ-0001-CD67 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1577", "as": "PS6-61-IJ-0001-CD69 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1578", "as": "PS6-61-IJ-0001-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1579", "as": "PS6-61-IJ-0001-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1580", "as": "PS6-61-IJ-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1581", "as": "PS6-61-IJ-0001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1582", "as": "PS6-61-IJ-0001-CS05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1583", "as": "PS6-61-IJ-0001-CS06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-1584", "as": "PS6-61-IJ-0010-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1585", "as": "PS6-61-IJ-0010-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1586", "as": "PS6-61-IJ-0010-CD51 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1587", "as": "PS6-61-IJ-0010-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1588", "as": "PS6-61-IJ-0011-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1589", "as": "PS6-61-IJ-0011-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1590", "as": "PS6-61-IJ-0011-CD51 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1591", "as": "PS6-61-IJ-0011-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00576-1592", "as": "PS6-61-IK-0001-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1593", "as": "PS6-61-IK-0001-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1594", "as": "PS6-61-IK-0001-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1595", "as": "PS6-61-IK-0001-CD04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1596", "as": "PS6-61-IK-0001-CD05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1597", "as": "PS6-61-IK-0001-CD06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1598", "as": "PS6-61-IK-0001-CD07 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1599", "as": "PS6-61-IK-0001-CD08 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1600", "as": "PS6-61-IK-0001-CD09 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1601", "as": "PS6-61-IK-0001-CD10 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1602", "as": "PS6-61-IK-0001-CD11 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1603", "as": "PS6-61-IK-0001-CD12 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-1604", "as": "PS6-61-IK-0001-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1605", "as": "PS6-61-IK-0001-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1606", "as": "PS6-61-IK-0001-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1607", "as": "PS6-61-IK-0001-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1608", "as": "PS6-61-IK-0001-CS05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1609", "as": "PS6-61-IK-0001-CS06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-1610", "as": "PS6-62-BE-9001E-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1611", "as": "PS6-62-BE-9001E-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1612", "as": "PS6-62-BE-9001E-CS04 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1613", "as": "PS6-62-BE-9001N-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1614", "as": "PS6-62-BE-9001N-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1615", "as": "PS6-62-BE-9003N-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1616", "as": "PS6-62-BE-9003N-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1617", "as": "PS6-62-BE-9003N-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1618", "as": "PS6-62-BE-9003N-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1619", "as": "PS6-62-BE-9004E-CD01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1620", "as": "PS6-62-BE-9004E-CD02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1621", "as": "PS6-62-BE-9004E-CD03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1622", "as": "PS6-62-BE-9004N-CS02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1623", "as": "PS6-62-BE-9004N-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1624", "as": "PS6-62-IB-9003-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1625", "as": "PS6-62-IB-9004-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1626", "as": "PS6-62-IB-9005-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1627", "as": "PS6-62-IC-9003-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1628", "as": "PS6-62-IC-9006-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1629", "as": "PS6-62-IC-9007-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-1630", "as": "PS6-62-IC-9010-01-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2175", "as": "PS6-05-IE-8100-CD13 (Reconnection", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-2176", "as": "PS6-62-BE-9005N-CS03 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2177", "as": "PS6-62-IB-9002-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2178", "as": "PS6-62-IB-9004-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2179", "as": "PS6-62-IB-9007-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2180", "as": "PS6-62-IB-9008-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2181", "as": "PS6-62-IB-9009-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2182", "as": "PS6-62-IB-9010-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2183", "as": "PS6-62-IC-9002-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2184", "as": "PS6-62-IC-9004-04-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2185", "as": "PS6-09-RF-6600A-CG01  (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2186", "as": "PS6-09-RF-6600B-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2187", "as": "PS6-05-IE-8100-CD11 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00576-2188", "as": "PS6-05-IG-0003-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2189", "as": "PS6-05-IG-0003-CS05 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2190", "as": "PS6-06-GU-0001-CG01  (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2191", "as": "PS6-06-GU-0001-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2192", "as": "PS6-61-IE-0001-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2193", "as": "PS6-61-IE-0001-CG02  (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2194", "as": "PS6-61-IE-0002-CG01  (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2195", "as": "PS6-61-IE-0002-CG02  (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2196", "as": "PS6-61-IG-0003-CG01  (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2197", "as": "PS6-61-IJ-0010-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2198", "as": "PS6-61-IJ-0011-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2199", "as": "PS6-61-IJ-0011-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2200", "as": "PS6-62-ISO-9003-05-CS01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2201", "as": "PS6-05-IE-8100-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2203", "as": "PS6-05-IE-8100-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2204", "as": "PS6-06-IG-0002-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2205", "as": "PS6-06-IG-0002-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2206", "as": "PS6-61-IG-0003-CS06 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00576-2207", "as": "PS6-61-IG-0008-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2208", "as": "PS6-61-IJ-0001-CD68 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00576-2209", "as": "PS6-61-IJ-0001-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2210", "as": "PS6-61-IJ-0001-CG02 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2211", "as": "PS6-61-IJ-0010-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2213", "as": "PS6-63-IEB-0000-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2214", "as": "PS6-63-IEB-0001-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2215", "as": "PS6-06-IER-0001A-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00576-2216", "as": "PS6-06-IER-0001B-CG01 (Reconnection)", "de": "CPX60 - Electrical cable reconnection", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-63-03 - Electrical Earthing - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00577-0736", "as": "PS5-01-LA-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-0737", "as": "PS5-01-LA-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-0738", "as": "PS5-01-LA-0001-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-0H-01 - HIPPS", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-0739", "as": "PS5-03-SFMC-0005-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0740", "as": "PS5-03-SFMC-0005-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0741", "as": "PS5-03-SFMC-0005-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0742", "as": "PS5-03-SFMC-0005-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0743", "as": "PS5-03-SFMC-0005-CC05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0744", "as": "PS5-03-SFMC-0005-CC06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0745", "as": "PS5-03-SFMC-0005-CC07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0746", "as": "PS5-03-SFMC-0005-CC08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0747", "as": "PS5-03-SFMC-0005-CC09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0748", "as": "PS5-03-SFMC-0005-CC10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0749", "as": "PS5-03-SFMC-0005-CC11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0750", "as": "PS5-03-SFMC-0005-CC12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0751", "as": "PS5-03-SFMC-0005-CC13 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0752", "as": "PS5-03-SFMC-0005-CC14 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0753", "as": "PS5-03-SFMC-0005-CC15 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0754", "as": "PS5-03-SFMC-0005-CC16 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0755", "as": "PS5-03-SFMC-0005-CC18 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0756", "as": "PS5-03-SFMC-0005-CC19 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0757", "as": "PS5-03-SFMC-0005-CC20 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0758", "as": "PS5-03-SFMC-0005-CC23 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0759", "as": "PS5-03-SFMC-0005-CC24 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0760", "as": "PS5-03-SFMC-0005-CC27 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0761", "as": "PS5-03-SFMC-0005-CC32 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0762", "as": "PS5-03-SFMC-0005-CC33 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0763", "as": "PS5-03-SFMC-0005-CC34 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0764", "as": "PS5-03-SFMC-0005-CC41 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0765", "as": "PS5-03-SFMC-0006-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0766", "as": "PS5-03-SFMC-0006-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0767", "as": "PS5-03-SFMC-0006-CC17 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0768", "as": "PS5-03-SFMC-0006-CC25 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0769", "as": "PS5-03-SFMC-0006-CC26 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0770", "as": "PS5-03-SFMC-0006-CC27 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0771", "as": "PS5-03-SFMC-0006-CC28 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0772", "as": "PS5-03-SFMC-0006-CC29 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0773", "as": "PS5-03-SFMC-0006-CC30 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0774", "as": "PS5-03-SFMC-0006-CC31 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0775", "as": "PS5-03-SFMC-0006-CC35 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0776", "as": "PS5-03-SFMC-0006-CC36 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0777", "as": "PS5-03-SFMC-0006-CC37 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0778", "as": "PS5-03-SFMC-0006-CC38 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0779", "as": "PS5-03-SFMC-0006-CC39 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0780", "as": "PS5-03-SFMC-0006-CC40 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0781", "as": "PS5-03-SFMC-0006-CC42 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0782", "as": "PS5-03-SFMC-0006-CC43 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0783", "as": "PS5-03-SFMC-0006-CC44 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0784", "as": "PS5-03-SFMC-0006-CC45 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0785", "as": "PS5-03-SFMC-0006-CC54 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0786", "as": "PS5-03-SFMC-0006-CC55 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0787", "as": "PS5-03-SFMC-0006-CC56 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0788", "as": "PS5-03-SFMC-0006-CC57 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-0789", "as": "PS5-04-PMC-0001-CC43 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00577-0790", "as": "PS5-04-PMC-0001-CC44 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00577-0791", "as": "PS5-04-PMC-0008-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0792", "as": "PS5-04-PMC-0008-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0793", "as": "PS5-04-PMC-0008-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0794", "as": "PS5-04-PMC-0008-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0795", "as": "PS5-04-PMC-0008-CC05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0796", "as": "PS5-04-PMC-0008-CC06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0797", "as": "PS5-04-PMC-0008-CC07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0798", "as": "PS5-04-PMC-0008-CC08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0799", "as": "PS5-04-PMC-0008-CC09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0800", "as": "PS5-04-PMC-0008-CC10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0801", "as": "PS5-04-PMC-0008-CC11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0802", "as": "PS5-04-PMC-0008-CC12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0803", "as": "PS5-04-PMC-0008-CC13 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0804", "as": "PS5-04-PMC-0008-CC14 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0805", "as": "PS5-04-PMC-0008-CC15 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0806", "as": "PS5-04-PMC-0008-CC16 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0807", "as": "PS5-04-PMC-0008-CC17 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0808", "as": "PS5-04-PMC-0008-CC18 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0809", "as": "PS5-04-PMC-0008-CC19 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0810", "as": "PS5-04-PMC-0008-CC20 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0811", "as": "PS5-04-PMC-0008-CC23 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0812", "as": "PS5-04-PMC-0008-CC24 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0813", "as": "PS5-04-PMC-0008-CC25 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0814", "as": "PS5-04-PMC-0008-CC26 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0815", "as": "PS5-04-PMC-0008-CC27 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0816", "as": "PS5-04-PMC-0008-CC28 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0817", "as": "PS5-04-PMC-0008-CC29 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0818", "as": "PS5-04-PMC-0008-CC30 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0819", "as": "PS5-04-PMC-0008-CC31 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0820", "as": "PS5-04-PMC-0008-CC32 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0821", "as": "PS5-04-PMC-0008-CC33 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0822", "as": "PS5-04-PMC-0008-CC34 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0823", "as": "PS5-04-PMC-0008-CC35 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0824", "as": "PS5-04-PMC-0008-CC36 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0825", "as": "PS5-04-PMC-0008-CC37 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0826", "as": "PS5-04-PMC-0008-CC38 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0827", "as": "PS5-04-PMC-0008-CC39 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0828", "as": "PS5-04-PMC-0008-CC40 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0829", "as": "PS5-04-PMC-0008-CC41 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0830", "as": "PS5-04-PMC-0008-CC42 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00577-0831", "as": "PS5-04-PMC-0008-CC43 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0832", "as": "PS5-04-PMC-0008-CC44 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0833", "as": "PS5-04-PMC-0008-CC45 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0834", "as": "PS5-04-PMC-0008-CC47 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0835", "as": "PS5-04-PMC-0008-CC48 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0836", "as": "PS5-04-PMC-0008-CC49 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0837", "as": "PS5-04-PMC-0008-CC50 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0838", "as": "PS5-04-PMC-0008-CC54 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0839", "as": "PS5-04-PMC-0008-CC55 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0840", "as": "PS5-04-PMC-0008-CC56 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0841", "as": "PS5-04-PMC-0008-CC57 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-0842", "as": "PS5-06-GU-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0843", "as": "PS5-06-GU-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0844", "as": "PS5-06-GU-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0845", "as": "PS5-06-GU-0001-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-05 - 33kV SIS/FGS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0846", "as": "PS5-09-AT-0002-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0847", "as": "PS5-09-AT-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0848", "as": "PS5-09-HE-2700-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0849", "as": "PS5-09-HE-2700-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0850", "as": "PS5-09-PDT-0004-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0851", "as": "PS5-09-PDT-0005-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0852", "as": "PS5-09-PT-0002-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0853", "as": "PS5-09-PT-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0854", "as": "PS5-09-TT-0002-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0855", "as": "PS5-09-TT-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0856", "as": "PS5-61-IE-0002-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00577-0857", "as": "PS5-61-IJ-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00577-0858", "as": "PS5-61-IJ-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00577-0859", "as": "PS5-61-IJ-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00577-0860", "as": "PS5-61-IK-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0861", "as": "PS5-61-IK-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0862", "as": "PS5-61-IK-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0863", "as": "PS5-61-IK-0001-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0864", "as": "PS5-61-IK-0001-CC05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0865", "as": "PS5-61-IK-0001-CC06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0866", "as": "PS5-61-IK-0001-CC07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0867", "as": "PS5-61-IK-0001-CC08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0868", "as": "PS5-61-IK-0001-CC09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0869", "as": "PS5-61-IK-0001-CC10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0870", "as": "PS5-61-IK-0001-CC11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0871", "as": "PS5-61-IK-0001-CC12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0872", "as": "PS5-61-IK-0001-CC13 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0873", "as": "PS5-61-IK-0001-CC14 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0874", "as": "PS5-61-IK-0001-CC15 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0875", "as": "PS5-61-IK-0001-CC16 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0876", "as": "PS5-61-IK-0001-CC17 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0877", "as": "PS5-61-IK-0001-CC18 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0878", "as": "PS5-61-IK-0001-CC19 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0879", "as": "PS5-61-IK-0001-CC20 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0880", "as": "PS5-61-IK-0001-CC23 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0881", "as": "PS5-61-IK-0001-CC24 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0882", "as": "PS5-61-IK-0001-CC25 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0883", "as": "PS5-61-IK-0001-CC26 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0884", "as": "PS5-61-IK-0001-CC27 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0885", "as": "PS5-61-IK-0001-CC28 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0886", "as": "PS5-61-IK-0001-CC29 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0887", "as": "PS5-61-IK-0001-CC30 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0888", "as": "PS5-61-IK-0001-CC31 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0889", "as": "PS5-61-IK-0001-CC32 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0890", "as": "PS5-61-IK-0001-CC33 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0891", "as": "PS5-61-IK-0001-CC34 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0892", "as": "PS5-61-IK-0001-CC35 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0893", "as": "PS5-61-IK-0001-CC36 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0894", "as": "PS5-61-IK-0001-CC37 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0895", "as": "PS5-61-IK-0001-CC38 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0896", "as": "PS5-61-IK-0001-CC39 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0897", "as": "PS5-61-IK-0001-CC40 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0898", "as": "PS5-61-IK-0001-CC41 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0899", "as": "PS5-61-IK-0001-CC42 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0900", "as": "PS5-61-IK-0001-CC43 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0901", "as": "PS5-61-IK-0001-CC44 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0902", "as": "PS5-61-IK-0001-CC45 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0903", "as": "PS5-61-IK-0001-CC46 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0904", "as": "PS5-61-IK-0001-CC47 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0905", "as": "PS5-61-IK-0001-CC48 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0906", "as": "PS5-61-IK-0001-CC49 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0907", "as": "PS5-61-IK-0001-CC50 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0908", "as": "PS5-61-IK-0001-CC54 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0909", "as": "PS5-61-IK-0001-CC55 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0910", "as": "PS5-61-IK-0001-CC64  (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0911", "as": "PS5-61-IK-0001-CC65  (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0912", "as": "PS5-71-LB-2400A-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0913", "as": "PS5-71-LB-2400A-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-0914", "as": "PS5-71-LB-2400B-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-04-04 - 33kV PCS System", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00577-0915", "as": "PS5-71-LB-2400B-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00577-1050", "as": "PS6-01-LA-0001-CC52 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00577-1051", "as": "PS6-01-LA-0001-CC53 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00577-1052", "as": "PS6-01-LA-0001-CC54 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-0H-01 - HIPPS", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00577-1053", "as": "PS6-03-SFMC-0003-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1054", "as": "PS6-03-SFMC-0004-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1055", "as": "PS6-03-SFMC-0004-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1056", "as": "PS6-03-SFMC-0004-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1057", "as": "PS6-03-SFMC-0004-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1058", "as": "PS6-03-SFMC-0004-CC05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1059", "as": "PS6-03-SFMC-0004-CC06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1060", "as": "PS6-03-SFMC-0004-CC07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1061", "as": "PS6-03-SFMC-0004-CC08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1062", "as": "PS6-03-SFMC-0004-CC09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1063", "as": "PS6-03-SFMC-0004-CC10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1064", "as": "PS6-03-SFMC-0004-CC11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1065", "as": "PS6-03-SFMC-0004-CC12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1066", "as": "PS6-03-SFMC-0004-CC13 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1067", "as": "PS6-03-SFMC-0004-CC14 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1068", "as": "PS6-03-SFMC-0004-CC15 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1069", "as": "PS6-03-SFMC-0004-CC16 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1070", "as": "PS6-03-SFMC-0004-CC17 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1071", "as": "PS6-03-SFMC-0004-CC18 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1072", "as": "PS6-03-SFMC-0004-CC19 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1073", "as": "PS6-03-SFMC-0004-CC20 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1074", "as": "PS6-03-SFMC-0004-CC21 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1075", "as": "PS6-03-SFMC-0004-CC25 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1076", "as": "PS6-03-SFMC-0004-CC26 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1077", "as": "PS6-03-SFMC-0004-CC27 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1078", "as": "PS6-04-PMC-0001-CC25 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1079", "as": "PS6-04-PMC-0004-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1080", "as": "PS6-04-PMC-0004-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1081", "as": "PS6-04-PMC-0004-CC13 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1082", "as": "PS6-04-PMC-0004-CC14 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1083", "as": "PS6-04-PMC-0004-CC15 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1084", "as": "PS6-04-PMC-0004-CC17 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1085", "as": "PS6-04-PMC-0004-CC19 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1086", "as": "PS6-04-PMC-0004-CC22 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1087", "as": "PS6-04-PMC-0004-CC24 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1088", "as": "PS6-04-PMC-0005-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1089", "as": "PS6-04-PMC-0005-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1090", "as": "PS6-04-PMC-0005-CC05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1091", "as": "PS6-04-PMC-0005-CC06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1092", "as": "PS6-04-PMC-0005-CC07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1093", "as": "PS6-04-PMC-0005-CC08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1094", "as": "PS6-04-PMC-0005-CC09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1095", "as": "PS6-04-PMC-0005-CC10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1096", "as": "PS6-04-PMC-0005-CC11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1097", "as": "PS6-04-PMC-0005-CC12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1098", "as": "PS6-04-PMC-0005-CC16 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1099", "as": "PS6-04-PMC-0005-CC18 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1100", "as": "PS6-04-PMC-0005-CC20 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1101", "as": "PS6-04-PMC-0005-CC21 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1102", "as": "PS6-05-IE-8100-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1103", "as": "PS6-05-IE-8100-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1104", "as": "PS6-06-GB-0001A-CU01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00577-1105", "as": "PS6-06-GB-0001B-CU01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00577-1106", "as": "PS6-06-GU-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1107", "as": "PS6-06-GU-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1108", "as": "PS6-06-GU-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1109", "as": "PS6-06-GU-0001-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1110", "as": "PS6-09-AT-0001-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1112", "as": "PS6-09-AT-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1113", "as": "PS6-09-PDT-0001-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1115", "as": "PS6-09-PDT-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1116", "as": "PS6-09-PDT-0004-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1117", "as": "PS6-09-PDT-0005-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1118", "as": "PS6-09-TT-0001-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1120", "as": "PS6-09-TT-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1121", "as": "PS6-61-IE-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1122", "as": "PS6-61-IJ-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1123", "as": "PS6-61-IJ-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1124", "as": "PS6-61-IJ-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1125", "as": "PS6-61-IK-0001-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1126", "as": "PS6-61-IK-0001-CC02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1127", "as": "PS6-61-IK-0001-CC03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1128", "as": "PS6-61-IK-0001-CC04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1129", "as": "PS6-61-IK-0001-CC05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1130", "as": "PS6-61-IK-0001-CC06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1131", "as": "PS6-61-IK-0001-CC07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1132", "as": "PS6-61-IK-0001-CC08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1133", "as": "PS6-61-IK-0001-CC09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1134", "as": "PS6-61-IK-0001-CC10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1135", "as": "PS6-61-IK-0001-CC11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1136", "as": "PS6-61-IK-0001-CC12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1137", "as": "PS6-61-IK-0001-CC13 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1138", "as": "PS6-61-IK-0001-CC14 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1139", "as": "PS6-61-IK-0001-CC15 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1140", "as": "PS6-61-IK-0001-CC16 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1141", "as": "PS6-61-IK-0001-CC17 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1142", "as": "PS6-61-IK-0001-CC18 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1143", "as": "PS6-61-IK-0001-CC19 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1144", "as": "PS6-61-IK-0001-CC20 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1145", "as": "PS6-61-IK-0001-CC21 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1146", "as": "PS6-61-IK-0001-CC22 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1147", "as": "PS6-61-IK-0001-CC23 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1148", "as": "PS6-61-IK-0001-CC24 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1388", "as": "PS6-09-ZSL-0101-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1389", "as": "PS6-09-ZSL-0102-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1392", "as": "PS6-09-ZSL-0105-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1393", "as": "PS6-09-ZSL-0106-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1394", "as": "PS6-09-ZSL-0107-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1396", "as": "PS6-09-ZY-0101-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1397", "as": "PS6-09-ZY-0102-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1400", "as": "PS6-09-ZY-0105-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1401", "as": "PS6-09-ZY-0106-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1402", "as": "PS6-09-ZY-0107-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1404", "as": "PS6-03-BI-0006-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1405", "as": "PS6-03-BI-0006-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1406", "as": "PS6-03-BI-0006-CJ03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1407", "as": "PS6-03-BI-0006-CJ04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1408", "as": "PS6-03-BI-0006-CJ05 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1409", "as": "PS6-03-BI-0006-CJ06 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1410", "as": "PS6-03-BI-0006-CJ07 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1411", "as": "PS6-03-BI-0006-CJ08 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1412", "as": "PS6-03-BI-0006-CJ09 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1413", "as": "PS6-03-BI-0006-CJ10 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1414", "as": "PS6-03-BI-0006-CJ11 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1415", "as": "PS6-03-BI-0006-CJ12 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1416", "as": "PS6-03-LB-0001-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1417", "as": "PS6-03-LB-0001-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1418", "as": "PS6-03-NALP-E101A-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1419", "as": "PS6-03-NALP-E101-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1420", "as": "PS6-03-NALP-E102-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1421", "as": "PS6-03-RAB-E106-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1422", "as": "PS6-03-RDOS-E101-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1423", "as": "PS6-03-RDOS-E102-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1424", "as": "PS6-03-RDOS-E107-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1425", "as": "PS6-03-RMAC-E103-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1426", "as": "PS6-03-RMAC-E104-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1427", "as": "PS6-04-PMC-0004-CC23 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1428", "as": "PS6-06-GU-0001-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00577-1429", "as": "PS6-06-GU-0001-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-06-01 - AC UPS - EITS Building", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00577-1430", "as": "PS6-03-BI-0007-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1431", "as": "PS6-03-BI-0007-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1432", "as": "PS6-03-BI-0007-CJ03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1433", "as": "PS6-03-BI-0007-CJ04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1434", "as": "PS6-03-BI-0008-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1435", "as": "PS6-03-BI-0008-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1436", "as": "PS6-03-BI-0008-CJ03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1437", "as": "PS6-03-BI-0008-CJ04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1438", "as": "PS6-03-BI-0009-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1439", "as": "PS6-03-BI-0009-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1440", "as": "PS6-03-BI-0009-CJ03 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1441", "as": "PS6-03-BI-0009-CJ04 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1442", "as": "PS6-04-PMC-0004-CC25 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00577-1443", "as": "PS6-03-GDH-E201-CW01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1444", "as": "PS6-03-GDH-E202-CW01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1445", "as": "PS6-03-LB-0002-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1446", "as": "PS6-03-LB-0002-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1447", "as": "PS6-03-LB-0003-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1448", "as": "PS6-03-LB-0003-CJ02 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1449", "as": "PS6-03-NALP-E201-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1450", "as": "PS6-03-NALP-E202-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1451", "as": "PS6-03-NALP-E304-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1452", "as": "PS6-03-NMR-E104-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1453", "as": "PS6-03-NMR-E204-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1454", "as": "PS6-03-NMR-E302-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-01-01 - Inergen", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00577-1455", "as": "PS6-03-RAA-E110-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1456", "as": "PS6-03-RAA-E111-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1457", "as": "PS6-03-RAB-E204-CC01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1458", "as": "PS6-03-RAL-E108-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1459", "as": "PS6-03-RAL-E109-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1460", "as": "PS6-03-RDOS-E201-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1461", "as": "PS6-03-RDOS-E202-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1462", "as": "PS6-03-RMAC-E203-CJ01 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00577-1463", "as": "PS6-04-PMC-0005-CC24 (Reconnection)", "de": "CJX60 - Instrument cable reconnection", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "EITS", "su": "PS6-04-02 - PCS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00578-0257", "as": "PS5-06-GU-0001A-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0258", "as": "PS5-GU-0001B-CA04 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0259", "as": "PS5-06-GU-0001B-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-06-01 - AC UPS - EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0262", "as": "PS5-09-LB-0001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0264", "as": "PS5-09-LB-0001-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-09-05 - HVAC for EITS Building", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0265", "as": "PS5-61-IE-0101-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00578-0266", "as": "PS5-61-IE-0101-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00578-0267", "as": "PS5-61-IE-0101-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00578-0268", "as": "PS5-61-IJ-0001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0269", "as": "PS5-61-IJ-0001-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0270", "as": "PS5-61-IJ-0001-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0271", "as": "PS5-61-IJ-0001-CA04 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0272", "as": "PS5-61-IJ-0001-CA05 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0273", "as": "PS5-61-IJ-0001-CA06 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0274", "as": "PS5-61-IJ-0001-CA07 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0275", "as": "PS5-61-IJ-0001-CA08 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0276", "as": "PS5-61-IJ-0001-CA09 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0277", "as": "PS5-61-IJ-0001-CA10 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00578-0278", "as": "PS5-61-IJ-0010-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00578-0279", "as": "PS5-61-IJ-0010-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00578-0280", "as": "PS5-61-IJ-0011-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00578-0281", "as": "PS5-61-IJ-0011-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00578-0282", "as": "PS5-61-IK-0001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0283", "as": "PS5-61-IK-0001-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0284", "as": "PS5-61-IK-0001-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0285", "as": "PS5-61-IK-0001-CA04 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0286", "as": "PS5-61-IK-0001-CA05 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00578-0376", "as": "PS6-04-PNC-0001-CS01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00578-0377", "as": "PS6-04-PNC-0001-CS02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00578-0378", "as": "PS6-04-PNC-0001-CS03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00578-0379", "as": "PS6-08-01LS-0118-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0380", "as": "PS6-08-01LS-0120-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0381", "as": "PS6-08-01LS-0121-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0382", "as": "PS6-08-01LS-0219-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00578-0383", "as": "PS6-08-01LS-0220-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00578-0384", "as": "PS6-08-01LS-0221-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00578-0385", "as": "PS6-09-LB-0001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0386", "as": "PS6-09-LB-0001-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-09-04 - HVAC for EITS Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0387", "as": "PS6-61-IJ-0001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0388", "as": "PS6-61-IJ-0001-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0389", "as": "PS6-61-IJ-0001-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0390", "as": "PS6-61-IJ-0001-CA04 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0391", "as": "PS6-61-IJ-0001-CA05 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0392", "as": "PS6-61-IJ-0001-CA06 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0393", "as": "PS6-61-IJ-0001-CA07 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0394", "as": "PS6-61-IJ-0010-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00578-0395", "as": "PS6-61-IJ-0010-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00578-0397", "as": "PS6-61-IJ-0011-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00578-0398", "as": "PS6-61-IJ-0011-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00578-0399", "as": "PS6-61-IK-0001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00578-0400", "as": "PS6-61-IK-0001-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00578-0401", "as": "PS6-61-IK-0001-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00578-0402", "as": "PS6-61-IK-0001-CA04 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00578-0403", "as": "PS6-61-IK-0001-CA05 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00578-0451", "as": "PS6-05-IE-8100-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0452", "as": "PS6-61-IE-0002-CA02 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0453", "as": "PS6-61-IE-0002-CA06 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0454", "as": "PS6-61-IE-0002-CA08 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0455", "as": "PS6-61-IE-0002-CA09 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0456", "as": "PS6-61-IE-0002-CA10 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0457", "as": "PS6-61-IE-0002-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0458", "as": "PS6-61-IE-0002-CA03 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0459", "as": "PS6-61-IE-0002-CA04 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0460", "as": "PS6-61-IE-0002-CA07 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0461", "as": "PS6-61-IE-0002-CA12 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0462", "as": "PS6-08-01LS-0117-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0463", "as": "PS6-08-01LS-0122-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0464", "as": "PS6-08-01LS-0218-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00578-0465", "as": "PS6-08-01LS-0222-CR01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00578-0466", "as": "PS6-08-12AP-1002-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0467", "as": "PS6-08-52CM-1001-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0468", "as": "PS6-08-52CM-1002-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0469", "as": "PS6-08-52CM-1003-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0470", "as": "PS6-08-52CM-1004-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0471", "as": "PS6-08-52CM-1011-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0472", "as": "PS6-08-52CM-1012-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0473", "as": "PS6-08-52CM-1013-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0474", "as": "PS6-08-52CM-1014-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0475", "as": "PS6-08-71SK-1003A-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0476", "as": "PS6-08-71SK-1003B-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0477", "as": "PS6-08-71SK-1004A-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0478", "as": "PS6-08-71SK-1004B-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0479", "as": "PS6-08-71SK-1005A-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0480", "as": "PS6-08-71SK-1005B-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0481", "as": "PS6-08-71SK-1006A-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0482", "as": "PS6-08-71SK-1006B-CA01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00578-0483", "as": "PS6-08-85BT-1003-CN01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0484", "as": "PS6-08-23AN-0003-CV01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0485", "as": "PS6-08-85BR-1001-CC01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0486", "as": "PS6-08-85BR-1002-CC01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0487", "as": "PS6-08-85BT-1004-CJ01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0488", "as": "PS6-08-85BT-1005-CJ01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00578-0489", "as": "PS6-08-23AN-1002-CV01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00578-0490", "as": "PS6-08-85BT-1003-CC01 (Reconnection)", "de": "CIX60 - Telecom cable reconnection", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00579-0005", "as": "BF_PS5-08-03AF-1201", "de": "FI03CONF - IP Conference phone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00579-0006", "as": "BF_PS6-08-03AF-1201", "de": "FI03CONF - IP Conference phone Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00581-0059", "as": "BF_PS5-08-52CM-0031", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0060", "as": "BF_PS5-08-52CM-0032", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0061", "as": "BF_PS5-08-52CM-0033", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0062", "as": "BF_PS5-08-52CM-0131", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0063", "as": "BF_PS5-08-52CM-0132", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0064", "as": "BF_PS5-08-52CM-0133", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0065", "as": "BF_PS5-08-52CM-0134", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0066", "as": "BF_PS5-08-52CM-0135", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0067", "as": "BF_PS5-08-52CM-0136", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0068", "as": "BF_PS5-08-52CM-0137", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0069", "as": "BF_PS5-08-52CM-0138", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0070", "as": "BF_PS5-08-52CM-0139", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0071", "as": "BF_PS5-08-52CM-0140", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00581-0072", "as": "BF_PS5-08-52CM-0931", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00581-0073", "as": "BF_PS6-08-52CM-0032", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0074", "as": "BF_PS6-08-52CM-0033", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0075", "as": "BF_PS6-08-52CM-0034", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0076", "as": "BF_PS6-08-52CM-0131", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0077", "as": "BF_PS6-08-52CM-0132", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0078", "as": "BF_PS6-08-52CM-0133", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0079", "as": "BF_PS6-08-52CM-0134", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00581-0080", "as": "BF_PS6-08-52CM-0931", "de": "FI52PCM - Outdoor PTZ Camera", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0322", "as": "BF_PS5-08-85BT-0001", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0323", "as": "BF_PS5-08-85BT-0002", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0324", "as": "BF_PS5-08-85BT-0003", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0325", "as": "BF_PS5-08-85BT-0004", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0326", "as": "BF_PS5-08-85BT-0005", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0327", "as": "BF_PS5-08-85BT-0006", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0328", "as": "BF_PS5-08-85BT-0007", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0329", "as": "BF_PS5-08-85BT-0008", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0330", "as": "BF_PS5-08-85BT-0009", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0331", "as": "BF_PS5-08-85BT-0010", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0332", "as": "BF_PS5-08-85BT-0011", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0333", "as": "BF_PS5-08-85BT-0012", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0334", "as": "BF_PS5-08-85BT-0013", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0335", "as": "BF_PS5-08-85BT-0014", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0336", "as": "BF_PS5-08-85BT-0015", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0337", "as": "BF_PS5-08-85BT-0016", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0338", "as": "BF_PS5-08-85BT-0018", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0339", "as": "BF_PS5-08-85BT-0024", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0340", "as": "BF_PS5-08-85BT-0025", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0341", "as": "BF_PS5-08-85BT-0026", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0342", "as": "BF_PS5-08-85BT-1002", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0343", "as": "BF_PS5-08-85BT-1004", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0344", "as": "BF_PS5-08-85BT-1005", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0345", "as": "BF_PS5-08-85BT-1204", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0346", "as": "BF_PS5-08-85BT-1501", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0347", "as": "BF_PS5-08-85BT-1502", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0348", "as": "BF_PS5-08-85BT-1601", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0349", "as": "BF_PS5-08-85BT-1602", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0350", "as": "BF_PS5-08-85BT-1604", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0351", "as": "BF_PS5-08-85BT-1609", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0352", "as": "BF_PS5-08-85BT-1610", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0353", "as": "BF_PS5-08-85BT-1611", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0354", "as": "BF_PS5-08-85BT-1612", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0355", "as": "BF_PS5-08-85BT-1613", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0356", "as": "BF_PS5-08-85BT-1614", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0357", "as": "BF_PS5-08-85BT-1903", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0358", "as": "BF_PS5-08-85BT-1904", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0359", "as": "BF_PS5-08-85BT-1905", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0360", "as": "BF_PS5-08-85BT-1906", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0361", "as": "BF_PS5-08-85BT-1907", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0362", "as": "BF_PS5-08-85BT-1908", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0363", "as": "BF_PS5-08-85BT-1909", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00582-0364", "as": "BF_PS6-08-85BT-0001", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0365", "as": "BF_PS6-08-85BT-0002", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0366", "as": "BF_PS6-08-85BT-0003", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0367", "as": "BF_PS6-08-85BT-0004", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0368", "as": "BF_PS6-08-85BT-0005", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0369", "as": "BF_PS6-08-85BT-0006", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0370", "as": "BF_PS6-08-85BT-0007", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0371", "as": "BF_PS6-08-85BT-0008", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0372", "as": "BF_PS6-08-85BT-0009", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0373", "as": "BF_PS6-08-85BT-0010", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0374", "as": "BF_PS6-08-85BT-0011", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0375", "as": "BF_PS6-08-85BT-0012", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0376", "as": "BF_PS6-08-85BT-0013", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0377", "as": "BF_PS6-08-85BT-0014", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0378", "as": "BF_PS6-08-85BT-0015", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0379", "as": "BF_PS6-08-85BT-0016", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0380", "as": "BF_PS6-08-85BT-0018", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0381", "as": "BF_PS6-08-85BT-0020", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0382", "as": "BF_PS6-08-85BT-0025", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0383", "as": "BF_PS6-08-85BT-1002", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0384", "as": "BF_PS6-08-85BT-1004", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0385", "as": "BF_PS6-08-85BT-1005", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00582-0386", "as": "BF_PS6-08-85BT-1201", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0387", "as": "BF_PS6-08-85BT-1203", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0388", "as": "BF_PS6-08-85BT-1603", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0389", "as": "BF_PS6-08-85BT-1604", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00582-0390", "as": "BF_PS6-08-85BT-1605", "de": "FI85DC - ACS uncontrolled door & Gates", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00583-0013", "as": "BF_PS5-08-13CB-1001_TMS", "de": "FI93M - TMS Intercabinet test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00583-0014", "as": "BF_PS5-08-13CB-1201_TMS", "de": "FI93M - TMS Intercabinet test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00583-0015", "as": "BF_PS6-08-13CB-1001_TMS", "de": "FI93M - TMS Intercabinet test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00583-0016", "as": "BF_PS6-08-13CB-1601_TMS", "de": "FI93M - TMS Intercabinet test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00585-0007", "as": "BF_PS5-82-MBA-0001", "de": "FI81GAB - ACS - Road Barrier", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00585-0008", "as": "BF_PS5-82-MBA-0002", "de": "FI81GAB - ACS - Road Barrier", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00585-0009", "as": "BF_PS5-82-MBA-0003", "de": "FI81GAB - ACS - Road Barrier", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00586-0005", "as": "BF_PS5-82-MGV-0002", "de": "FI81GAG - ACS - Rolling Gate", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00586-0006", "as": "BF_PS6-82-MGV-0003", "de": "FI81GAG - ACS - Rolling Gate", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00588-0003", "as": "BF_PS5-82-MTL-0001", "de": "FI81GAT - ACS - Turnstile", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00589-0011", "as": "BF_PS5-08-23BS-1201", "de": "FI23VTM - VHF Trunk Handheld Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00589-0012", "as": "BF_PS5-08-23BS-1501", "de": "FI23VTM - VHF Trunk Handheld Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00589-0013", "as": "BF_PS6-08-23BS-1201", "de": "FI23VTM - VHF Trunk Handheld Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00589-0014", "as": "BF_PS6-08-23BS-1501", "de": "FI23VTM - VHF Trunk Handheld Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0074", "as": "BF_PS5-08-23HP-3001", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0075", "as": "BF_PS5-08-23HP-3002", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0076", "as": "BF_PS5-08-23HP-3003", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0077", "as": "BF_PS5-08-23HP-3004", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0078", "as": "BF_PS5-08-23HP-3005", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0079", "as": "BF_PS5-08-23HP-3006", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0080", "as": "BF_PS5-08-23HP-3007", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0081", "as": "BF_PS5-08-23HP-3008", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0082", "as": "BF_PS5-08-23HP-3009", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0083", "as": "BF_PS5-08-23HP-3010", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0084", "as": "BF_PS5-08-23HP-3011", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0085", "as": "BF_PS5-08-23HP-3012", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0086", "as": "BF_PS5-08-23HP-3013", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0087", "as": "BF_PS5-08-23HP-3014", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0088", "as": "BF_PS5-08-23HP-3015", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0089", "as": "BF_PS5-08-23HP-3016", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0090", "as": "BF_PS5-08-23HP-3017", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0091", "as": "BF_PS5-08-23HP-3018", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0092", "as": "BF_PS5-08-23HP-3019", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0093", "as": "BF_PS5-08-23HP-3020", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0094", "as": "BF_PS5-08-23HP-3021", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0095", "as": "BF_PS5-08-23HP-3022", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0096", "as": "BF_PS5-08-23HP-3023", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0097", "as": "BF_PS5-08-23HP-3024", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0098", "as": "BF_PS5-08-23HP-3025", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00590-0099", "as": "BF_PS6-08-23HP-3001", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0100", "as": "BF_PS6-08-23HP-3002", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0101", "as": "BF_PS6-08-23HP-3003", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0102", "as": "BF_PS6-08-23HP-3004", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0103", "as": "BF_PS6-08-23HP-3005", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0104", "as": "BF_PS6-08-23HP-3006", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0105", "as": "BF_PS6-08-23HP-3007", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0106", "as": "BF_PS6-08-23HP-3008", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0107", "as": "BF_PS6-08-23HP-3009", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0108", "as": "BF_PS6-08-23HP-3010", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0109", "as": "BF_PS6-08-23HP-3011", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0110", "as": "BF_PS6-08-23HP-3012", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0111", "as": "BF_PS6-08-23HP-3013", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00590-0112", "as": "BF_PS6-08-23HP-3014", "de": "FI23VTM1 - VHF Trunk Radios", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00596-0204", "as": "BF_PS6-08-06AH-0001", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0205", "as": "BF_PS6-08-06AH-0002", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0206", "as": "BF_PS6-08-06AH-0003", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0207", "as": "BF_PS6-08-06AH-0004", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0208", "as": "BF_PS6-08-06AH-0005", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0209", "as": "BF_PS6-08-06AH-0006", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0210", "as": "BF_PS6-08-06AH-0007", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0211", "as": "BF_PS6-08-06AH-0008", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00596-0212", "as": "BF_PS6-08-06AH-0009", "de": "FI06AH - Audio challenge speaker Test", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00597-0111", "as": "BF_PS5-08-35ON-1001", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00597-0112", "as": "BF_PS5-08-35ON-1002", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00597-0113", "as": "BF_PS5-08-35ON-1003", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00597-0114", "as": "BF_PS5-08-35ON-1004", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-35 - Optical Transport Network", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00597-0115", "as": "BF_PS6-08-35ON-1001", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00597-0116", "as": "BF_PS6-08-35ON-1002", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00597-0117", "as": "BF_PS6-08-35ON-1003", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00597-0118", "as": "BF_PS6-08-35ON-1004", "de": "FI35ON - OTN Node", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-35 - Optical Transport Network", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00599-0097", "as": "BF_PS5-08-12BT-0001", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0098", "as": "BF_PS5-08-12BT-0104", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0099", "as": "BF_PS5-08-12BT-0105", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0100", "as": "BF_PS5-08-12BT-0106", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0101", "as": "BF_PS5-08-12BT-0107", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0102", "as": "BF_PS5-08-12BT-0108", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0103", "as": "BF_PS5-08-12BT-0109", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0104", "as": "BF_PS5-08-12BT-1903", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0105", "as": "BF_PS5-08-12BT-1904", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0106", "as": "BF_PS5-08-15CP-0001", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0107", "as": "BF_PS5-08-15CP-0002", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0108", "as": "BF_PS5-08-15CP-0003", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0109", "as": "BF_PS5-08-15CP-0004", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0110", "as": "BF_PS5-08-15CP-0005", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0111", "as": "BF_PS5-08-15CP-0006", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0112", "as": "BF_PS5-08-15CP-0007", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0113", "as": "BF_PS5-08-15CP-0008", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0114", "as": "BF_PS5-08-85CP-0024", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00599-0115", "as": "BF_PS5-08-85CP-0025", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00599-0116", "as": "BF_PS6-08-12BT-0101", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00599-0117", "as": "BF_PS6-08-12BT-0102", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00599-0118", "as": "BF_PS6-08-12BT-0104", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00599-0119", "as": "BF_PS6-08-12BT-0105", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00599-0120", "as": "BF_PS6-08-12BT-0107", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00599-0121", "as": "BF_PS6-08-15CP-0001", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0122", "as": "BF_PS6-08-15CP-0002", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0123", "as": "BF_PS6-08-15CP-0003", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0124", "as": "BF_PS6-08-15CP-0004", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0125", "as": "BF_PS6-08-15CP-0005", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0126", "as": "BF_PS6-08-15CP-0006", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0127", "as": "BF_PS6-08-15CP-0007", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0128", "as": "BF_PS6-08-15CP-0008", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00599-0129", "as": "BF_PS6-08-85CP-0021", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00599-0130", "as": "BF_PS6-08-85CP-0022", "de": "FI00JB - Active Junction Box", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00600-0017", "as": "BF_PS5-08-83IU-1003", "de": "FI83PID - PIDS", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00600-0018", "as": "BF_PS6-08-83IU-1003", "de": "FI83PID - PIDS", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0529", "as": "PS6-25-DM-3100A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0530", "as": "PS6-25-DM-3100A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0531", "as": "PS6-25-DM-3100A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0532", "as": "PS6-25-DM-3100A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0533", "as": "PS6-25-DM-3100A-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0534", "as": "PS6-25-DM-3100A-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0535", "as": "PS6-25-DM-3100B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0536", "as": "PS6-25-DM-3100B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0537", "as": "PS6-25-DM-3100B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0538", "as": "PS6-25-DM-3100B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0539", "as": "PS6-25-DM-3100B-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0540", "as": "PS6-25-DM-3100B-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0541", "as": "PS6-25-DM-3100C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0542", "as": "PS6-25-DM-3100C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0543", "as": "PS6-25-DM-3100C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0544", "as": "PS6-25-DM-3100C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0545", "as": "PS6-25-DM-3100C-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0546", "as": "PS6-25-DM-3100C-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0547", "as": "PS6-61-IDH-3100A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0548", "as": "PS6-61-IDH-3100A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0549", "as": "PS6-61-IDH-3100A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0550", "as": "PS6-61-IDH-3100A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0551", "as": "PS6-61-IDH-3100A-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0552", "as": "PS6-61-IDH-3100A-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0553", "as": "PS6-61-IDH-3100A-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0554", "as": "PS6-61-IDH-3100A-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0555", "as": "PS6-61-IDH-3100A-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0556", "as": "PS6-61-IDH-3100A-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0557", "as": "PS6-61-IDH-3100A-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0558", "as": "PS6-61-IDH-3100A-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0559", "as": "PS6-61-IDH-3100B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0560", "as": "PS6-61-IDH-3100B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0561", "as": "PS6-61-IDH-3100B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0562", "as": "PS6-61-IDH-3100B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0563", "as": "PS6-61-IDH-3100B-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0564", "as": "PS6-61-IDH-3100B-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0565", "as": "PS6-61-IDH-3100B-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0566", "as": "PS6-61-IDH-3100B-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0567", "as": "PS6-61-IDH-3100B-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0568", "as": "PS6-61-IDH-3100B-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0569", "as": "PS6-61-IDH-3100B-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0570", "as": "PS6-61-IDH-3100B-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0571", "as": "PS6-61-IDH-3100C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0572", "as": "PS6-61-IDH-3100C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0573", "as": "PS6-61-IDH-3100C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0574", "as": "PS6-61-IDH-3100C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0575", "as": "PS6-61-IDH-3100C-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0576", "as": "PS6-61-IDH-3100C-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0577", "as": "PS6-61-IDH-3100C-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0578", "as": "PS6-61-IDH-3100C-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0579", "as": "PS6-61-IDH-3100C-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0580", "as": "PS6-61-IDH-3100C-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0581", "as": "PS6-61-IDH-3100C-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0582", "as": "PS6-61-IDH-3100C-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0583", "as": "PS6-61-IJ-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0584", "as": "PS6-61-IJ-0010-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0585", "as": "PS6-61-IJ-0010-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0586", "as": "PS6-61-IJ-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0587", "as": "PS6-61-IJ-0011-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0588", "as": "PS6-61-IJ-0011-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0589", "as": "PS6-61-ISR-0101-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0590", "as": "PS6-61-ISR-0101-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0591", "as": "PS6-61-ISR-0101-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0592", "as": "PS6-61-IU-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0593", "as": "PS6-61-IU-0010-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0594", "as": "PS6-61-IU-0010-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0595", "as": "PS6-61-IU-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0596", "as": "PS6-61-IU-0011-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0597", "as": "PS6-61-IU-0011-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00602-0598", "as": "PS6-61-IU-3100A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00602-0599", "as": "PS6-61-IU-3100A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0600", "as": "PS6-61-IU-3100A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0601", "as": "PS6-61-IU-3100A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0602", "as": "PS6-61-IU-3100B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0603", "as": "PS6-61-IU-3100B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0604", "as": "PS6-61-IU-3100B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0605", "as": "PS6-61-IU-3100B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0606", "as": "PS6-61-IU-3100C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0607", "as": "PS6-61-IU-3100C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0608", "as": "PS6-61-IU-3100C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0609", "as": "PS6-61-IU-3100C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00602-0610", "as": "PS6-61-IV-0001A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00602-0611", "as": "PS6-61-IV-0001A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00602-0612", "as": "PS6-61-IV-0001A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00602-0613", "as": "PS6-61-IV-0001B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00602-0614", "as": "PS6-61-IV-0001B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00602-0615", "as": "PS6-61-IV-0001B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00602-0616", "as": "PS6-61-NER-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0617", "as": "PS6-61-NER-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0618", "as": "PS6-63-IV-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0619", "as": "PS6-63-IV-0010-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0620", "as": "PS6-63-IV-0010-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0621", "as": "PS6-63-NER-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0622", "as": "PS6-79-BH-0001-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0623", "as": "PS6-79-BH-0001-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0624", "as": "PS6-79-BH-0001-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0625", "as": "PS6-79-BH-0002-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0626", "as": "PS6-79-BH-0002-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0627", "as": "PS6-79-BH-0002-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00602-0849", "as": "PS5-25-DM-3100A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0850", "as": "PS5-25-DM-3100A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0851", "as": "PS5-25-DM-3100A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0852", "as": "PS5-25-DM-3100A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0853", "as": "PS5-25-DM-3100A-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0854", "as": "PS5-25-DM-3100A-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0855", "as": "PS5-25-DM-3100B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0856", "as": "PS5-25-DM-3100B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0857", "as": "PS5-25-DM-3100B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0858", "as": "PS5-25-DM-3100B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0859", "as": "PS5-25-DM-3100B-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0860", "as": "PS5-25-DM-3100B-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0861", "as": "PS5-25-DM-3100C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0862", "as": "PS5-25-DM-3100C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0863", "as": "PS5-25-DM-3100C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0864", "as": "PS5-25-DM-3100C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0865", "as": "PS5-25-DM-3100C-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0866", "as": "PS5-25-DM-3100C-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0867", "as": "PS5-60-IJ-0001A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0868", "as": "PS5-60-IJ-0001B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0869", "as": "PS5-60-IJ-0001C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0870", "as": "PS5-60-IJ-0001D-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0871", "as": "PS5-60-IJ-0001E-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0872", "as": "PS5-60-IJ-0001F-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0873", "as": "PS5-60-IJ-0001G-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00602-0874", "as": "PS5-61-IDH-3100A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0875", "as": "PS5-61-IDH-3100A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0876", "as": "PS5-61-IDH-3100A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0877", "as": "PS5-61-IDH-3100A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0878", "as": "PS5-61-IDH-3100A-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0879", "as": "PS5-61-IDH-3100A-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0880", "as": "PS5-61-IDH-3100A-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0881", "as": "PS5-61-IDH-3100A-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0882", "as": "PS5-61-IDH-3100A-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0883", "as": "PS5-61-IDH-3100A-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0884", "as": "PS5-61-IDH-3100A-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0885", "as": "PS5-61-IDH-3100A-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0886", "as": "PS5-61-IDH-3100B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0887", "as": "PS5-61-IDH-3100B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0888", "as": "PS5-61-IDH-3100B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0889", "as": "PS5-61-IDH-3100B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0890", "as": "PS5-61-IDH-3100B-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0891", "as": "PS5-61-IDH-3100B-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0892", "as": "PS5-61-IDH-3100B-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0893", "as": "PS5-61-IDH-3100B-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0894", "as": "PS5-61-IDH-3100B-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0895", "as": "PS5-61-IDH-3100B-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0896", "as": "PS5-61-IDH-3100B-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0897", "as": "PS5-61-IDH-3100B-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0898", "as": "PS5-61-IDH-3100C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0899", "as": "PS5-61-IDH-3100C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0900", "as": "PS5-61-IDH-3100C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0901", "as": "PS5-61-IDH-3100C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0902", "as": "PS5-61-IDH-3100C-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0903", "as": "PS5-61-IDH-3100C-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0904", "as": "PS5-61-IDH-3100C-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0905", "as": "PS5-61-IDH-3100C-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0906", "as": "PS5-61-IDH-3100C-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0907", "as": "PS5-61-IDH-3100C-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0908", "as": "PS5-61-IDH-3100C-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0909", "as": "PS5-61-IDH-3100C-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0910", "as": "PS5-61-IJ-0001-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0911", "as": "PS5-61-IJ-0001-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0912", "as": "PS5-61-IJ-0001-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0913", "as": "PS5-61-IJ-0001-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0914", "as": "PS5-61-IJ-0001-CH05", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0915", "as": "PS5-61-IJ-0001-CH06", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00602-0916", "as": "PS5-61-IJ-0001-CH07", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0917", "as": "PS5-61-IJ-0001-CH08", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0918", "as": "PS5-61-IJ-0001-CH09", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0919", "as": "PS5-61-IJ-0001-CH10", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0920", "as": "PS5-61-IJ-0001-CH11", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0921", "as": "PS5-61-IJ-0001-CH12", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0922", "as": "PS5-61-IJ-0001-CH13", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0923", "as": "PS5-61-IJ-0001-CH14", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0924", "as": "PS5-61-IJ-0001-CH15", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0925", "as": "PS5-61-IJ-0001-CH16", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0926", "as": "PS5-61-IJ-0001-CH17", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0927", "as": "PS5-61-IJ-0001-CH18", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0928", "as": "PS5-61-IJ-0001-CH19", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0929", "as": "PS5-61-IJ-0001-CH20", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Completed (not Closed)"}, {"id": "T-00602-0930", "as": "PS5-61-IJ-0001-CH21", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00602-0931", "as": "PS5-61-IJ-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0932", "as": "PS5-61-IJ-0010-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0933", "as": "PS5-61-IJ-0010-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0934", "as": "PS5-61-IJ-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0935", "as": "PS5-61-IJ-0011-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0936", "as": "PS5-61-IJ-0011-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0937", "as": "PS5-61-ISR-0101-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0938", "as": "PS5-61-ISR-0101-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0939", "as": "PS5-61-ISR-0101-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0940", "as": "PS5-61-ISR-0102-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0941", "as": "PS5-61-ISR-0102-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0942", "as": "PS5-61-ISR-0102-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-0943", "as": "PS5-61-IU-0001A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00602-0944", "as": "PS5-61-IU-0001A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0945", "as": "PS5-61-IU-0001A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0946", "as": "PS5-61-IU-0001B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0947", "as": "PS5-61-IU-0001B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0948", "as": "PS5-61-IU-0001B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0949", "as": "PS5-61-IU-0001C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0950", "as": "PS5-61-IU-0001C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0951", "as": "PS5-61-IU-0001C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0952", "as": "PS5-61-IU-0001D-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0953", "as": "PS5-61-IU-0001D-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0954", "as": "PS5-61-IU-0001D-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0955", "as": "PS5-61-IU-0001E-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0956", "as": "PS5-61-IU-0001E-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0957", "as": "PS5-61-IU-0001E-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0958", "as": "PS5-61-IU-0001F-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0959", "as": "PS5-61-IU-0001F-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0960", "as": "PS5-61-IU-0001F-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-0961", "as": "PS5-61-IU-0001G-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00602-0962", "as": "PS5-61-IU-0001G-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00602-0963", "as": "PS5-61-IU-0001G-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Started (not Completed)"}, {"id": "T-00602-0964", "as": "PS5-61-IU-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0965", "as": "PS5-61-IU-0010-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0966", "as": "PS5-61-IU-0010-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0967", "as": "PS5-61-IU-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0968", "as": "PS5-61-IU-0011-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0969", "as": "PS5-61-IU-0011-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-0970", "as": "PS5-61-IU-3100A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00602-0971", "as": "PS5-61-IU-3100A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00602-0972", "as": "PS5-61-IU-3100A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00602-0973", "as": "PS5-61-IU-3100A-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0974", "as": "PS5-61-IU-3100B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00602-0975", "as": "PS5-61-IU-3100B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00602-0976", "as": "PS5-61-IU-3100B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00602-0977", "as": "PS5-61-IU-3100B-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0978", "as": "PS5-61-IU-3100C-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00602-0979", "as": "PS5-61-IU-3100C-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00602-0980", "as": "PS5-61-IU-3100C-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Completed (not Closed)"}, {"id": "T-00602-0981", "as": "PS5-61-IU-3100C-CH04", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00602-0982", "as": "PS5-61-IV-0001A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00602-0983", "as": "PS5-61-IV-0001A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00602-0984", "as": "PS5-61-IV-0001A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00602-0985", "as": "PS5-61-IV-0001B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00602-0986", "as": "PS5-61-IV-0001B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00602-0987", "as": "PS5-61-IV-0001B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00602-0988", "as": "PS5-61-IV-0002A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0989", "as": "PS5-61-IV-0002A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0990", "as": "PS5-61-IV-0002A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0991", "as": "PS5-61-IV-0002B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0992", "as": "PS5-61-IV-0002B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0993", "as": "PS5-61-IV-0002B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00602-0994", "as": "PS5-61-IV-0005A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00602-0995", "as": "PS5-61-IV-0005A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00602-0996", "as": "PS5-61-IV-0005A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00602-0997", "as": "PS5-61-IV-0005B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00602-0998", "as": "PS5-61-IV-0005B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00602-0999", "as": "PS5-61-IV-0005B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00602-1000", "as": "PS5-61-IV-0007A-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-1001", "as": "PS5-61-IV-0007A-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-1002", "as": "PS5-61-IV-0007A-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-1003", "as": "PS5-61-IV-0007B-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-1004", "as": "PS5-61-IV-0007B-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-1005", "as": "PS5-61-IV-0007B-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00602-1006", "as": "PS5-61-NER-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1007", "as": "PS5-61-NER-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1008", "as": "PS5-63-IV-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1009", "as": "PS5-63-IV-0010-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1010", "as": "PS5-63-IV-0010-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1011", "as": "PS5-63-IV-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1012", "as": "PS5-63-IV-0011-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1013", "as": "PS5-63-IV-0011-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1014", "as": "PS5-63-NER-0010-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1015", "as": "PS5-63-NER-0011-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00602-1016", "as": "PS5-79-BH-0001-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1017", "as": "PS5-79-BH-0001-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1018", "as": "PS5-79-BH-0001-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1019", "as": "PS5-79-BH-0002-CH01", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1020", "as": "PS5-79-BH-0002-CH02", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00602-1021", "as": "PS5-79-BH-0002-CH03", "de": "TPX08-02 - HV power cable", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0053", "as": "PS6-61-IJ-0001-CL11", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-0054", "as": "PS6-61-IJ-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0055", "as": "PS6-61-IJ-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0056", "as": "PS6-61-IK-0001-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0057", "as": "PS6-61-IK-0001-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0058", "as": "PS6-61-IK-0001-CL03", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0059", "as": "PS6-61-IK-0001-CL04", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0060", "as": "PS6-61-IK-0001-CL05", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0061", "as": "PS6-61-IK-0001-CL06", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0062", "as": "PS6-61-IK-0001-CL07", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0063", "as": "PS6-61-IK-0001-CL08", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0064", "as": "PS6-61-IK-0001-CL09", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0065", "as": "PS6-61-IK-0001-CL10", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0066", "as": "PS6-61-IK-0001-CL11", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0067", "as": "PS6-61-IK-0001-CL12", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0068", "as": "PS6-61-IK-0001-CL13", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0069", "as": "PS6-61-IK-0001-CL14", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0070", "as": "PS6-61-IK-0001-CL15", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0071", "as": "PS6-61-IK-0001-CL16", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0072", "as": "PS6-61-IK-0001-CL17", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0073", "as": "PS6-61-IK-0001-CL18", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0074", "as": "PS6-61-IK-0001-CL19", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0075", "as": "PS6-61-IK-0001-CL20", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0076", "as": "PS6-61-IK-0001-CL21", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0077", "as": "PS6-61-IK-0001-CL22", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0078", "as": "PS6-61-IK-0001-CL23", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0079", "as": "PS6-61-IK-0001-CL24", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0080", "as": "PS6-61-IK-0001-CL25", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0081", "as": "PS6-61-IK-0001-CL26", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0082", "as": "PS6-61-IK-0001-CL27", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0083", "as": "PS6-61-IK-0001-CL28", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0084", "as": "PS6-61-IK-0001-CL29", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0085", "as": "PS6-61-IK-0001-CL30", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0086", "as": "PS6-61-IK-0001-CL31", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0087", "as": "PS6-61-IK-0001-CL32", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0088", "as": "PS6-61-IK-0001-CL33", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0089", "as": "PS6-61-IK-0001-CL34", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0090", "as": "PS6-61-IK-0001-CL35", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0091", "as": "PS6-61-IK-0001-CL36", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0092", "as": "PS6-61-IK-0001-CL44", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0093", "as": "PS6-61-IK-0001-CL45", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0094", "as": "PS6-61-ISR-0101-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-0095", "as": "PS6-61-IU-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0096", "as": "PS6-61-IU-0010-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0097", "as": "PS6-61-IU-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0098", "as": "PS6-61-IU-0011-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0099", "as": "PS6-61-IV-0001A-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0100", "as": "PS6-61-IV-0001B-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0101", "as": "PS6-61-NER-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0102", "as": "PS6-61-NER-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-0103", "as": "PS6-63-IV-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-0104", "as": "PS6-63-NER-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-0248", "as": "PS5-61-IJ-0001-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0249", "as": "PS5-61-IJ-0001-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0250", "as": "PS5-61-IJ-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0251", "as": "PS5-61-IJ-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0252", "as": "PS5-61-IK-0001-CG01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0253", "as": "PS5-61-IK-0001-CG02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0254", "as": "PS5-61-IK-0001-CG03", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0255", "as": "PS5-61-IK-0001-CG04", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0256", "as": "PS5-61-IK-0001-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0257", "as": "PS5-61-IK-0001-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0258", "as": "PS5-61-IK-0001-CL03", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0259", "as": "PS5-61-IK-0001-CL04", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0260", "as": "PS5-61-IK-0001-CL05", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0261", "as": "PS5-61-IK-0001-CL06", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0262", "as": "PS5-61-IK-0001-CL07", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0263", "as": "PS5-61-IK-0001-CL08", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0264", "as": "PS5-61-IK-0001-CL09", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0265", "as": "PS5-61-IK-0001-CL10", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0266", "as": "PS5-61-IK-0001-CL11", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0267", "as": "PS5-61-IK-0001-CL12", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0268", "as": "PS5-61-IK-0001-CL13", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0269", "as": "PS5-61-IK-0001-CL14", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0270", "as": "PS5-61-IK-0001-CL15", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0271", "as": "PS5-61-IK-0001-CL16", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0272", "as": "PS5-61-IK-0001-CL17", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0273", "as": "PS5-61-IK-0001-CL18", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0274", "as": "PS5-61-IK-0001-CL19", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0275", "as": "PS5-61-IK-0001-CL20", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0276", "as": "PS5-61-IK-0001-CL21", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0277", "as": "PS5-61-IK-0001-CL22", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0278", "as": "PS5-61-IK-0001-CL23", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0279", "as": "PS5-61-IK-0001-CL24", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0280", "as": "PS5-61-IK-0001-CL25", "de