": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0281", "as": "PS5-61-IK-0001-CL26", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0282", "as": "PS5-61-IK-0001-CL27", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0283", "as": "PS5-61-IK-0001-CL28", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0284", "as": "PS5-61-IK-0001-CL29", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0285", "as": "PS5-61-IK-0001-CL30", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0286", "as": "PS5-61-IK-0001-CL31", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0287", "as": "PS5-61-IK-0001-CL32", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0288", "as": "PS5-61-IK-0001-CL33", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0289", "as": "PS5-61-IK-0001-CL34", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0290", "as": "PS5-61-IK-0001-CL35", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0291", "as": "PS5-61-IK-0001-CL36", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0292", "as": "PS5-61-IK-0001-CL44", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0293", "as": "PS5-61-IK-0001-CL45", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0294", "as": "PS5-61-ISR-0101-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0295", "as": "PS5-61-ISR-0102-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0296", "as": "PS5-61-IU-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0297", "as": "PS5-61-IU-0010-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0298", "as": "PS5-61-IU-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0299", "as": "PS5-61-IU-0011-CL02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0300", "as": "PS5-61-IV-0001A-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0301", "as": "PS5-61-IV-0001B-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00604-0302", "as": "PS5-61-NER-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0303", "as": "PS5-61-NER-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00604-0304", "as": "PS5-63-IV-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0305", "as": "PS5-63-IV-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0306", "as": "PS5-63-NER-0010-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0307", "as": "PS5-63-NER-0011-CL01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00604-0550", "as": "PS6-61-IK-0001-CG01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-0551", "as": "PS6-61-IK-0001-CG02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00604-1892", "as": "PS6-08-01FB-0701-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1893", "as": "PS6-08-01FB-0702-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1894", "as": "PS6-08-01FB-0703-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1895", "as": "PS6-08-01FB-0704-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1896", "as": "PS6-08-01FB-0704-CS02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1897", "as": "PS6-08-01FB-0801-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1898", "as": "PS6-08-01FB-0802-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00604-1899", "as": "PS6-08-01FB-0803-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1900", "as": "PS6-08-01FB-0804-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1901", "as": "PS6-08-01FB-0804-CS02", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1902", "as": "PS6-08-03FB-0001-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1903", "as": "PS6-08-03FB-0002-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1904", "as": "PS6-08-03FB-0101-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1905", "as": "PS6-08-03FB-0102-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1906", "as": "PS6-08-03FB-0103-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1907", "as": "PS6-08-03FB-0104-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1908", "as": "PS6-08-12BT-0101-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1909", "as": "PS6-08-12BT-0102-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1910", "as": "PS6-08-12BT-0104-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1911", "as": "PS6-08-12BT-0105-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1912", "as": "PS6-08-12BT-0107-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00604-1913", "as": "PS6-08-15CP-0001-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1914", "as": "PS6-08-15CP-0002-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1915", "as": "PS6-08-15CP-0003-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1916", "as": "PS6-08-15CP-0004-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1917", "as": "PS6-08-15CP-0005-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1918", "as": "PS6-08-15CP-0006-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1919", "as": "PS6-08-15CP-0007-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1920", "as": "PS6-08-15CP-0008-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00604-1921", "as": "PS6-08-52BT-0131-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00604-1922", "as": "PS6-08-52BT-0132-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00604-1923", "as": "PS6-08-52BT-0133-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00604-1924", "as": "PS6-08-52BT-0134-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00604-1925", "as": "PS6-08-52BT-0931-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00604-1926", "as": "PS6-08-61BT-0002-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00604-1927", "as": "PS6-08-85CP-0021-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00604-1928", "as": "PS6-08-85CP-0022-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00604-1929", "as": "PS6-08-85CP-1201-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00604-1930", "as": "PS6-08-85CP-1202-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00604-1931", "as": "PS6-08-85CP-1501-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00604-1932", "as": "PS6-08-85CP-1601-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00604-2039", "as": "PS6-08-52CM-0032-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2040", "as": "PS6-08-52CM-0033-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2041", "as": "PS6-08-52CM-0034-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2042", "as": "PS6-08-52CM-0131-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2043", "as": "PS6-08-52CM-0132-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2044", "as": "PS6-08-52CM-0133-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2045", "as": "PS6-08-52CM-0134-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2046", "as": "PS6-08-52CM-0931-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00604-2047", "as": "PS6-08-52TK-0032-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2048", "as": "PS6-08-52TK-0033-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2049", "as": "PS6-08-52TK-0034-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2050", "as": "PS6-08-52TK-0131-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2051", "as": "PS6-08-52TK-0132-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2052", "as": "PS6-08-52TK-0133-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2053", "as": "PS6-08-52TK-0134-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00604-2054", "as": "PS6-08-52TK-0931-CS01", "de": "CPX09a - LV Power Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-0053", "as": "PS6-61-IJ-0001-CL11", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-0054", "as": "PS6-61-IJ-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0055", "as": "PS6-61-IJ-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0056", "as": "PS6-61-IK-0001-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0057", "as": "PS6-61-IK-0001-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0058", "as": "PS6-61-IK-0001-CL03", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0059", "as": "PS6-61-IK-0001-CL04", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0060", "as": "PS6-61-IK-0001-CL05", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0061", "as": "PS6-61-IK-0001-CL06", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0062", "as": "PS6-61-IK-0001-CL07", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0063", "as": "PS6-61-IK-0001-CL08", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0064", "as": "PS6-61-IK-0001-CL09", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0065", "as": "PS6-61-IK-0001-CL10", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0066", "as": "PS6-61-IK-0001-CL11", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0067", "as": "PS6-61-IK-0001-CL12", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0068", "as": "PS6-61-IK-0001-CL13", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0069", "as": "PS6-61-IK-0001-CL14", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0070", "as": "PS6-61-IK-0001-CL15", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0071", "as": "PS6-61-IK-0001-CL16", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0072", "as": "PS6-61-IK-0001-CL17", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0073", "as": "PS6-61-IK-0001-CL18", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0074", "as": "PS6-61-IK-0001-CL19", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0075", "as": "PS6-61-IK-0001-CL20", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0076", "as": "PS6-61-IK-0001-CL21", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0077", "as": "PS6-61-IK-0001-CL22", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0078", "as": "PS6-61-IK-0001-CL23", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0079", "as": "PS6-61-IK-0001-CL24", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0080", "as": "PS6-61-IK-0001-CL25", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0081", "as": "PS6-61-IK-0001-CL26", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0082", "as": "PS6-61-IK-0001-CL27", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0083", "as": "PS6-61-IK-0001-CL28", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0084", "as": "PS6-61-IK-0001-CL29", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0085", "as": "PS6-61-IK-0001-CL30", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0086", "as": "PS6-61-IK-0001-CL31", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0087", "as": "PS6-61-IK-0001-CL32", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0088", "as": "PS6-61-IK-0001-CL33", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0089", "as": "PS6-61-IK-0001-CL34", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0090", "as": "PS6-61-IK-0001-CL35", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0091", "as": "PS6-61-IK-0001-CL36", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0092", "as": "PS6-61-IK-0001-CL44", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00605-0093", "as": "PS6-61-IK-0001-CL45", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00605-0094", "as": "PS6-61-ISR-0101-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00605-0095", "as": "PS6-61-IU-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0096", "as": "PS6-61-IU-0010-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0097", "as": "PS6-61-IU-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0098", "as": "PS6-61-IU-0011-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0099", "as": "PS6-61-IV-0001A-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00605-0100", "as": "PS6-61-IV-0001B-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00605-0101", "as": "PS6-61-NER-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0102", "as": "PS6-61-NER-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00605-0103", "as": "PS6-63-IV-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00605-0104", "as": "PS6-63-NER-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00605-0248", "as": "PS5-61-IJ-0001-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0249", "as": "PS5-61-IJ-0001-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0250", "as": "PS5-61-IJ-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0251", "as": "PS5-61-IJ-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0252", "as": "PS5-61-IK-0001-CG01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0253", "as": "PS5-61-IK-0001-CG02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0254", "as": "PS5-61-IK-0001-CG03", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0255", "as": "PS5-61-IK-0001-CG04", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0256", "as": "PS5-61-IK-0001-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0257", "as": "PS5-61-IK-0001-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0258", "as": "PS5-61-IK-0001-CL03", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0259", "as": "PS5-61-IK-0001-CL04", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0260", "as": "PS5-61-IK-0001-CL05", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0261", "as": "PS5-61-IK-0001-CL06", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0262", "as": "PS5-61-IK-0001-CL07", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0263", "as": "PS5-61-IK-0001-CL08", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0264", "as": "PS5-61-IK-0001-CL09", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0265", "as": "PS5-61-IK-0001-CL10", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0266", "as": "PS5-61-IK-0001-CL11", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0267", "as": "PS5-61-IK-0001-CL12", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0268", "as": "PS5-61-IK-0001-CL13", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0269", "as": "PS5-61-IK-0001-CL14", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0270", "as": "PS5-61-IK-0001-CL15", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0271", "as": "PS5-61-IK-0001-CL16", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0272", "as": "PS5-61-IK-0001-CL17", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0273", "as": "PS5-61-IK-0001-CL18", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0274", "as": "PS5-61-IK-0001-CL19", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0275", "as": "PS5-61-IK-0001-CL20", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0276", "as": "PS5-61-IK-0001-CL21", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0277", "as": "PS5-61-IK-0001-CL22", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0278", "as": "PS5-61-IK-0001-CL23", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0279", "as": "PS5-61-IK-0001-CL24", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0280", "as": "PS5-61-IK-0001-CL25", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0281", "as": "PS5-61-IK-0001-CL26", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0282", "as": "PS5-61-IK-0001-CL27", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0283", "as": "PS5-61-IK-0001-CL28", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0284", "as": "PS5-61-IK-0001-CL29", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0285", "as": "PS5-61-IK-0001-CL30", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0286", "as": "PS5-61-IK-0001-CL31", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0287", "as": "PS5-61-IK-0001-CL32", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0288", "as": "PS5-61-IK-0001-CL33", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0289", "as": "PS5-61-IK-0001-CL34", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0290", "as": "PS5-61-IK-0001-CL35", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0291", "as": "PS5-61-IK-0001-CL36", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "To be completed"}, {"id": "T-00605-0292", "as": "PS5-61-IK-0001-CL44", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0293", "as": "PS5-61-IK-0001-CL45", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0294", "as": "PS5-61-ISR-0101-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0295", "as": "PS5-61-ISR-0102-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0296", "as": "PS5-61-IU-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0297", "as": "PS5-61-IU-0010-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0298", "as": "PS5-61-IU-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0299", "as": "PS5-61-IU-0011-CL02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0300", "as": "PS5-61-IV-0001A-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0301", "as": "PS5-61-IV-0001B-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00605-0302", "as": "PS5-61-NER-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0303", "as": "PS5-61-NER-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00605-0304", "as": "PS5-63-IV-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0305", "as": "PS5-63-IV-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0306", "as": "PS5-63-NER-0010-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0307", "as": "PS5-63-NER-0011-CL01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00605-0550", "as": "PS6-61-IK-0001-CG01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00605-0551", "as": "PS6-61-IK-0001-CG02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00605-1892", "as": "PS6-08-01FB-0701-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1893", "as": "PS6-08-01FB-0702-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1894", "as": "PS6-08-01FB-0703-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1895", "as": "PS6-08-01FB-0704-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1896", "as": "PS6-08-01FB-0704-CS02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1897", "as": "PS6-08-01FB-0801-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1898", "as": "PS6-08-01FB-0802-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1899", "as": "PS6-08-01FB-0803-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1900", "as": "PS6-08-01FB-0804-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1901", "as": "PS6-08-01FB-0804-CS02", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1902", "as": "PS6-08-03FB-0001-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1903", "as": "PS6-08-03FB-0002-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1904", "as": "PS6-08-03FB-0101-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1905", "as": "PS6-08-03FB-0102-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1906", "as": "PS6-08-03FB-0103-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1907", "as": "PS6-08-03FB-0104-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1908", "as": "PS6-08-12BT-0101-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1909", "as": "PS6-08-12BT-0102-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1910", "as": "PS6-08-12BT-0104-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1911", "as": "PS6-08-12BT-0105-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1912", "as": "PS6-08-12BT-0107-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00605-1913", "as": "PS6-08-15CP-0001-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1914", "as": "PS6-08-15CP-0002-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1915", "as": "PS6-08-15CP-0003-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1916", "as": "PS6-08-15CP-0004-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1917", "as": "PS6-08-15CP-0005-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1918", "as": "PS6-08-15CP-0006-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1919", "as": "PS6-08-15CP-0007-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1920", "as": "PS6-08-15CP-0008-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00605-1921", "as": "PS6-08-52BT-0131-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-1922", "as": "PS6-08-52BT-0132-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-1923", "as": "PS6-08-52BT-0133-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-1924", "as": "PS6-08-52BT-0134-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-1925", "as": "PS6-08-52BT-0931-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-1926", "as": "PS6-08-61BT-0002-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00605-1927", "as": "PS6-08-85CP-0021-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-1928", "as": "PS6-08-85CP-0022-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-1929", "as": "PS6-08-85CP-1201-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-1930", "as": "PS6-08-85CP-1202-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-1931", "as": "PS6-08-85CP-1501-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-1932", "as": "PS6-08-85CP-1601-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-2039", "as": "PS6-08-52CM-0032-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2040", "as": "PS6-08-52CM-0033-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2041", "as": "PS6-08-52CM-0034-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2042", "as": "PS6-08-52CM-0131-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2043", "as": "PS6-08-52CM-0132-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2044", "as": "PS6-08-52CM-0133-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2045", "as": "PS6-08-52CM-0134-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2046", "as": "PS6-08-52CM-0931-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00605-2047", "as": "PS6-08-52TK-0032-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2048", "as": "PS6-08-52TK-0033-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2049", "as": "PS6-08-52TK-0034-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2050", "as": "PS6-08-52TK-0131-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2051", "as": "PS6-08-52TK-0132-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2052", "as": "PS6-08-52TK-0133-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2053", "as": "PS6-08-52TK-0134-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00605-2054", "as": "PS6-08-52TK-0931-CS01", "de": "TPX09a - LV power cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00606-0018", "as": "PS6-61-IJ-0001-CD01", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0019", "as": "PS6-61-IJ-0001-CD02", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00606-0020", "as": "PS6-61-IJ-0001-CD03", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00606-0021", "as": "PS6-61-IJ-0001-CD04", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0022", "as": "PS6-61-IJ-0001-CD05", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0023", "as": "PS6-61-IJ-0001-CD06", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0024", "as": "PS6-61-IJ-0001-CD07", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0025", "as": "PS6-61-IJ-0001-CD08", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0026", "as": "PS6-61-IJ-0001-CD09", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0027", "as": "PS6-61-IJ-0001-CD10", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00606-0065", "as": "PS5-61-IE-0002-CD01", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00606-0066", "as": "PS5-61-IE-0002-CD02", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00606-0067", "as": "PS5-61-IE-0002-CD03", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00606-0068", "as": "PS5-61-IE-0002-CD04", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00606-0069", "as": "PS5-61-IE-0002-CD05", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00606-0070", "as": "PS5-61-IE-0002-CD06", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00606-0071", "as": "PS5-61-IJ-0001-CD01", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00606-0072", "as": "PS5-61-IJ-0001-CD03", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00606-0073", "as": "PS5-61-IJ-0001-CD33", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00606-0074", "as": "PS5-61-IJ-0001-CD34", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00606-0075", "as": "PS5-61-IJ-0001-CD35", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00606-0076", "as": "PS5-61-IJ-0001-CD36", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00606-0077", "as": "PS5-61-IJ-0001-CD37", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00606-0078", "as": "PS5-61-IJ-0001-CD38", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00606-0079", "as": "PS5-61-IJ-0001-CD39", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00606-0080", "as": "PS5-61-IJ-0001-CD40", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00606-0081", "as": "PS5-61-IJ-0001-CD41", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00606-0082", "as": "PS5-61-IJ-0001-CD42", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00606-0141", "as": "PS6-61-IE-0001-CD10", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00606-0142", "as": "PS6-61-IE-0001-CD11", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00606-0143", "as": "PS6-61-IE-0001-CD12", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00606-0144", "as": "PS6-61-IE-0001-CD13", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00606-0145", "as": "PS6-61-IE-0001-CD14", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00606-0146", "as": "PS6-61-IE-0001-CD15", "de": "CPX10a - Multicore Electrical Control Cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00607-0018", "as": "PS6-61-IJ-0001-CD01", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0019", "as": "PS6-61-IJ-0001-CD02", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00607-0020", "as": "PS6-61-IJ-0001-CD03", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00607-0021", "as": "PS6-61-IJ-0001-CD04", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0022", "as": "PS6-61-IJ-0001-CD05", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0023", "as": "PS6-61-IJ-0001-CD06", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0024", "as": "PS6-61-IJ-0001-CD07", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0025", "as": "PS6-61-IJ-0001-CD08", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0026", "as": "PS6-61-IJ-0001-CD09", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0027", "as": "PS6-61-IJ-0001-CD10", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00607-0065", "as": "PS5-61-IE-0002-CD01", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00607-0066", "as": "PS5-61-IE-0002-CD02", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00607-0067", "as": "PS5-61-IE-0002-CD03", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00607-0068", "as": "PS5-61-IE-0002-CD04", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00607-0069", "as": "PS5-61-IE-0002-CD05", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00607-0070", "as": "PS5-61-IE-0002-CD06", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00607-0071", "as": "PS5-61-IJ-0001-CD01", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00607-0072", "as": "PS5-61-IJ-0001-CD03", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00607-0073", "as": "PS5-61-IJ-0001-CD33", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00607-0074", "as": "PS5-61-IJ-0001-CD34", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00607-0075", "as": "PS5-61-IJ-0001-CD35", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00607-0076", "as": "PS5-61-IJ-0001-CD36", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00607-0077", "as": "PS5-61-IJ-0001-CD37", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00607-0078", "as": "PS5-61-IJ-0001-CD38", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00607-0079", "as": "PS5-61-IJ-0001-CD39", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS5-61-IJ-0010)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00607-0080", "as": "PS5-61-IJ-0001-CD40", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00607-0081", "as": "PS5-61-IJ-0001-CD41", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00607-0082", "as": "PS5-61-IJ-0001-CD42", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS5-61-IJ-0011)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00607-0141", "as": "PS6-61-IE-0001-CD10", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00607-0142", "as": "PS6-61-IE-0001-CD11", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00607-0143", "as": "PS6-61-IE-0001-CD12", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00607-0144", "as": "PS6-61-IE-0001-CD13", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00607-0145", "as": "PS6-61-IE-0001-CD14", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00607-0146", "as": "PS6-61-IE-0001-CD15", "de": "TPX10a - Multicore electrical control cable (both end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0105", "as": "PS6-03-GDLHP-0105-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0106", "as": "PS6-03-GDLHP-0106-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0107", "as": "PS6-03-GDLHP-0107-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0108", "as": "PS6-03-GDLHP-0109-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0109", "as": "PS6-03-GDLHP-0111-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0110", "as": "PS6-05-IG-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00608-0111", "as": "PS6-05-IG-0004-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0112", "as": "PS6-05-IG-0006-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0113", "as": "PS6-05-IG-0007-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00608-0114", "as": "PS6-05-IG-0009-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0115", "as": "PS6-05-IG-0009-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00608-0116", "as": "PS6-25-DM-3200A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0117", "as": "PS6-25-DM-3200B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0118", "as": "PS6-25-DM-3300A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0119", "as": "PS6-25-DM-3300B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0120", "as": "PS6-25-DM-3400A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0121", "as": "PS6-25-DM-3400B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0122", "as": "PS6-25-DM-6400A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0123", "as": "PS6-25-DM-6400B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0124", "as": "PS6-25-DM-6500A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0125", "as": "PS6-25-DM-6500B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0126", "as": "PS6-25-DM-6600A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0127", "as": "PS6-25-DM-6600B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0128", "as": "PS6-25-FIT-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0129", "as": "PS6-25-FIT-0003A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0130", "as": "PS6-25-FIT-0003B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0131", "as": "PS6-25-FIT-0003C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0132", "as": "PS6-25-FIT-0004-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0133", "as": "PS6-25-HE-2100-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0134", "as": "PS6-25-HE-2200-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0135", "as": "PS6-25-HE-2300-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0136", "as": "PS6-25-UD-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0137", "as": "PS6-28-BE-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0138", "as": "PS6-28-DM-3100-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0139", "as": "PS6-28-DM-3800A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0140", "as": "PS6-28-DM-3800B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0141", "as": "PS6-28-DM-3800C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0142", "as": "PS6-28-DM-3900-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0143", "as": "PS6-28-HE-2100-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0144", "as": "PS6-53-DM-3100-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00608-0145", "as": "PS6-53-IN-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00608-0146", "as": "PS6-61-IDH-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0147", "as": "PS6-61-IDH-3100B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0148", "as": "PS6-61-IDH-3100C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0149", "as": "PS6-61-IG-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00608-0150", "as": "PS6-61-IG-0005-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0151", "as": "PS6-61-IG-0007-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0152", "as": "PS6-61-IG-0012A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0153", "as": "PS6-61-IG-0012B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0154", "as": "PS6-61-IG-0012C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0155", "as": "PS6-61-IG-0016-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0156", "as": "PS6-61-IG-0020-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0157", "as": "PS6-61-IK-0001-CL37", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0158", "as": "PS6-61-IK-0001-CL38", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0159", "as": "PS6-61-IK-0001-CL39", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0160", "as": "PS6-61-IK-0001-CL40", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0161", "as": "PS6-61-IK-0001-CL41", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0162", "as": "PS6-61-IK-0001-CL42", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0163", "as": "PS6-61-IK-0001-CL43", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0164", "as": "PS6-61-IV-0006A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0165", "as": "PS6-61-IV-0006B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0166", "as": "PS6-61-IV-0006C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00608-0167", "as": "PS6-75-DM-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00608-0168", "as": "PS6-75-DM-3100B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00608-0169", "as": "PS6-75-ISO-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0170", "as": "PS6-75-ISO-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0171", "as": "PS6-79-IV-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0172", "as": "PS6-79-IV-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0173", "as": "PS6-79-IV-0003-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0174", "as": "PS6-79-IV-0004-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0175", "as": "PS6-79-IV-0005-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00608-0350", "as": "PS5-01-FIT-0003A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0351", "as": "PS5-01-FIT-0003B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0352", "as": "PS5-01-FIT-0004A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0353", "as": "PS5-01-FIT-0004B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0354", "as": "PS5-01-IE-0001A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0355", "as": "PS5-01-IE-0001B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0356", "as": "PS5-01-IE-0002A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0357", "as": "PS5-01-IE-0002B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0358", "as": "PS5-01-IE-0009A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0359", "as": "PS5-01-IE-0009B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00608-0360", "as": "PS5-03-GDLHP-0137-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0361", "as": "PS5-03-GDLHP-0142-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0362", "as": "PS5-03-GDLHP-0143-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0363", "as": "PS5-03-GDLHP-0144-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0364", "as": "PS5-03-GDLHP-0146-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0365", "as": "PS5-03-GDLHP-0147-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0366", "as": "PS5-03-GDLHP-0149-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0367", "as": "PS5-03-GDLHP-0150-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0368", "as": "PS5-03-GDLHP-0401-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0369", "as": "PS5-05-IG-0004-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0370", "as": "PS5-05-IG-0006-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0371", "as": "PS5-25-DM-3200A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0372", "as": "PS5-25-DM-3200B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0373", "as": "PS5-25-DM-3300A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0374", "as": "PS5-25-DM-3300B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0375", "as": "PS5-25-DM-3400A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0376", "as": "PS5-25-DM-3400B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0377", "as": "PS5-25-DM-6400A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0378", "as": "PS5-25-DM-6400B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0379", "as": "PS5-25-DM-6500A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0380", "as": "PS5-25-DM-6500B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0381", "as": "PS5-25-DM-6600A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0382", "as": "PS5-25-DM-6600B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0383", "as": "PS5-25-FIT-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0384", "as": "PS5-25-FIT-0003A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0385", "as": "PS5-25-FIT-0003B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0386", "as": "PS5-25-FIT-0003C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0387", "as": "PS5-25-FIT-0004-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0388", "as": "PS5-25-HE-2100-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0389", "as": "PS5-25-HE-2200-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0390", "as": "PS5-25-HE-2300-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0391", "as": "PS5-25-UD-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00608-0392", "as": "PS5-28-BE-0002A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0393", "as": "PS5-28-BE-0002B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0394", "as": "PS5-28-DM-3300-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0395", "as": "PS5-28-DM-3400-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0396", "as": "PS5-28-DM-3500-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0397", "as": "PS5-28-DM-3600A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0398", "as": "PS5-28-DM-3600A-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0399", "as": "PS5-28-DM-3600B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0400", "as": "PS5-28-DM-3600B-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0401", "as": "PS5-28-DM-3700A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00608-0402", "as": "PS5-28-DM-3700B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00608-0403", "as": "PS5-28-DM-3800A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0404", "as": "PS5-28-DM-3800B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0405", "as": "PS5-28-DM-3800C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0406", "as": "PS5-28-DM-3900A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0407", "as": "PS5-28-DM-3900B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0408", "as": "PS5-28-HE-2100-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0409", "as": "PS5-28-HE-2200-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00608-0410", "as": "PS5-28-ISO-2008-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00608-0411", "as": "PS5-50-IE-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00608-0412", "as": "PS5-50-IE-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00608-0413", "as": "PS5-53-DM-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00608-0414", "as": "PS5-53-DM-3100B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00608-0415", "as": "PS5-53-IN-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0416", "as": "PS5-60-DM-3300-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00608-0417", "as": "PS5-60-DM-3400-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00608-0418", "as": "PS5-61-IDH-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00608-0419", "as": "PS5-61-IDH-3100B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0420", "as": "PS5-61-IDH-3100C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0421", "as": "PS5-61-IG-0006-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0422", "as": "PS5-61-IG-0007-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0423", "as": "PS5-61-IG-0012A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00608-0424", "as": "PS5-61-IG-0012B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0425", "as": "PS5-61-IG-0012C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0426", "as": "PS5-61-IG-0014-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00608-0427", "as": "PS5-61-IG-0042-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0428", "as": "PS5-61-IG-0043-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0429", "as": "PS5-61-IK-0001-CL37", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0430", "as": "PS5-61-IK-0001-CL38", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0431", "as": "PS5-61-IK-0001-CL39", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0432", "as": "PS5-61-IK-0001-CL40", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0433", "as": "PS5-61-IK-0001-CL41", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0434", "as": "PS5-61-IK-0001-CL42", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0435", "as": "PS5-61-IK-0001-CL43", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00608-0436", "as": "PS5-61-IK-0003-CG01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0437", "as": "PS5-61-IK-0003-CG02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0438", "as": "PS5-61-IK-0003-CG03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0439", "as": "PS5-61-IK-0003-CG04", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0440", "as": "PS5-61-IK-0003-CG05", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0441", "as": "PS5-61-IK-0003-CG06", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0442", "as": "PS5-61-IK-0006-CG01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00608-0443", "as": "PS5-61-IK-0006-CG02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00608-0444", "as": "PS5-61-IK-0006-CG03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00608-0445", "as": "PS5-61-IK-0006-CG04", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00608-0446", "as": "PS5-61-IV-0006A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00608-0447", "as": "PS5-61-IV-0006B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0448", "as": "PS5-61-IV-0006C-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0449", "as": "PS5-71-DM-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0450", "as": "PS5-71-DM-3100B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0451", "as": "PS5-71-DM-3200-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0452", "as": "PS5-71-DM-3300A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0453", "as": "PS5-71-DM-3300B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0454", "as": "PS5-71-DM-3400A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0455", "as": "PS5-71-DM-3400B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0456", "as": "PS5-71-DM-3500A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0457", "as": "PS5-71-DM-3500B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00608-0458", "as": "PS5-71-FIT-0011A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0459", "as": "PS5-71-FIT-0011B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0460", "as": "PS5-71-HE-2200-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00608-0461", "as": "PS5-71-HE-2300-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00608-0462", "as": "PS5-74-IG-5101-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00608-0463", "as": "PS5-75-DM-3100A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0464", "as": "PS5-75-DM-3100B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0465", "as": "PS5-75-DM-3200A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0466", "as": "PS5-75-DM-3200B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0467", "as": "PS5-75-ISO-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0468", "as": "PS5-75-ISO-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00608-0469", "as": "PS5-79-IV-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0470", "as": "PS5-79-IV-0002-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0471", "as": "PS5-79-IV-0003-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0472", "as": "PS5-79-IV-0004-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0473", "as": "PS5-79-IV-0005-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0474", "as": "PS5-79-IV-0006-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0475", "as": "PS5-79-IV-0007-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0476", "as": "PS5-79-IV-0008-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0477", "as": "PS5-79-IV-0009-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0478", "as": "PS5-79-IV-0010-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0479", "as": "PS5-79-IV-0011-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0480", "as": "PS5-79-IV-0012-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-0481", "as": "PS5-82-IN-0001-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00608-0943", "as": "PS5-53-IN-0001-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0944", "as": "PS5-53-IN-0001-CL03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00608-0945", "as": "PS6-53-IN-0001-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00608-0946", "as": "PS6-53-IN-0001-CL03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00608-0965", "as": "PS6-61-IK-0001-CG03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-0966", "as": "PS6-61-IK-0001-CG04", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00608-1052", "as": "PS5-71-HE-2400A-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1053", "as": "PS5-71-HE-2400A-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1054", "as": "PS5-71-HE-2400A-CL03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1055", "as": "PS5-71-HE-2400A-CL04", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1056", "as": "PS5-71-HE-2400B-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1057", "as": "PS5-71-HE-2400B-CL02", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1058", "as": "PS5-71-HE-2400B-CL03", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1059", "as": "PS5-71-HE-2400B-CL04", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00608-1068", "as": "PS5-08-52BT-0131-CS01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00608-1070", "as": "PS6-08-11CB-1501-CL01", "de": "CPX09b - LV Power Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00609-0105", "as": "PS6-03-GDLHP-0105-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0106", "as": "PS6-03-GDLHP-0106-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0107", "as": "PS6-03-GDLHP-0107-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0108", "as": "PS6-03-GDLHP-0109-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0109", "as": "PS6-03-GDLHP-0111-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0110", "as": "PS6-05-IG-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0111", "as": "PS6-05-IG-0004-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0112", "as": "PS6-05-IG-0006-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0113", "as": "PS6-05-IG-0007-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0114", "as": "PS6-05-IG-0009-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0115", "as": "PS6-05-IG-0009-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00609-0116", "as": "PS6-25-DM-3200A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0117", "as": "PS6-25-DM-3200B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0118", "as": "PS6-25-DM-3300A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0119", "as": "PS6-25-DM-3300B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0120", "as": "PS6-25-DM-3400A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0121", "as": "PS6-25-DM-3400B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0122", "as": "PS6-25-DM-6400A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0123", "as": "PS6-25-DM-6400B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0124", "as": "PS6-25-DM-6500A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0125", "as": "PS6-25-DM-6500B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0126", "as": "PS6-25-DM-6600A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0127", "as": "PS6-25-DM-6600B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0128", "as": "PS6-25-FIT-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0129", "as": "PS6-25-FIT-0003A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0130", "as": "PS6-25-FIT-0003B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0131", "as": "PS6-25-FIT-0003C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0132", "as": "PS6-25-FIT-0004-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0133", "as": "PS6-25-HE-2100-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0134", "as": "PS6-25-HE-2200-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0135", "as": "PS6-25-HE-2300-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0136", "as": "PS6-25-UD-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0137", "as": "PS6-28-BE-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0138", "as": "PS6-28-DM-3100-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0139", "as": "PS6-28-DM-3800A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0140", "as": "PS6-28-DM-3800B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0141", "as": "PS6-28-DM-3800C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0142", "as": "PS6-28-DM-3900-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0143", "as": "PS6-28-HE-2100-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0144", "as": "PS6-53-DM-3100-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00609-0145", "as": "PS6-53-IN-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00609-0146", "as": "PS6-61-IDH-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0147", "as": "PS6-61-IDH-3100B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0148", "as": "PS6-61-IDH-3100C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0149", "as": "PS6-61-IG-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0150", "as": "PS6-61-IG-0005-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0151", "as": "PS6-61-IG-0007-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0152", "as": "PS6-61-IG-0012A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0153", "as": "PS6-61-IG-0012B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0154", "as": "PS6-61-IG-0012C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0155", "as": "PS6-61-IG-0016-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0156", "as": "PS6-61-IG-0020-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0157", "as": "PS6-61-IK-0001-CL37", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0158", "as": "PS6-61-IK-0001-CL38", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0159", "as": "PS6-61-IK-0001-CL39", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0160", "as": "PS6-61-IK-0001-CL40", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0161", "as": "PS6-61-IK-0001-CL41", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0162", "as": "PS6-61-IK-0001-CL42", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0163", "as": "PS6-61-IK-0001-CL43", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0164", "as": "PS6-61-IV-0006A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0165", "as": "PS6-61-IV-0006B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0166", "as": "PS6-61-IV-0006C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00609-0167", "as": "PS6-75-DM-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0168", "as": "PS6-75-DM-3100B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0169", "as": "PS6-75-ISO-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0170", "as": "PS6-75-ISO-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0171", "as": "PS6-79-IV-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0172", "as": "PS6-79-IV-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0173", "as": "PS6-79-IV-0003-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0174", "as": "PS6-79-IV-0004-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0175", "as": "PS6-79-IV-0005-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00609-0350", "as": "PS5-01-FIT-0003A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0351", "as": "PS5-01-FIT-0003B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0352", "as": "PS5-01-FIT-0004A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0353", "as": "PS5-01-FIT-0004B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0354", "as": "PS5-01-IE-0001A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0355", "as": "PS5-01-IE-0001B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0356", "as": "PS5-01-IE-0002A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0357", "as": "PS5-01-IE-0002B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0358", "as": "PS5-01-IE-0009A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0359", "as": "PS5-01-IE-0009B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00609-0360", "as": "PS5-03-GDLHP-0137-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0361", "as": "PS5-03-GDLHP-0142-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0362", "as": "PS5-03-GDLHP-0143-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0363", "as": "PS5-03-GDLHP-0144-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0364", "as": "PS5-03-GDLHP-0146-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0365", "as": "PS5-03-GDLHP-0147-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0366", "as": "PS5-03-GDLHP-0149-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0367", "as": "PS5-03-GDLHP-0150-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0368", "as": "PS5-03-GDLHP-0401-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0369", "as": "PS5-05-IG-0004-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0370", "as": "PS5-05-IG-0006-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0371", "as": "PS5-25-DM-3200A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0372", "as": "PS5-25-DM-3200B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0373", "as": "PS5-25-DM-3300A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0374", "as": "PS5-25-DM-3300B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00609-0375", "as": "PS5-25-DM-3400A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0376", "as": "PS5-25-DM-3400B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0377", "as": "PS5-25-DM-6400A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0378", "as": "PS5-25-DM-6400B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0379", "as": "PS5-25-DM-6500A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0380", "as": "PS5-25-DM-6500B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0381", "as": "PS5-25-DM-6600A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0382", "as": "PS5-25-DM-6600B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0383", "as": "PS5-25-FIT-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0384", "as": "PS5-25-FIT-0003A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0385", "as": "PS5-25-FIT-0003B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0386", "as": "PS5-25-FIT-0003C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0387", "as": "PS5-25-FIT-0004-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-06 - Crude Oil Export Pumps Discharge", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0388", "as": "PS5-25-HE-2100-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00609-0389", "as": "PS5-25-HE-2200-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0390", "as": "PS5-25-HE-2300-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0391", "as": "PS5-25-UD-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0392", "as": "PS5-28-BE-0002A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0393", "as": "PS5-28-BE-0002B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0394", "as": "PS5-28-DM-3300-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0395", "as": "PS5-28-DM-3400-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0396", "as": "PS5-28-DM-3500-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0397", "as": "PS5-28-DM-3600A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0398", "as": "PS5-28-DM-3600A-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0399", "as": "PS5-28-DM-3600B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0400", "as": "PS5-28-DM-3600B-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0401", "as": "PS5-28-DM-3700A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0402", "as": "PS5-28-DM-3700B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0403", "as": "PS5-28-DM-3800A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0404", "as": "PS5-28-DM-3800B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0405", "as": "PS5-28-DM-3800C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0406", "as": "PS5-28-DM-3900A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0407", "as": "PS5-28-DM-3900B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0408", "as": "PS5-28-HE-2100-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0409", "as": "PS5-28-HE-2200-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0410", "as": "PS5-28-ISO-2008-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00609-0411", "as": "PS5-50-IE-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00609-0412", "as": "PS5-50-IE-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00609-0413", "as": "PS5-53-DM-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0414", "as": "PS5-53-DM-3100B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0415", "as": "PS5-53-IN-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0416", "as": "PS5-60-DM-3300-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0417", "as": "PS5-60-DM-3400-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00609-0418", "as": "PS5-61-IDH-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0419", "as": "PS5-61-IDH-3100B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0420", "as": "PS5-61-IDH-3100C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0421", "as": "PS5-61-IG-0006-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0422", "as": "PS5-61-IG-0007-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0423", "as": "PS5-61-IG-0012A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0424", "as": "PS5-61-IG-0012B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0425", "as": "PS5-61-IG-0012C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0426", "as": "PS5-61-IG-0014-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0427", "as": "PS5-61-IG-0042-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0428", "as": "PS5-61-IG-0043-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0429", "as": "PS5-61-IK-0001-CL37", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0430", "as": "PS5-61-IK-0001-CL38", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0431", "as": "PS5-61-IK-0001-CL39", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0432", "as": "PS5-61-IK-0001-CL40", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0433", "as": "PS5-61-IK-0001-CL41", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0434", "as": "PS5-61-IK-0001-CL42", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0435", "as": "PS5-61-IK-0001-CL43", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-07 - 0.4kV Switchboard EITS Building (PS5-61-IK-0001)", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00609-0436", "as": "PS5-61-IK-0003-CG01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0437", "as": "PS5-61-IK-0003-CG02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0438", "as": "PS5-61-IK-0003-CG03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0439", "as": "PS5-61-IK-0003-CG04", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0440", "as": "PS5-61-IK-0003-CG05", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0441", "as": "PS5-61-IK-0003-CG06", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0442", "as": "PS5-61-IK-0006-CG01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00609-0443", "as": "PS5-61-IK-0006-CG02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00609-0444", "as": "PS5-61-IK-0006-CG03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00609-0445", "as": "PS5-61-IK-0006-CG04", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00609-0446", "as": "PS5-61-IV-0006A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0447", "as": "PS5-61-IV-0006B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00609-0448", "as": "PS5-61-IV-0006C-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00609-0449", "as": "PS5-71-DM-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0450", "as": "PS5-71-DM-3100B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0451", "as": "PS5-71-DM-3200-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0452", "as": "PS5-71-DM-3300A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0453", "as": "PS5-71-DM-3300B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0454", "as": "PS5-71-DM-3400A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0455", "as": "PS5-71-DM-3400B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0456", "as": "PS5-71-DM-3500A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0457", "as": "PS5-71-DM-3500B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00609-0458", "as": "PS5-71-FIT-0011A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0459", "as": "PS5-71-FIT-0011B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0460", "as": "PS5-71-HE-2200-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0461", "as": "PS5-71-HE-2300-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0462", "as": "PS5-74-IG-5101-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0463", "as": "PS5-75-DM-3100A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0464", "as": "PS5-75-DM-3100B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0465", "as": "PS5-75-DM-3200A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0466", "as": "PS5-75-DM-3200B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0467", "as": "PS5-75-ISO-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0468", "as": "PS5-75-ISO-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00609-0469", "as": "PS5-79-IV-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0470", "as": "PS5-79-IV-0002-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0471", "as": "PS5-79-IV-0003-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0472", "as": "PS5-79-IV-0004-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0473", "as": "PS5-79-IV-0005-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0474", "as": "PS5-79-IV-0006-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0475", "as": "PS5-79-IV-0007-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0476", "as": "PS5-79-IV-0008-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0477", "as": "PS5-79-IV-0009-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0478", "as": "PS5-79-IV-0010-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0479", "as": "PS5-79-IV-0011-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0480", "as": "PS5-79-IV-0012-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-0481", "as": "PS5-82-IN-0001-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-82-02 - Sewage Treatment Plant Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00609-0943", "as": "PS5-53-IN-0001-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0944", "as": "PS5-53-IN-0001-CL03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00609-0945", "as": "PS6-53-IN-0001-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00609-0946", "as": "PS6-53-IN-0001-CL03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00609-0965", "as": "PS6-61-IK-0001-CG03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-0966", "as": "PS6-61-IK-0001-CG04", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pr": "PS6 - Milestone A", "st": "Closed"}, {"id": "T-00609-1052", "as": "PS5-71-HE-2400A-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1053", "as": "PS5-71-HE-2400A-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1054", "as": "PS5-71-HE-2400A-CL03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1055", "as": "PS5-71-HE-2400A-CL04", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1056", "as": "PS5-71-HE-2400B-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1057", "as": "PS5-71-HE-2400B-CL02", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1058", "as": "PS5-71-HE-2400B-CL03", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1059", "as": "PS5-71-HE-2400B-CL04", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00609-1068", "as": "PS5-08-52BT-0131-CS01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00609-1070", "as": "PS6-08-11CB-1501-CL01", "de": "TPX09b - LV power cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "EITS", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00610-0046", "as": "PS6-05-IG-0004-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00610-0047", "as": "PS6-05-IG-0006-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0048", "as": "PS6-25-HE-2100-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0049", "as": "PS6-25-HE-2200-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0050", "as": "PS6-25-HE-2300-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0051", "as": "PS6-25-IES-3200A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0052", "as": "PS6-25-IES-3200B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0053", "as": "PS6-25-IES-3300A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0054", "as": "PS6-25-IES-3300B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0055", "as": "PS6-25-IES-3400A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0056", "as": "PS6-25-IES-3400B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0057", "as": "PS6-25-IES-6400A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0058", "as": "PS6-25-IES-6400B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0059", "as": "PS6-25-IES-6500A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0060", "as": "PS6-25-IES-6500B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0061", "as": "PS6-25-IES-6600A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0062", "as": "PS6-25-IES-6600B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0063", "as": "PS6-28-HE-2100-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0064", "as": "PS6-28-IES-3100-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0065", "as": "PS6-28-IES-3800A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0066", "as": "PS6-28-IES-3800B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0067", "as": "PS6-28-IES-3800C-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0068", "as": "PS6-28-IES-3900-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0069", "as": "PS6-53-IES-3100-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00610-0070", "as": "PS6-61-IDH-3100A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0071", "as": "PS6-61-IDH-3100A-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0072", "as": "PS6-61-IDH-3100A-CD04", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0073", "as": "PS6-61-IDH-3100B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0074", "as": "PS6-61-IDH-3100B-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0075", "as": "PS6-61-IDH-3100B-CD04", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0076", "as": "PS6-61-IDH-3100C-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0077", "as": "PS6-61-IDH-3100C-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0078", "as": "PS6-61-IDH-3100C-CD04", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0079", "as": "PS6-61-IG-0005-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0080", "as": "PS6-61-IG-0007-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00610-0081", "as": "PS6-61-IG-0016-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00610-0082", "as": "PS6-61-IG-0020-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00610-0083", "as": "PS6-62-IE-0001-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00610-0084", "as": "PS6-75-IES-3100A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00610-0085", "as": "PS6-75-IES-3100B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00610-0177", "as": "PS5-05-IE-8100-CD09", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0178", "as": "PS5-05-IE-8100-CD22", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0179", "as": "PS5-05-IE-8100-CD24", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0180", "as": "PS5-05-IG-0004-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0181", "as": "PS5-05-IG-0006-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0182", "as": "PS5-05-IG-0025-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0183", "as": "PS5-05-IG-0026-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0184", "as": "PS5-06-GU-0003A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0185", "as": "PS5-06-GU-0003B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0186", "as": "PS5-06-IG-0004A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0187", "as": "PS5-06-IG-0004B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0188", "as": "PS5-25-HE-2100-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0189", "as": "PS5-25-HE-2200-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0190", "as": "PS5-25-HE-2300-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0191", "as": "PS5-25-IES-3200A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0192", "as": "PS5-25-IES-3200B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0193", "as": "PS5-25-IES-3300A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0194", "as": "PS5-25-IES-3300B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0195", "as": "PS5-25-IES-3400A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0196", "as": "PS5-25-IES-3400B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0197", "as": "PS5-25-IES-6400A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0198", "as": "PS5-25-IES-6400B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0199", "as": "PS5-25-IES-6500A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0200", "as": "PS5-25-IES-6500B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0201", "as": "PS5-25-IES-6600A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0202", "as": "PS5-25-IES-6600B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0203", "as": "PS5-28-HE-2100-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0204", "as": "PS5-28-HE-2200-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00610-0205", "as": "PS5-28-IES-2008-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0206", "as": "PS5-28-IES-3300-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0207", "as": "PS5-28-IES-3400-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0208", "as": "PS5-28-IES-3500-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0209", "as": "PS5-28-IES-3600A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0210", "as": "PS5-28-IES-3600B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0211", "as": "PS5-28-IES-3700A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0212", "as": "PS5-28-IES-3700B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0213", "as": "PS5-28-IES-3800A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0214", "as": "PS5-28-IES-3800B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0215", "as": "PS5-28-IES-3800C-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0216", "as": "PS5-28-IES-3900A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0217", "as": "PS5-28-IES-3900B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0218", "as": "PS5-53-IES-3100A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0219", "as": "PS5-53-IES-3100B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0220", "as": "PS5-60-IE-0003A-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0221", "as": "PS5-60-IE-0003A-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0222", "as": "PS5-60-IE-0003A-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0223", "as": "PS5-60-IE-0003B-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0224", "as": "PS5-60-IE-0003B-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0225", "as": "PS5-60-IE-0003B-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0226", "as": "PS5-60-IE-0003C-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0227", "as": "PS5-60-IE-0003C-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0228", "as": "PS5-60-IE-0003C-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0229", "as": "PS5-60-IE-0003D-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0230", "as": "PS5-60-IE-0003D-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0231", "as": "PS5-60-IE-0003D-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0232", "as": "PS5-60-IE-0003E-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0233", "as": "PS5-60-IE-0003E-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0234", "as": "PS5-60-IE-0003E-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0235", "as": "PS5-60-IE-0003F-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0236", "as": "PS5-60-IE-0003F-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0237", "as": "PS5-60-IE-0003F-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0238", "as": "PS5-60-IE-0003G-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0239", "as": "PS5-60-IE-0003G-CD08", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0240", "as": "PS5-60-IE-0003G-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0241", "as": "PS5-60-IE-0004-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0242", "as": "PS5-60-IE-0004-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0243", "as": "PS5-60-IES-3300-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0244", "as": "PS5-60-IES-3400-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00610-0245", "as": "PS5-61-IDH-3100A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00610-0246", "as": "PS5-61-IDH-3100A-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00610-0247", "as": "PS5-61-IDH-3100B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0248", "as": "PS5-61-IDH-3100B-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0249", "as": "PS5-61-IDH-3100C-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0250", "as": "PS5-61-IDH-3100C-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0251", "as": "PS5-61-IE-0003-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00610-0252", "as": "PS5-61-IG-0006-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0253", "as": "PS5-61-IG-0007-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0254", "as": "PS5-61-IG-0014-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0255", "as": "PS5-61-IG-0015-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0256", "as": "PS5-61-IG-0016-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0257", "as": "PS5-61-IG-0042-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00610-0258", "as": "PS5-61-IG-0043-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00610-0259", "as": "PS5-61-IJ-0001-CD04", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0260", "as": "PS5-61-IJ-0001-CD05", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0261", "as": "PS5-61-IJ-0001-CD06", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0262", "as": "PS5-61-IJ-0001-CD07", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0263", "as": "PS5-61-IJ-0001-CD24", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00610-0264", "as": "PS5-61-IJ-0001-CD25", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0265", "as": "PS5-61-IJ-0001-CD26", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0266", "as": "PS5-61-IJ-0001-CD27", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0267", "as": "PS5-61-IJ-0001-CD28", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0268", "as": "PS5-61-IJ-0001-CD29", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0269", "as": "PS5-61-IJ-0001-CD30", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0270", "as": "PS5-61-IJ-0001-CD31", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0271", "as": "PS5-61-IJ-0001-CD32", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0272", "as": "PS5-61-IK-0005-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0273", "as": "PS5-61-IK-0005-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0274", "as": "PS5-62-IE-0002-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00610-0275", "as": "PS5-71-HE-2200-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Started (not Completed)"}, {"id": "T-00610-0276", "as": "PS5-71-HE-2300-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00610-0277", "as": "PS5-71-IES-3100A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00610-0278", "as": "PS5-71-IES-3100B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00610-0279", "as": "PS5-71-IES-3200-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00610-0280", "as": "PS5-71-IES-3300A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0281", "as": "PS5-71-IES-3300B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0282", "as": "PS5-71-IES-3400A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00610-0283", "as": "PS5-71-IES-3400B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00610-0284", "as": "PS5-71-IES-3500A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0285", "as": "PS5-71-IES-3500B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0286", "as": "PS5-75-IES-3100A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0287", "as": "PS5-75-IES-3100B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0288", "as": "PS5-75-IES-3200A-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0289", "as": "PS5-75-IES-3200B-CD01", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00610-0574", "as": "PS5-60-IE-0004-CD14", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0575", "as": "PS5-60-IE-0004-CD15", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0576", "as": "PS5-60-IE-0004-CD16", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00610-0577", "as": "PS5-61-IE-0002-CD41", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0578", "as": "PS5-61-IE-0002-CD42", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0579", "as": "PS5-61-IE-0002-CD43", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0580", "as": "PS5-61-IE-0002-CD44", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0581", "as": "PS5-61-IE-0003-CD02", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0582", "as": "PS5-61-IE-0003-CD03", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0583", "as": "PS5-61-IE-0003-CD04", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0584", "as": "PS5-61-IJ-0001-CD61", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0585", "as": "PS5-61-IJ-0001-CD62", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0586", "as": "PS5-61-IJ-0001-CD63", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0587", "as": "PS5-61-IJ-0001-CD64", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0588", "as": "PS5-61-IJ-0001-CD65", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0589", "as": "PS5-61-IJ-0001-CD66", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0590", "as": "PS5-61-IJ-0001-CD67", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00610-0598", "as": "PS5-61-IE-0002-CD45", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0599", "as": "PS5-61-IE-0002-CD46", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0600", "as": "PS5-61-IE-0002-CD47", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0601", "as": "PS5-61-IE-0002-CD48", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0602", "as": "PS5-61-IE-0002-CD49", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0603", "as": "PS5-61-IE-0002-CD50", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0604", "as": "PS5-61-IE-0002-CD51", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0605", "as": "PS5-61-IE-0002-CD52", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0606", "as": "PS5-61-IE-0002-CD53", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0607", "as": "PS5-61-IE-0002-CD54", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0608", "as": "PS5-61-IE-0002-CD55", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00610-0609", "as": "PS5-61-IE-0003-CD11", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0610", "as": "PS5-61-IE-0003-CD12", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00610-0611", "as": "PS5-61-IE-0003-CD13", "de": "CPX10b - Multicore Electrical Control Cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "CPP AGI", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0046", "as": "PS6-05-IG-0004-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00611-0047", "as": "PS6-05-IG-0006-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0048", "as": "PS6-25-HE-2100-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0049", "as": "PS6-25-HE-2200-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0050", "as": "PS6-25-HE-2300-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0051", "as": "PS6-25-IES-3200A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0052", "as": "PS6-25-IES-3200B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0053", "as": "PS6-25-IES-3300A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0054", "as": "PS6-25-IES-3300B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0055", "as": "PS6-25-IES-3400A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0056", "as": "PS6-25-IES-3400B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0057", "as": "PS6-25-IES-6400A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0058", "as": "PS6-25-IES-6400B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0059", "as": "PS6-25-IES-6500A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0060", "as": "PS6-25-IES-6500B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0061", "as": "PS6-25-IES-6600A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0062", "as": "PS6-25-IES-6600B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0063", "as": "PS6-28-HE-2100-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0064", "as": "PS6-28-IES-3100-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0065", "as": "PS6-28-IES-3800A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0066", "as": "PS6-28-IES-3800B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0067", "as": "PS6-28-IES-3800C-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0068", "as": "PS6-28-IES-3900-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-28-04 - Reinjection Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0069", "as": "PS6-53-IES-3100-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-53-02 - Water Distribution Pump", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00611-0070", "as": "PS6-61-IDH-3100A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0071", "as": "PS6-61-IDH-3100A-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0072", "as": "PS6-61-IDH-3100A-CD04", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0073", "as": "PS6-61-IDH-3100B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0074", "as": "PS6-61-IDH-3100B-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0075", "as": "PS6-61-IDH-3100B-CD04", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0076", "as": "PS6-61-IDH-3100C-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0077", "as": "PS6-61-IDH-3100C-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0078", "as": "PS6-61-IDH-3100C-CD04", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0079", "as": "PS6-61-IG-0005-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0080", "as": "PS6-61-IG-0007-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00611-0081", "as": "PS6-61-IG-0016-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00611-0082", "as": "PS6-61-IG-0020-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00611-0083", "as": "PS6-62-IE-0001-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00611-0084", "as": "PS6-75-IES-3100A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00611-0085", "as": "PS6-75-IES-3100B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00611-0177", "as": "PS5-05-IE-8100-CD09", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0178", "as": "PS5-05-IE-8100-CD22", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0179", "as": "PS5-05-IE-8100-CD24", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0180", "as": "PS5-05-IG-0004-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-03 - Outdoor Emergency Lighting DB  - PS5-05-IG-0004", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0181", "as": "PS5-05-IG-0006-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-04 - Outdoor Emergency Lighting DB  - PS5-05-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0182", "as": "PS5-05-IG-0025-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-06 - CRO Generator Building Emergency Lighting DB  - PS5-05-IG-0025", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0183", "as": "PS5-05-IG-0026-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-07 - CRO Generator Electrical Building Emergency Lighting DB  - PS5-05-IG-0026", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0184", "as": "PS5-06-GU-0003A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0185", "as": "PS5-06-GU-0003B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0186", "as": "PS5-06-IG-0004A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0187", "as": "PS5-06-IG-0004B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0188", "as": "PS5-25-HE-2100-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0189", "as": "PS5-25-HE-2200-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0190", "as": "PS5-25-HE-2300-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0191", "as": "PS5-25-IES-3200A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0192", "as": "PS5-25-IES-3200B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0193", "as": "PS5-25-IES-3300A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0194", "as": "PS5-25-IES-3300B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0195", "as": "PS5-25-IES-3400A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0196", "as": "PS5-25-IES-3400B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0197", "as": "PS5-25-IES-6400A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0198", "as": "PS5-25-IES-6400B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0199", "as": "PS5-25-IES-6500A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0200", "as": "PS5-25-IES-6500B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0201", "as": "PS5-25-IES-6600A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0202", "as": "PS5-25-IES-6600B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0203", "as": "PS5-28-HE-2100-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0204", "as": "PS5-28-HE-2200-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0205", "as": "PS5-28-IES-2008-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-10 - Oil Skimmer Package", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00611-0206", "as": "PS5-28-IES-3300-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0207", "as": "PS5-28-IES-3400-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0208", "as": "PS5-28-IES-3500-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0209", "as": "PS5-28-IES-3600A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0210", "as": "PS5-28-IES-3600B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-08 - Open Drain Sump and Pumps", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0211", "as": "PS5-28-IES-3700A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0212", "as": "PS5-28-IES-3700B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0213", "as": "PS5-28-IES-3800A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-13 - Seal Oil Drain Drum & Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0214", "as": "PS5-28-IES-3800B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-14 - Seal Oil Drain Drum & Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0215", "as": "PS5-28-IES-3800C-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-15 - Seal Oil Drain Drum & Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0216", "as": "PS5-28-IES-3900A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0217", "as": "PS5-28-IES-3900B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0218", "as": "PS5-53-IES-3100A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0219", "as": "PS5-53-IES-3100B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-53-02 - Water Distribution Pump A/B", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0220", "as": "PS5-60-IE-0003A-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0221", "as": "PS5-60-IE-0003A-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0222", "as": "PS5-60-IE-0003A-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-01 - Power Generation Package A", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0223", "as": "PS5-60-IE-0003B-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0224", "as": "PS5-60-IE-0003B-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0225", "as": "PS5-60-IE-0003B-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-04 - Power Generation Package B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0226", "as": "PS5-60-IE-0003C-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00611-0227", "as": "PS5-60-IE-0003C-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0228", "as": "PS5-60-IE-0003C-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-07 - Power Generation Package C", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0229", "as": "PS5-60-IE-0003D-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0230", "as": "PS5-60-IE-0003D-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0231", "as": "PS5-60-IE-0003D-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-10 - Power Generation Package D", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00611-0232", "as": "PS5-60-IE-0003E-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00611-0233", "as": "PS5-60-IE-0003E-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0234", "as": "PS5-60-IE-0003E-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-13 - Power Generation Package E", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0235", "as": "PS5-60-IE-0003F-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0236", "as": "PS5-60-IE-0003F-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0237", "as": "PS5-60-IE-0003F-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-16 - Power Generation Package F", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00611-0238", "as": "PS5-60-IE-0003G-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0239", "as": "PS5-60-IE-0003G-CD08", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0240", "as": "PS5-60-IE-0003G-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-19 - Power Generation Package G", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0241", "as": "PS5-60-IE-0004-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0242", "as": "PS5-60-IE-0004-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0243", "as": "PS5-60-IES-3300-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-24 - Cooling Water Tank & Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0244", "as": "PS5-60-IES-3400-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-25 - Cooling Water Maintenance Tank & Return Pump", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00611-0245", "as": "PS5-61-IDH-3100A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0246", "as": "PS5-61-IDH-3100A-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0247", "as": "PS5-61-IDH-3100B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0248", "as": "PS5-61-IDH-3100B-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0249", "as": "PS5-61-IDH-3100C-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0250", "as": "PS5-61-IDH-3100C-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0251", "as": "PS5-61-IE-0003-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00611-0252", "as": "PS5-61-IG-0006-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-08 - Outdoor Normal Lighting  DB  - PS5-61-IG-0006", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0253", "as": "PS5-61-IG-0007-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-09 - Outdoor Normal Lighting DB  - PS5-61-IG-0007", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0254", "as": "PS5-61-IG-0014-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-09 - Outdoor Power Distribution Board - PS5-61-IG-0014", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0255", "as": "PS5-61-IG-0015-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-10 - CRO Generator Building Normal L&SP DB  - PS5-61-IG-0015", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0256", "as": "PS5-61-IG-0016-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-11 - CRO Generator Electrical Building Normal L&SP DB  - PS5-61-IG-0016", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0257", "as": "PS5-61-IG-0042-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-10 - Outdoor Valves Distribution Board - PS5-61-IG-0042", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00611-0258", "as": "PS5-61-IG-0043-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-11 - Outdoor Valves Distribution Board - PS5-61-IG-0043", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00611-0259", "as": "PS5-61-IJ-0001-CD04", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00611-0260", "as": "PS5-61-IJ-0001-CD05", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0261", "as": "PS5-61-IJ-0001-CD06", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0262", "as": "PS5-61-IJ-0001-CD07", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0263", "as": "PS5-61-IJ-0001-CD24", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0264", "as": "PS5-61-IJ-0001-CD25", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0265", "as": "PS5-61-IJ-0001-CD26", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00611-0266", "as": "PS5-61-IJ-0001-CD27", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0267", "as": "PS5-61-IJ-0001-CD28", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-05 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0003)", "pr": "PS5 - Milestone B", "st": "To be completed"}, {"id": "T-00611-0268", "as": "PS5-61-IJ-0001-CD29", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0269", "as": "PS5-61-IJ-0001-CD30", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-06 - 0.4kV Switchboard Power Generator Building (PS5-61-IK-0006)", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00611-0270", "as": "PS5-61-IJ-0001-CD31", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00611-0271", "as": "PS5-61-IJ-0001-CD32", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00611-0272", "as": "PS5-61-IK-0005-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00611-0273", "as": "PS5-61-IK-0005-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Started (not Completed)"}, {"id": "T-00611-0274", "as": "PS5-62-IE-0002-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-62-02 - Lighting Control Panel - PS5-62-IE-0002", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00611-0275", "as": "PS5-71-HE-2200-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-12 - CFO Service Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0276", "as": "PS5-71-HE-2300-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-04 - CFO Storage Tank", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0277", "as": "PS5-71-IES-3100A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00611-0278", "as": "PS5-71-IES-3100B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-16 - Diesel Fuel Supply Pump A/B", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00611-0279", "as": "PS5-71-IES-3200-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-14 - Diesel Fuel Transfer and Dispensing Station", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00611-0280", "as": "PS5-71-IES-3300A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0281", "as": "PS5-71-IES-3300B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-05 - CFO Transfer Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0282", "as": "PS5-71-IES-3400A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0283", "as": "PS5-71-IES-3400B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-13 - CFO Service Pump A/B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00611-0284", "as": "PS5-71-IES-3500A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0285", "as": "PS5-71-IES-3500B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-71-21 - Diesel Transfer Pump A/B", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0286", "as": "PS5-75-IES-3100A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0287", "as": "PS5-75-IES-3100B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0288", "as": "PS5-75-IES-3200A-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0289", "as": "PS5-75-IES-3200B-CD01", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00611-0574", "as": "PS5-60-IE-0004-CD14", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0575", "as": "PS5-60-IE-0004-CD15", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0576", "as": "PS5-60-IE-0004-CD16", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00611-0577", "as": "PS5-61-IE-0002-CD41", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0578", "as": "PS5-61-IE-0002-CD42", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0579", "as": "PS5-61-IE-0002-CD43", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0580", "as": "PS5-61-IE-0002-CD44", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0581", "as": "PS5-61-IE-0003-CD02", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0582", "as": "PS5-61-IE-0003-CD03", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0583", "as": "PS5-61-IE-0003-CD04", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0584", "as": "PS5-61-IJ-0001-CD61", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0585", "as": "PS5-61-IJ-0001-CD62", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0586", "as": "PS5-61-IJ-0001-CD63", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0587", "as": "PS5-61-IJ-0001-CD64", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0588", "as": "PS5-61-IJ-0001-CD65", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0589", "as": "PS5-61-IJ-0001-CD66", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0590", "as": "PS5-61-IJ-0001-CD67", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-01 - 33kV Switchboard EITS Building (PS5-61-IJ-0001)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00611-0598", "as": "PS5-61-IE-0002-CD45", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00611-0599", "as": "PS5-61-IE-0002-CD46", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0600", "as": "PS5-61-IE-0002-CD47", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0601", "as": "PS5-61-IE-0002-CD48", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0602", "as": "PS5-61-IE-0002-CD49", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0603", "as": "PS5-61-IE-0002-CD50", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0604", "as": "PS5-61-IE-0002-CD51", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00611-0605", "as": "PS5-61-IE-0002-CD52", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00611-0606", "as": "PS5-61-IE-0002-CD53", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00611-0607", "as": "PS5-61-IE-0002-CD54", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00611-0608", "as": "PS5-61-IE-0002-CD55", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-04 - 0.4kV Switchboard Office & Facilities Building (PS5-61-IK-0005)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00611-0609", "as": "PS5-61-IE-0003-CD11", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0610", "as": "PS5-61-IE-0003-CD12", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00611-0611", "as": "PS5-61-IE-0003-CD13", "de": "TPX10b - Multicore electrical control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "E", "ds": "E - Electrical", "co": "KENT", "su": "PS5-61-08 - Electrical Control System", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0335", "as": "PS6-03-BI-1501-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0336", "as": "PS6-03-BI-1502-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0337", "as": "PS6-03-BI-1503-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0338", "as": "PS6-03-BI-1504-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0339", "as": "PS6-03-BI-2501-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0340", "as": "PS6-03-BI-2502-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0341", "as": "PS6-03-BI-2503-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0342", "as": "PS6-03-BI-2504-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0343", "as": "PS6-03-BI-2505-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0344", "as": "PS6-03-HS-7002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0345", "as": "PS6-03-MTX-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Started (not Completed)"}, {"id": "T-00614-0346", "as": "PS6-03-MTX-0001-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00614-0347", "as": "PS6-03-MTX-0001-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00614-0348", "as": "PS6-03-MTX-0001-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00614-0349", "as": "PS6-03-MTX-0001-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00614-0350", "as": "PS6-03-MTX-0001-CC06", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "To be completed"}, {"id": "T-00614-0351", "as": "PS6-03-RMAC-0206-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0352", "as": "PS6-03-RMAC-0301-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0353", "as": "PS6-03-SEA-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0354", "as": "PS6-03-SEA-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0355", "as": "PS6-03-SEA-0002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0356", "as": "PS6-03-SEA-0003-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0357", "as": "PS6-03-SEA-0003-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0358", "as": "PS6-03-SEA-0005-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0359", "as": "PS6-03-SEA-0005-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0360", "as": "PS6-05-BI-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0361", "as": "PS6-05-BI-0002-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0362", "as": "PS6-05-BI-0002-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0363", "as": "PS6-05-BI-0002-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0364", "as": "PS6-05-BI-0002-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0365", "as": "PS6-05-BI-0002-CC06", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0366", "as": "PS6-05-BI-0002-CC11", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0367", "as": "PS6-05-BI-0002-CC12", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0368", "as": "PS6-05-BI-0002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0369", "as": "PS6-05-BI-0002-CJ02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0370", "as": "PS6-05-BI-0002-CJ03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0371", "as": "PS6-05-GC-8100-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0372", "as": "PS6-05-IE-8101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0373", "as": "PS6-05-IG-0009-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0374", "as": "PS6-05-IG-0009-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0375", "as": "PS6-05-IG-0009-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0376", "as": "PS6-05-LIT-4101-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0377", "as": "PS6-05-UH-8100-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0378", "as": "PS6-05-UH-8100-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00614-0379", "as": "PS6-09-BI-2501-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-0380", "as": "PS6-09-BI-2502-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0381", "as": "PS6-09-LB-0006-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-0382", "as": "PS6-09-LB-0006-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-0383", "as": "PS6-09-LB-0006-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-0384", "as": "PS6-09-LB-0006-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-0385", "as": "PS6-09-LB-0008-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0386", "as": "PS6-09-LB-0008-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0387", "as": "PS6-09-LB-0008-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0388", "as": "PS6-09-LB-0008-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0389", "as": "PS6-25-BI-1101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0390", "as": "PS6-25-BI-1102-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0391", "as": "PS6-25-BI-1106-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0392", "as": "PS6-25-BI-1107-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0393", "as": "PS6-25-BI-1108-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0394", "as": "PS6-25-BI-1174A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0395", "as": "PS6-25-BI-1174B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0396", "as": "PS6-25-BI-1174C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0397", "as": "PS6-25-BI-1201-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0398", "as": "PS6-25-BI-1274A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0399", "as": "PS6-25-BI-1274B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0400", "as": "PS6-25-BI-1274C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0401", "as": "PS6-25-BI-1301-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0402", "as": "PS6-25-BI-1302-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0403", "as": "PS6-25-BI-1305-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0404", "as": "PS6-25-BI-1801A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0405", "as": "PS6-25-BI-1801B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0406", "as": "PS6-25-BI-1801C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0407", "as": "PS6-25-BI-1802A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0408", "as": "PS6-25-BI-1802B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0409", "as": "PS6-25-BI-1802C-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0410", "as": "PS6-25-BI-1803A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0411", "as": "PS6-25-BI-1803A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0412", "as": "PS6-25-BI-1803B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0413", "as": "PS6-25-BI-1803B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0414", "as": "PS6-25-BI-1803C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0415", "as": "PS6-25-BI-1803C-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0416", "as": "PS6-25-BI-2101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0417", "as": "PS6-25-BI-2102-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0418", "as": "PS6-25-BI-2103-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0419", "as": "PS6-25-BI-2104-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0420", "as": "PS6-25-BI-2105-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0421", "as": "PS6-25-BI-2106-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0422", "as": "PS6-25-BI-2107-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0423", "as": "PS6-25-BI-2108-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0424", "as": "PS6-25-BI-2109-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0425", "as": "PS6-25-BI-2201-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0426", "as": "PS6-25-BI-2202-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0427", "as": "PS6-25-BI-2203-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0428", "as": "PS6-25-BI-2301-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0429", "as": "PS6-25-BI-2303-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0430", "as": "PS6-25-BI-2304-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0431", "as": "PS6-25-BI-2305-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0432", "as": "PS6-25-BI-2306-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0433", "as": "PS6-25-BI-2307-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0434", "as": "PS6-25-BI-2308-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0435", "as": "PS6-25-BI-2315-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0436", "as": "PS6-25-MXS-3101AA-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0437", "as": "PS6-25-MXS-3101AB-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0438", "as": "PS6-25-MXS-3101BA-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0439", "as": "PS6-25-MXS-3101BB-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0440", "as": "PS6-25-MXS-3101CA-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0441", "as": "PS6-25-MXS-3101CB-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0442", "as": "PS6-25-PIT-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0443", "as": "PS6-25-PIT-0071A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0444", "as": "PS6-25-PIT-0071B-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0445", "as": "PS6-25-PIT-0071C-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0446", "as": "PS6-25-PIT-3112A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0447", "as": "PS6-25-PIT-3112B-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0448", "as": "PS6-25-PIT-3112C-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0449", "as": "PS6-25-SDV-0052-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0450", "as": "PS6-25-SDV-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0451", "as": "PS6-25-SHSR-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0452", "as": "PS6-25-SXS-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0453", "as": "PS6-25-SY-0052A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0454", "as": "PS6-28-BI-1103-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0455", "as": "PS6-28-BI-1303-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0456", "as": "PS6-28-HXA-1101-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0457", "as": "PS6-28-LB-8200-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0458", "as": "PS6-28-LB-8200-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0459", "as": "PS6-53-BI-1105-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-0460", "as": "PS6-53-LA-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00614-0461", "as": "PS6-53-LIT-4102-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00614-0462", "as": "PS6-61-IDH-3100A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0463", "as": "PS6-61-IDH-3100A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0464", "as": "PS6-61-IDH-3100A-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0465", "as": "PS6-61-IDH-3100B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0466", "as": "PS6-61-IDH-3100B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0467", "as": "PS6-61-IDH-3100B-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0468", "as": "PS6-61-IDH-3100C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0469", "as": "PS6-61-IDH-3100C-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0470", "as": "PS6-61-IDH-3100C-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0471", "as": "PS6-75-BI-1177-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0472", "as": "PS6-75-BI-1371-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0473", "as": "PS6-75-MOV-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0474", "as": "PS6-75-MOV-0001-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0475", "as": "PS6-79-IG-0001-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0476", "as": "PS6-79-IG-0002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0477", "as": "PS6-79-IG-0003-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0478", "as": "PS6-79-IG-0004-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0479", "as": "PS6-79-IG-0005-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00614-0480", "as": "PS6-83-EHO-0001A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0481", "as": "PS6-83-EHO-0001A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0482", "as": "PS6-83-EHO-0001B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0483", "as": "PS6-83-EHO-0001B-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0484", "as": "PS6-83-EHO-0001C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0485", "as": "PS6-83-EHO-0001C-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00614-0847", "as": "PS5-01-BI-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0848", "as": "PS5-01-BI-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0849", "as": "PS5-01-BI-0003-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0850", "as": "PS5-01-BI-0004-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0851", "as": "PS5-01-BI-0005-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0852", "as": "PS5-01-BI-0006-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0853", "as": "PS5-01-BI-1117-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0854", "as": "PS5-01-BI-1118-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0855", "as": "PS5-01-BI-1501-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0856", "as": "PS5-01-BI-1515-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0857", "as": "PS5-01-BI-1520-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0858", "as": "PS5-01-BI-1571-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0859", "as": "PS5-01-BI-2110-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0860", "as": "PS5-01-BI-2520-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0861", "as": "PS5-01-BI-2571A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0862", "as": "PS5-01-BI-2571B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0863", "as": "PS5-01-IE-0002A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0864", "as": "PS5-01-IE-0002A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0865", "as": "PS5-01-IE-0002B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0866", "as": "PS5-01-IE-0002B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0867", "as": "PS5-01-IE-0009A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0868", "as": "PS5-01-IE-0009A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0869", "as": "PS5-01-IE-0009B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0870", "as": "PS5-01-IE-0009B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0871", "as": "PS5-01-LB-0004-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0872", "as": "PS5-01-LB-0004-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0873", "as": "PS5-01-LB-0004-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0874", "as": "PS5-01-LIT-4201-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0875", "as": "PS5-01-PIT-0014-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0876", "as": "PS5-01-PIT-0015-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0877", "as": "PS5-01-PIT-0016-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0878", "as": "PS5-01-PIT-0017-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00614-0879", "as": "PS5-03-BI-1502-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0880", "as": "PS5-03-BI-1503-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0881", "as": "PS5-03-BI-1506-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0882", "as": "PS5-03-BI-1507-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0883", "as": "PS5-03-BI-1508-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0884", "as": "PS5-03-BI-1509-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instr