umentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0885", "as": "PS5-03-BI-1510-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0886", "as": "PS5-03-BI-1511-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0887", "as": "PS5-03-BI-1512-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0888", "as": "PS5-03-BI-1513-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0889", "as": "PS5-03-BI-1514-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0890", "as": "PS5-03-BI-1516-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0891", "as": "PS5-03-BI-2501-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0892", "as": "PS5-03-BI-2502-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0893", "as": "PS5-03-BI-2503-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0894", "as": "PS5-03-BI-2504-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0895", "as": "PS5-03-BI-2505-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0896", "as": "PS5-03-BI-2506-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0897", "as": "PS5-03-BI-2507-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0898", "as": "PS5-03-BI-2508-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0899", "as": "PS5-03-BI-2509-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0900", "as": "PS5-03-BI-2510-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-0901", "as": "PS5-03-BI-2511-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0902", "as": "PS5-03-BI-2512-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-0903", "as": "PS5-03-BI-2514-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0904", "as": "PS5-03-BI-2515-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0905", "as": "PS5-03-HS-7002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0906", "as": "PS5-03-MTX-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0907", "as": "PS5-03-MTX-0001-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0908", "as": "PS5-03-MTX-0001-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0909", "as": "PS5-03-MTX-0001-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0910", "as": "PS5-03-MTX-0001-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0911", "as": "PS5-03-MTX-0001-CC06", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0912", "as": "PS5-03-MTX-0001-CC07", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0913", "as": "PS5-03-MTX-0001-CC08", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0914", "as": "PS5-03-NMR-0801-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0915", "as": "PS5-03-NMR-0802-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0916", "as": "PS5-03-NMR-0803-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0917", "as": "PS5-03-NMR-0804-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0918", "as": "PS5-03-RMAC-0120-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0919", "as": "PS5-03-RMAC-0824-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-0920", "as": "PS5-03-SEA-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0921", "as": "PS5-03-SEA-0002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0922", "as": "PS5-03-SEA-0003-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0923", "as": "PS5-03-SEA-0003-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-0924", "as": "PS5-03-SEA-0005-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0925", "as": "PS5-03-SEA-0005-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0926", "as": "PS5-03-SEA-0006-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0927", "as": "PS5-03-SEA-0006-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0928", "as": "PS5-05-BI-0002-CC11", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0929", "as": "PS5-05-BI-0002-CC12", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0930", "as": "PS5-05-IE-8100-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0931", "as": "PS5-05-IE-8100-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-0932", "as": "PS5-06-GU-0003A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-0933", "as": "PS5-06-GU-0003B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-0934", "as": "PS5-09-BI-2501-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0935", "as": "PS5-09-BI-2502-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0936", "as": "PS5-09-BI-2503-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00614-0937", "as": "PS5-09-LB-0006-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0938", "as": "PS5-09-LB-0006-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0939", "as": "PS5-09-LB-0006-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0940", "as": "PS5-09-LB-0006-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0941", "as": "PS5-09-LB-0007-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0942", "as": "PS5-09-LB-0007-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0943", "as": "PS5-09-LB-0007-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0944", "as": "PS5-09-LB-0007-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-0945", "as": "PS5-09-LB-0008-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "To be completed"}, {"id": "T-00614-0946", "as": "PS5-09-LB-0008-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0947", "as": "PS5-09-LB-0008-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0948", "as": "PS5-09-LB-0008-CC04", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0949", "as": "PS5-09-LB-0008-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0950", "as": "PS5-09-LB-0008-CC06", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0951", "as": "PS5-09-LB-0008-CC07", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0952", "as": "PS5-09-LB-0008-CC08", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-0953", "as": "PS5-25-BI-1101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0954", "as": "PS5-25-BI-1102-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0955", "as": "PS5-25-BI-1103-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0956", "as": "PS5-25-BI-1104-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0957", "as": "PS5-25-BI-1115-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0958", "as": "PS5-25-BI-1174A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0959", "as": "PS5-25-BI-1174B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0960", "as": "PS5-25-BI-1174C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0961", "as": "PS5-25-BI-1201-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0962", "as": "PS5-25-BI-1274A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0963", "as": "PS5-25-BI-1274B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0964", "as": "PS5-25-BI-1274C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0965", "as": "PS5-25-BI-1301-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0966", "as": "PS5-25-BI-1302-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0967", "as": "PS5-25-BI-1310-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0968", "as": "PS5-25-BI-1801A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0969", "as": "PS5-25-BI-1801B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0970", "as": "PS5-25-BI-1801C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0971", "as": "PS5-25-BI-1802A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0972", "as": "PS5-25-BI-1802B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0973", "as": "PS5-25-BI-1802C-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0974", "as": "PS5-25-BI-1803A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0975", "as": "PS5-25-BI-1803A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0976", "as": "PS5-25-BI-1803B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0977", "as": "PS5-25-BI-1803B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0978", "as": "PS5-25-BI-1803C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0979", "as": "PS5-25-BI-1803C-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0980", "as": "PS5-25-BI-2101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0981", "as": "PS5-25-BI-2102-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0982", "as": "PS5-25-BI-2103-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0983", "as": "PS5-25-BI-2104-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0984", "as": "PS5-25-BI-2105-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0985", "as": "PS5-25-BI-2106-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0986", "as": "PS5-25-BI-2108-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0987", "as": "PS5-25-BI-2109-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0988", "as": "PS5-25-BI-2201-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0989", "as": "PS5-25-BI-2203-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0990", "as": "PS5-25-BI-2205-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-0991", "as": "PS5-25-BI-2301-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0992", "as": "PS5-25-BI-2302-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0993", "as": "PS5-25-BI-2305-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0994", "as": "PS5-25-BI-2308-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0995", "as": "PS5-25-BI-2309-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0996", "as": "PS5-25-BI-2312-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0997", "as": "PS5-25-BI-2315-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0998", "as": "PS5-25-BI-2316-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-0999", "as": "PS5-25-MXS-3101AA-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1000", "as": "PS5-25-MXS-3101AB-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1001", "as": "PS5-25-MXS-3101BA-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1002", "as": "PS5-25-MXS-3101BB-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1003", "as": "PS5-25-MXS-3101CA-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1004", "as": "PS5-25-MXS-3101CB-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1005", "as": "PS5-25-PIT-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1006", "as": "PS5-25-PIT-0071A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1007", "as": "PS5-25-PIT-0071B-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1008", "as": "PS5-25-PIT-0071C-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1009", "as": "PS5-25-SDV-0052-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1010", "as": "PS5-25-SDV-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1011", "as": "PS5-25-SHSR-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1012", "as": "PS5-25-SXS-0052-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1013", "as": "PS5-25-SY-0052A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1014", "as": "PS5-28-BI-1105-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1015", "as": "PS5-28-BI-1106-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1016", "as": "PS5-28-BI-1114-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-1017", "as": "PS5-28-BI-1303-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1018", "as": "PS5-28-BI-1307-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1019", "as": "PS5-28-BI-2304-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1020", "as": "PS5-28-HXA-1101-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1021", "as": "PS5-28-LB-8200-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00614-1022", "as": "PS5-28-LB-8200-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00614-1023", "as": "PS5-50-BI-1107-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1024", "as": "PS5-50-IE-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-1025", "as": "PS5-50-IE-0001-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-1026", "as": "PS5-50-IE-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-1027", "as": "PS5-50-IE-0002-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-1030", "as": "PS5-53-BI-1108-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1031", "as": "PS5-53-BI-1304-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00614-1032", "as": "PS5-53-LA-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00614-1033", "as": "PS5-53-LA-0001-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00614-1034", "as": "PS5-60-IE-0003A-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1035", "as": "PS5-60-IE-0003A-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1036", "as": "PS5-60-IE-0003A-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1037", "as": "PS5-60-IE-0003A-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1038", "as": "PS5-60-IE-0003B-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1039", "as": "PS5-60-IE-0003B-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1040", "as": "PS5-60-IE-0003B-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1041", "as": "PS5-60-IE-0003B-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1042", "as": "PS5-60-IE-0003C-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1043", "as": "PS5-60-IE-0003C-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1044", "as": "PS5-60-IE-0003C-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1045", "as": "PS5-60-IE-0003C-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1046", "as": "PS5-60-IE-0003D-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1047", "as": "PS5-60-IE-0003D-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1048", "as": "PS5-60-IE-0003D-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1049", "as": "PS5-60-IE-0003D-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1050", "as": "PS5-60-IE-0003E-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1051", "as": "PS5-60-IE-0003E-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1052", "as": "PS5-60-IE-0003E-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1053", "as": "PS5-60-IE-0003E-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1054", "as": "PS5-60-IE-0003F-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1055", "as": "PS5-60-IE-0003F-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1056", "as": "PS5-60-IE-0003F-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1057", "as": "PS5-60-IE-0003F-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00614-1058", "as": "PS5-60-IE-0003G-CC21", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-1059", "as": "PS5-60-IE-0003G-CC22", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-1060", "as": "PS5-60-IE-0003G-CC23", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-1061", "as": "PS5-60-IE-0003G-CC24", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00614-1062", "as": "PS5-60-IE-0004-CC08", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1063", "as": "PS5-60-IE-0004-CC11", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1064", "as": "PS5-60-IE-0004-CC12", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1065", "as": "PS5-60-SEA-0001-CC18", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00614-1066", "as": "PS5-61-IDH-3100A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1067", "as": "PS5-61-IDH-3100A-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1068", "as": "PS5-61-IDH-3100A-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1069", "as": "PS5-61-IDH-3100B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1070", "as": "PS5-61-IDH-3100B-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1071", "as": "PS5-61-IDH-3100B-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1072", "as": "PS5-61-IDH-3100C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1073", "as": "PS5-61-IDH-3100C-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1074", "as": "PS5-61-IDH-3100C-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1075", "as": "PS5-71-BI-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1076", "as": "PS5-71-BI-0021-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1077", "as": "PS5-71-BI-0021-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1078", "as": "PS5-71-BI-1109-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1079", "as": "PS5-71-BI-1110-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1080", "as": "PS5-71-BI-1111-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1081", "as": "PS5-71-BI-1112-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1082", "as": "PS5-71-BI-1113-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1083", "as": "PS5-71-BI-1116-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1084", "as": "PS5-71-BI-1117-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1085", "as": "PS5-71-BI-2101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1086", "as": "PS5-71-BI-1305-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1087", "as": "PS5-71-BI-1306-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1088", "as": "PS5-71-BI-1308-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1089", "as": "PS5-71-BI-2107-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1090", "as": "PS5-71-BI-2113-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1091", "as": "PS5-71-BI-2114-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1092", "as": "PS5-71-BI-2115-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1093", "as": "PS5-71-BI-2116-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1094", "as": "PS5-71-BI-2118-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1095", "as": "PS5-71-BI-2119-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1096", "as": "PS5-71-BI-2120-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1097", "as": "PS5-71-BI-2121-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1098", "as": "PS5-71-BI-2122-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1099", "as": "PS5-71-BI-2123-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1100", "as": "PS5-71-BI-2124-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1101", "as": "PS5-71-BI-2125-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1102", "as": "PS5-71-BI-2306-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1103", "as": "PS5-71-BI-2307-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1104", "as": "PS5-71-BI-2310-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1105", "as": "PS5-71-BI-2313-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1106", "as": "PS5-71-BI-2314-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00614-1107", "as": "PS5-71-BI-2317-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1108", "as": "PS5-71-IN-0001-CC08", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1109", "as": "PS5-71-IN-0001-CC09", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1110", "as": "PS5-71-IN-0001-CC10", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1111", "as": "PS5-71-IN-0002-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1112", "as": "PS5-71-IN-0002-CC06", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1113", "as": "PS5-71-IN-0002-CC07", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1114", "as": "PS5-71-IN-0003-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1115", "as": "PS5-71-IN-0003-CC06", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1116", "as": "PS5-71-IN-0003-CC07", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00614-1117", "as": "PS5-71-IN-0004A-CC08", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1118", "as": "PS5-71-IN-0004A-CC09", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1119", "as": "PS5-71-IN-0004A-CC12", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1120", "as": "PS5-71-IN-0004B-CC08", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1121", "as": "PS5-71-IN-0004B-CC09", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1122", "as": "PS5-71-IN-0004B-CC12", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1123", "as": "PS5-71-TIT-2403A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1124", "as": "PS5-71-TIT-2403B-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1125", "as": "PS5-74-LB-5101-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1126", "as": "PS5-74-LB-5101-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00614-1127", "as": "PS5-75-BI-1177-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1128", "as": "PS5-75-BI-1178-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1129", "as": "PS5-75-BI-1371-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1130", "as": "PS5-75-BI-1372-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1131", "as": "PS5-75-BI-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00614-1132", "as": "PS5-75-BI-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00614-1133", "as": "PS5-75-BI-0002-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00614-1134", "as": "PS5-75-BI-0002-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "To be completed"}, {"id": "T-00614-1135", "as": "PS5-75-MOV-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1136", "as": "PS5-75-MOV-0001-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00614-1137", "as": "PS5-79-IG-0001-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1138", "as": "PS5-79-IG-0002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1139", "as": "PS5-79-IG-0003-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1140", "as": "PS5-79-IG-0004-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1141", "as": "PS5-79-IG-0005-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1142", "as": "PS5-79-IG-0006-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1143", "as": "PS5-79-IG-0007-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1144", "as": "PS5-79-IG-0008-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1145", "as": "PS5-79-IG-0009-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1146", "as": "PS5-79-IG-0010-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1147", "as": "PS5-79-IG-0011-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1148", "as": "PS5-79-IG-0012-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1149", "as": "PS5-83-EHO-0001A-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1150", "as": "PS5-83-EHO-0001A-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00614-1151", "as": "PS5-83-EHO-0001B-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1152", "as": "PS5-83-EHO-0001B-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1153", "as": "PS5-83-EHO-0001C-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1154", "as": "PS5-83-EHO-0001C-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00614-1561", "as": "PS6-75-BI-0001-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-1562", "as": "PS6-75-BI-0002-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-1563", "as": "PS6-75-BI-0002-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-1564", "as": "PS6-75-BI-0002-CC03", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00614-1565", "as": "PS6-25-BI-2302-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00614-2626", "as": "PS5-09-BI-2504-CC01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-2627", "as": "PS5-09-LB-0006-CC05", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-2628", "as": "PS5-50-IE-0001-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-2629", "as": "PS5-50-IE-0002-CJ01", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00614-2630", "as": "PS5-74-LB-5101-CC02", "de": "CJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "CPP AGI", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0335", "as": "PS6-03-BI-1501-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0336", "as": "PS6-03-BI-1502-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0337", "as": "PS6-03-BI-1503-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0338", "as": "PS6-03-BI-1504-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0339", "as": "PS6-03-BI-2501-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0340", "as": "PS6-03-BI-2502-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0341", "as": "PS6-03-BI-2503-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0342", "as": "PS6-03-BI-2504-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0343", "as": "PS6-03-BI-2505-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-01 - FZ-01 - Process Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0344", "as": "PS6-03-HS-7002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0345", "as": "PS6-03-MTX-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0346", "as": "PS6-03-MTX-0001-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0347", "as": "PS6-03-MTX-0001-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0348", "as": "PS6-03-MTX-0001-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0349", "as": "PS6-03-MTX-0001-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0350", "as": "PS6-03-MTX-0001-CC06", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-04-03 - SIS/FGS System", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0351", "as": "PS6-03-RMAC-0206-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0352", "as": "PS6-03-RMAC-0301-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-03 - FZ-03 - Buildings Area", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0353", "as": "PS6-03-SEA-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0354", "as": "PS6-03-SEA-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0355", "as": "PS6-03-SEA-0002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-05 - FZ-G1 - Guard House", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0356", "as": "PS6-03-SEA-0003-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0357", "as": "PS6-03-SEA-0003-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-08 - FZ - Workshop & Warehouse", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0358", "as": "PS6-03-SEA-0005-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0359", "as": "PS6-03-SEA-0005-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-07 - FZ - Office Building", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0360", "as": "PS6-05-BI-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0361", "as": "PS6-05-BI-0002-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0362", "as": "PS6-05-BI-0002-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0363", "as": "PS6-05-BI-0002-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0364", "as": "PS6-05-BI-0002-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0365", "as": "PS6-05-BI-0002-CC06", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0366", "as": "PS6-05-BI-0002-CC11", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0367", "as": "PS6-05-BI-0002-CC12", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0368", "as": "PS6-05-BI-0002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0369", "as": "PS6-05-BI-0002-CJ02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0370", "as": "PS6-05-BI-0002-CJ03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0371", "as": "PS6-05-GC-8100-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0372", "as": "PS6-05-IE-8101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0373", "as": "PS6-05-IG-0009-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0374", "as": "PS6-05-IG-0009-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0375", "as": "PS6-05-IG-0009-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0376", "as": "PS6-05-LIT-4101-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0377", "as": "PS6-05-UH-8100-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0378", "as": "PS6-05-UH-8100-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-05-01 - Emergency Diesel Generator Package", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00615-0379", "as": "PS6-09-BI-2501-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0380", "as": "PS6-09-BI-2502-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0381", "as": "PS6-09-LB-0006-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0382", "as": "PS6-09-LB-0006-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0383", "as": "PS6-09-LB-0006-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0384", "as": "PS6-09-LB-0006-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0385", "as": "PS6-09-LB-0008-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0386", "as": "PS6-09-LB-0008-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0387", "as": "PS6-09-LB-0008-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0388", "as": "PS6-09-LB-0008-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0389", "as": "PS6-25-BI-1101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0390", "as": "PS6-25-BI-1102-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0391", "as": "PS6-25-BI-1106-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0392", "as": "PS6-25-BI-1107-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0393", "as": "PS6-25-BI-1108-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0394", "as": "PS6-25-BI-1174A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0395", "as": "PS6-25-BI-1174B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0396", "as": "PS6-25-BI-1174C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0397", "as": "PS6-25-BI-1201-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0398", "as": "PS6-25-BI-1274A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0399", "as": "PS6-25-BI-1274B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0400", "as": "PS6-25-BI-1274C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0401", "as": "PS6-25-BI-1301-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0402", "as": "PS6-25-BI-1302-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0403", "as": "PS6-25-BI-1305-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0404", "as": "PS6-25-BI-1801A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0405", "as": "PS6-25-BI-1801B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0406", "as": "PS6-25-BI-1801C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0407", "as": "PS6-25-BI-1802A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0408", "as": "PS6-25-BI-1802B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0409", "as": "PS6-25-BI-1802C-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0410", "as": "PS6-25-BI-1803A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0411", "as": "PS6-25-BI-1803A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0412", "as": "PS6-25-BI-1803B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0413", "as": "PS6-25-BI-1803B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0414", "as": "PS6-25-BI-1803C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0415", "as": "PS6-25-BI-1803C-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0416", "as": "PS6-25-BI-2101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-01 - Export Pipeline Pig Receiver", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0417", "as": "PS6-25-BI-2102-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0418", "as": "PS6-25-BI-2103-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0419", "as": "PS6-25-BI-2104-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0420", "as": "PS6-25-BI-2105-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0421", "as": "PS6-25-BI-2106-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0422", "as": "PS6-25-BI-2107-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0423", "as": "PS6-25-BI-2108-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0424", "as": "PS6-25-BI-2109-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0425", "as": "PS6-25-BI-2201-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0426", "as": "PS6-25-BI-2202-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0427", "as": "PS6-25-BI-2203-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0428", "as": "PS6-25-BI-2301-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0429", "as": "PS6-25-BI-2303-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0430", "as": "PS6-25-BI-2304-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0431", "as": "PS6-25-BI-2305-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0432", "as": "PS6-25-BI-2306-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0433", "as": "PS6-25-BI-2307-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0434", "as": "PS6-25-BI-2308-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0435", "as": "PS6-25-BI-2315-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0436", "as": "PS6-25-MXS-3101AA-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0437", "as": "PS6-25-MXS-3101AB-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0438", "as": "PS6-25-MXS-3101BA-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0439", "as": "PS6-25-MXS-3101BB-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0440", "as": "PS6-25-MXS-3101CA-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0441", "as": "PS6-25-MXS-3101CB-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0442", "as": "PS6-25-PIT-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0443", "as": "PS6-25-PIT-0071A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0444", "as": "PS6-25-PIT-0071B-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0445", "as": "PS6-25-PIT-0071C-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0446", "as": "PS6-25-PIT-3112A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0447", "as": "PS6-25-PIT-3112B-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0448", "as": "PS6-25-PIT-3112C-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0449", "as": "PS6-25-SDV-0052-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0450", "as": "PS6-25-SDV-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0451", "as": "PS6-25-SHSR-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0452", "as": "PS6-25-SXS-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0453", "as": "PS6-25-SY-0052A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-07 - Export Pipeline Pig Launcher", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0454", "as": "PS6-28-BI-1103-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0455", "as": "PS6-28-BI-1303-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0456", "as": "PS6-28-HXA-1101-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-28-03 - Closed Drain Drum & Pump", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0457", "as": "PS6-28-LB-8200-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0458", "as": "PS6-28-LB-8200-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-28-09 - Open Drain Interceptor", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0459", "as": "PS6-53-BI-1105-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-0460", "as": "PS6-53-LA-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00615-0461", "as": "PS6-53-LIT-4102-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-53-01 - Utility Water Storage Tank", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00615-0462", "as": "PS6-61-IDH-3100A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0463", "as": "PS6-61-IDH-3100A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0464", "as": "PS6-61-IDH-3100A-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0465", "as": "PS6-61-IDH-3100B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0466", "as": "PS6-61-IDH-3100B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0467", "as": "PS6-61-IDH-3100B-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0468", "as": "PS6-61-IDH-3100C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0469", "as": "PS6-61-IDH-3100C-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0470", "as": "PS6-61-IDH-3100C-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0471", "as": "PS6-75-BI-1177-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0472", "as": "PS6-75-BI-1371-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-75-02 - Biocide Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0473", "as": "PS6-75-MOV-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0474", "as": "PS6-75-MOV-0001-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-28-08 - Open Drains (OD2)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0475", "as": "PS6-79-IG-0001-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0476", "as": "PS6-79-IG-0002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0477", "as": "PS6-79-IG-0003-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0478", "as": "PS6-79-IG-0004-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0479", "as": "PS6-79-IG-0005-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-0480", "as": "PS6-83-EHO-0001A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0481", "as": "PS6-83-EHO-0001A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0482", "as": "PS6-83-EHO-0001B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0483", "as": "PS6-83-EHO-0001B-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-03 - Crude Oil Export Pump B", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0484", "as": "PS6-83-EHO-0001C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0485", "as": "PS6-83-EHO-0001C-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-25-04 - Crude Oil Export Pump C", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00615-0847", "as": "PS5-01-BI-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0848", "as": "PS5-01-BI-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0849", "as": "PS5-01-BI-0003-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0850", "as": "PS5-01-BI-0004-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0851", "as": "PS5-01-BI-0005-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0852", "as": "PS5-01-BI-0006-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-05 - Foam Skid", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0853", "as": "PS5-01-BI-1117-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0854", "as": "PS5-01-BI-1118-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0855", "as": "PS5-01-BI-1501-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0856", "as": "PS5-01-BI-1515-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0857", "as": "PS5-01-BI-1520-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0858", "as": "PS5-01-BI-1571-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0859", "as": "PS5-01-BI-2110-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0860", "as": "PS5-01-BI-2520-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0861", "as": "PS5-01-BI-2571A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0862", "as": "PS5-01-BI-2571B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-08 - PS5 Deluge Valve Skid (PS5-01-UK-6100)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0863", "as": "PS5-01-IE-0002A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0864", "as": "PS5-01-IE-0002A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0865", "as": "PS5-01-IE-0002B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0866", "as": "PS5-01-IE-0002B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-01 - Fire Water Jockey Pump A/B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0867", "as": "PS5-01-IE-0009A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0868", "as": "PS5-01-IE-0009A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-02 - Fire Water Pump A", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0869", "as": "PS5-01-IE-0009B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0870", "as": "PS5-01-IE-0009B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-03 - Fire Water Pump B", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0871", "as": "PS5-01-LB-0004-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0872", "as": "PS5-01-LB-0004-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0873", "as": "PS5-01-LB-0004-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-11 - Inergen for Power Gen Building", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0874", "as": "PS5-01-LIT-4201-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-10 - Water Mist Package", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0875", "as": "PS5-01-PIT-0014-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0876", "as": "PS5-01-PIT-0015-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0877", "as": "PS5-01-PIT-0016-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0878", "as": "PS5-01-PIT-0017-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-01-07 - Fire Water Ring Main & Distribution", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0879", "as": "PS5-03-BI-1502-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0880", "as": "PS5-03-BI-1503-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0881", "as": "PS5-03-BI-1506-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0882", "as": "PS5-03-BI-1507-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0883", "as": "PS5-03-BI-1508-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0884", "as": "PS5-03-BI-1509-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0885", "as": "PS5-03-BI-1510-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0886", "as": "PS5-03-BI-1511-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-07 - FZ-07 - Pretreatment Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0887", "as": "PS5-03-BI-1512-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-09 - FZ-09 - Power Generation Building - Engine Bay 1", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0888", "as": "PS5-03-BI-1513-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0889", "as": "PS5-03-BI-1514-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0890", "as": "PS5-03-BI-1516-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-12 - FZ-12 - Power Generation Building - Engine Bay 4", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0891", "as": "PS5-03-BI-2501-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0892", "as": "PS5-03-BI-2502-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-06 - FZ-06 - Transformer Area", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0893", "as": "PS5-03-BI-2503-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0894", "as": "PS5-03-BI-2504-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0895", "as": "PS5-03-BI-2505-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0896", "as": "PS5-03-BI-2506-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0897", "as": "PS5-03-BI-2507-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-10 - FZ-10 - Power Generation Building - Engine Bay 2", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0898", "as": "PS5-03-BI-2508-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-11 - FZ-11 - Power Generation Building - Engine Bay 3", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0899", "as": "PS5-03-BI-2509-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0900", "as": "PS5-03-BI-2510-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "To be completed"}, {"id": "T-00615-0901", "as": "PS5-03-BI-2511-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0902", "as": "PS5-03-BI-2512-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-04 - FZ-04 - Utilities - Diesel and Firewater Pumps Areas", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-0903", "as": "PS5-03-BI-2514-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0904", "as": "PS5-03-BI-2515-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0905", "as": "PS5-03-HS-7002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-03 - FZ-03 - Buildings Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0906", "as": "PS5-03-MTX-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0907", "as": "PS5-03-MTX-0001-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0908", "as": "PS5-03-MTX-0001-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0909", "as": "PS5-03-MTX-0001-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0910", "as": "PS5-03-MTX-0001-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0911", "as": "PS5-03-MTX-0001-CC06", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0912", "as": "PS5-03-MTX-0001-CC07", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0913", "as": "PS5-03-MTX-0001-CC08", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-04-02 - Office Building SIS/FGS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00615-0914", "as": "PS5-03-NMR-0801-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0915", "as": "PS5-03-NMR-0802-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0916", "as": "PS5-03-NMR-0803-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0917", "as": "PS5-03-NMR-0804-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0918", "as": "PS5-03-RMAC-0120-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-01 - FZ-01 - Process Area", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0919", "as": "PS5-03-RMAC-0824-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-08 - FZ-08 - Utilities - Power Generation Area - External", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0920", "as": "PS5-03-SEA-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0921", "as": "PS5-03-SEA-0002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-22 - FZ-G1 - Guard House", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0922", "as": "PS5-03-SEA-0003-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0923", "as": "PS5-03-SEA-0003-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-0924", "as": "PS5-03-SEA-0005-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0925", "as": "PS5-03-SEA-0005-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-24 - FZ - Office and Facilities Building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0926", "as": "PS5-03-SEA-0006-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0927", "as": "PS5-03-SEA-0006-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-25 - FZ - Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0928", "as": "PS5-05-BI-0002-CC11", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0929", "as": "PS5-05-BI-0002-CC12", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-20 - FZ-20 - Emergency Diesel Generator Enclosure", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0930", "as": "PS5-05-IE-8100-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0931", "as": "PS5-05-IE-8100-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-05-02 - Emergency Diesel Generator Package (UCP)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-0932", "as": "PS5-06-GU-0003A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-0933", "as": "PS5-06-GU-0003B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-06-02 - AC UPS - Power Generator Building", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-0934", "as": "PS5-09-BI-2501-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0935", "as": "PS5-09-BI-2502-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0936", "as": "PS5-09-BI-2503-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0937", "as": "PS5-09-LB-0006-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0938", "as": "PS5-09-LB-0006-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0939", "as": "PS5-09-LB-0006-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0940", "as": "PS5-09-LB-0006-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0941", "as": "PS5-09-LB-0007-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-0942", "as": "PS5-09-LB-0007-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0943", "as": "PS5-09-LB-0007-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0944", "as": "PS5-09-LB-0007-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-04 - HVAC for Workshop & Warehouse", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-0945", "as": "PS5-09-LB-0008-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0946", "as": "PS5-09-LB-0008-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0947", "as": "PS5-09-LB-0008-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0948", "as": "PS5-09-LB-0008-CC04", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0949", "as": "PS5-09-LB-0008-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0950", "as": "PS5-09-LB-0008-CC06", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0951", "as": "PS5-09-LB-0008-CC07", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0952", "as": "PS5-09-LB-0008-CC08", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-03 - HVAC for Generator Building", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-0953", "as": "PS5-25-BI-1101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0954", "as": "PS5-25-BI-1102-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0955", "as": "PS5-25-BI-1103-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0956", "as": "PS5-25-BI-1104-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0957", "as": "PS5-25-BI-1115-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0958", "as": "PS5-25-BI-1174A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0959", "as": "PS5-25-BI-1174B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0960", "as": "PS5-25-BI-1174C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0961", "as": "PS5-25-BI-1201-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0962", "as": "PS5-25-BI-1274A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0963", "as": "PS5-25-BI-1274B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0964", "as": "PS5-25-BI-1274C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0965", "as": "PS5-25-BI-1301-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0966", "as": "PS5-25-BI-1302-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0967", "as": "PS5-25-BI-1310-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0968", "as": "PS5-25-BI-1801A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0969", "as": "PS5-25-BI-1801B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0970", "as": "PS5-25-BI-1801C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0971", "as": "PS5-25-BI-1802A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0972", "as": "PS5-25-BI-1802B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0973", "as": "PS5-25-BI-1802C-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0974", "as": "PS5-25-BI-1803A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0975", "as": "PS5-25-BI-1803A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0976", "as": "PS5-25-BI-1803B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0977", "as": "PS5-25-BI-1803B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0978", "as": "PS5-25-BI-1803C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0979", "as": "PS5-25-BI-1803C-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0980", "as": "PS5-25-BI-2101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0981", "as": "PS5-25-BI-2102-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0982", "as": "PS5-25-BI-2103-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0983", "as": "PS5-25-BI-2104-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0984", "as": "PS5-25-BI-2105-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0985", "as": "PS5-25-BI-2106-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0986", "as": "PS5-25-BI-2108-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0987", "as": "PS5-25-BI-2109-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0988", "as": "PS5-25-BI-2201-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0989", "as": "PS5-25-BI-2203-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0990", "as": "PS5-25-BI-2205-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-01 - Export Pipeline Pig Receiver", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-0991", "as": "PS5-25-BI-2301-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0992", "as": "PS5-25-BI-2302-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0993", "as": "PS5-25-BI-2305-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0994", "as": "PS5-25-BI-2308-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0995", "as": "PS5-25-BI-2309-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0996", "as": "PS5-25-BI-2312-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0997", "as": "PS5-25-BI-2315-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0998", "as": "PS5-25-BI-2316-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-0999", "as": "PS5-25-MXS-3101AA-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1000", "as": "PS5-25-MXS-3101AB-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1001", "as": "PS5-25-MXS-3101BA-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1002", "as": "PS5-25-MXS-3101BB-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1003", "as": "PS5-25-MXS-3101CA-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1004", "as": "PS5-25-MXS-3101CB-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1005", "as": "PS5-25-PIT-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1006", "as": "PS5-25-PIT-0071A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1007", "as": "PS5-25-PIT-0071B-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1008", "as": "PS5-25-PIT-0071C-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1009", "as": "PS5-25-SDV-0052-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1010", "as": "PS5-25-SDV-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1011", "as": "PS5-25-SHSR-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1012", "as": "PS5-25-SXS-0052-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1013", "as": "PS5-25-SY-0052A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-07 - Export Pipeline Pig Launcher", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1014", "as": "PS5-28-BI-1105-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1015", "as": "PS5-28-BI-1106-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-06 - Relief Drum and Pump", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1016", "as": "PS5-28-BI-1114-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-04 - Closed Drain Drum and Pump 02", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-1017", "as": "PS5-28-BI-1303-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1018", "as": "PS5-28-BI-1307-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1019", "as": "PS5-28-BI-2304-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-17 - Reinjection Pump", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1020", "as": "PS5-28-HXA-1101-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-03 - Closed Drain Drum and Pump 01", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1021", "as": "PS5-28-LB-8200-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-1022", "as": "PS5-28-LB-8200-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-11 - Open Drain Interceptor", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-1023", "as": "PS5-50-BI-1107-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1024", "as": "PS5-50-IE-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-1025", "as": "PS5-50-IE-0001-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-1026", "as": "PS5-50-IE-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-1027", "as": "PS5-50-IE-0002-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-1030", "as": "PS5-53-BI-1108-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1031", "as": "PS5-53-BI-1304-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-53-01 - Utility Water / Storage Tank", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00615-1032", "as": "PS5-53-LA-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1033", "as": "PS5-53-LA-0001-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-53-04 - Water Treatment Purification Package", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1034", "as": "PS5-60-IE-0003A-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1035", "as": "PS5-60-IE-0003A-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1036", "as": "PS5-60-IE-0003A-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1037", "as": "PS5-60-IE-0003A-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-02 - Power Gen Package A (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1038", "as": "PS5-60-IE-0003B-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1039", "as": "PS5-60-IE-0003B-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1040", "as": "PS5-60-IE-0003B-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1041", "as": "PS5-60-IE-0003B-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-05 - Power Gen Package B (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1042", "as": "PS5-60-IE-0003C-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1043", "as": "PS5-60-IE-0003C-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1044", "as": "PS5-60-IE-0003C-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1045", "as": "PS5-60-IE-0003C-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-08 - Power Gen Package C (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1046", "as": "PS5-60-IE-0003D-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1047", "as": "PS5-60-IE-0003D-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1048", "as": "PS5-60-IE-0003D-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1049", "as": "PS5-60-IE-0003D-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-11 - Power Gen Package D (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1050", "as": "PS5-60-IE-0003E-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1051", "as": "PS5-60-IE-0003E-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1052", "as": "PS5-60-IE-0003E-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1053", "as": "PS5-60-IE-0003E-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-14 - Power Gen Package E (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1054", "as": "PS5-60-IE-0003F-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1055", "as": "PS5-60-IE-0003F-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1056", "as": "PS5-60-IE-0003F-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1057", "as": "PS5-60-IE-0003F-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-17 - Power Gen Package F (UCP)", "pr": "PS5 - Milestone D", "st": "Closed"}, {"id": "T-00615-1058", "as": "PS5-60-IE-0003G-CC21", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-1059", "as": "PS5-60-IE-0003G-CC22", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-1060", "as": "PS5-60-IE-0003G-CC23", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-1061", "as": "PS5-60-IE-0003G-CC24", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-20 - Power Gen Package G (UCP)", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-1062", "as": "PS5-60-IE-0004-CC08", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1063", "as": "PS5-60-IE-0004-CC11", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1064", "as": "PS5-60-IE-0004-CC12", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-60-22 - Power Gen Master UCP", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1065", "as": "PS5-60-SEA-0001-CC18", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-03-14 - FZ-14 - Power Generation Building - Switchgear Room", "pr": "PS5 - Milestone E", "st": "Closed"}, {"id": "T-00615-1066", "as": "PS5-61-IDH-3100A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1067", "as": "PS5-61-IDH-3100A-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1068", "as": "PS5-61-IDH-3100A-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1069", "as": "PS5-61-IDH-3100B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1070", "as": "PS5-61-IDH-3100B-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1071", "as": "PS5-61-IDH-3100B-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1072", "as": "PS5-61-IDH-3100C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1073", "as": "PS5-61-IDH-3100C-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1074", "as": "PS5-61-IDH-3100C-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1075", "as": "PS5-71-BI-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1076", "as": "PS5-71-BI-0021-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1077", "as": "PS5-71-BI-0021-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-02 - CFO Allocation Metering Package", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1078", "as": "PS5-71-BI-1109-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1079", "as": "PS5-71-BI-1110-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1080", "as": "PS5-71-BI-1111-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1081", "as": "PS5-71-BI-1112-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-17 - Diesel Fuel Distribution Header", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1082", "as": "PS5-71-BI-1113-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1083", "as": "PS5-71-BI-1116-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1084", "as": "PS5-71-BI-1117-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1085", "as": "PS5-71-BI-2101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1086", "as": "PS5-71-BI-1305-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1087", "as": "PS5-71-BI-1306-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1088", "as": "PS5-71-BI-1308-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1089", "as": "PS5-71-BI-2107-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1090", "as": "PS5-71-BI-2113-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1091", "as": "PS5-71-BI-2114-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1092", "as": "PS5-71-BI-2115-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1093", "as": "PS5-71-BI-2116-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1094", "as": "PS5-71-BI-2118-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1095", "as": "PS5-71-BI-2119-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1096", "as": "PS5-71-BI-2120-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1097", "as": "PS5-71-BI-2121-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1098", "as": "PS5-71-BI-2122-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1099", "as": "PS5-71-BI-2123-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1100", "as": "PS5-71-BI-2124-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1101", "as": "PS5-71-BI-2125-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1102", "as": "PS5-71-BI-2306-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1103", "as": "PS5-71-BI-2307-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1104", "as": "PS5-71-BI-2310-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1105", "as": "PS5-71-BI-2313-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1106", "as": "PS5-71-BI-2314-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-91-01 - Multicore cables & JB", "pr": "PS5 - Milestone A", "st": "Closed"}, {"id": "T-00615-1107", "as": "PS5-71-BI-2317-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-15 - Diesel Fuel Storage Tank", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1108", "as": "PS5-71-IN-0001-CC08", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1109", "as": "PS5-71-IN-0001-CC09", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1110", "as": "PS5-71-IN-0001-CC10", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-19 - Diesel Separator Module (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1111", "as": "PS5-71-IN-0002-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1112", "as": "PS5-71-IN-0002-CC06", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1113", "as": "PS5-71-IN-0002-CC07", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-09 - CFO Pre-Pressure Modules (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1114", "as": "PS5-71-IN-0003-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1115", "as": "PS5-71-IN-0003-CC06", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1116", "as": "PS5-71-IN-0003-CC07", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-23 - Diesel Fuel Pre Pressure Module (UCP)", "pr": "PS5 - Milestone B", "st": "Closed"}, {"id": "T-00615-1117", "as": "PS5-71-IN-0004A-CC08", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1118", "as": "PS5-71-IN-0004A-CC09", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1119", "as": "PS5-71-IN-0004A-CC12", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1120", "as": "PS5-71-IN-0004B-CC08", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1121", "as": "PS5-71-IN-0004B-CC09", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1122", "as": "PS5-71-IN-0004B-CC12", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-07 - Crude Fuel Separation Module (UCP)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1123", "as": "PS5-71-TIT-2403A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1124", "as": "PS5-71-TIT-2403B-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-71-01 - CFO Storage Tank Feed Heater", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1125", "as": "PS5-74-LB-5101-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1126", "as": "PS5-74-LB-5101-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00615-1127", "as": "PS5-75-BI-1177-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1128", "as": "PS5-75-BI-1178-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1129", "as": "PS5-75-BI-1371-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-02 - Biocide Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1130", "as": "PS5-75-BI-1372-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-03 - Corrosion Inhibitor Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1131", "as": "PS5-75-BI-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1132", "as": "PS5-75-BI-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1133", "as": "PS5-75-BI-0002-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1134", "as": "PS5-75-BI-0002-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-75-01 - DRA Injection Package", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1135", "as": "PS5-75-MOV-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1136", "as": "PS5-75-MOV-0001-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-28-07 - Open Drains (OD2)", "pr": "PS5 - Milestone G", "st": "Closed"}, {"id": "T-00615-1137", "as": "PS5-79-IG-0001-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS5-79-IG-0001)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1138", "as": "PS5-79-IG-0002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS5-79-IG-0002)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1139", "as": "PS5-79-IG-0003-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS5-79-IG-0003)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1140", "as": "PS5-79-IG-0004-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS5-79-IG-0004)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1141", "as": "PS5-79-IG-0005-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS5-79-IG-0005)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1142", "as": "PS5-79-IG-0006-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-06 - Electrical Heat Tracing Transformer/Distribution Board 6 (PS5-79-IG-0006)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1143", "as": "PS5-79-IG-0007-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-07 - Electrical Heat Tracing Transformer/Distribution Board 7 (PS5-79-IG-0007)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1144", "as": "PS5-79-IG-0008-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-08 - Electrical Heat Tracing Transformer/Distribution Board 8 (PS5-79-IG-0008)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1145", "as": "PS5-79-IG-0009-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-09 - Electrical Heat Tracing Transformer/Distribution Board 9 (PS5-79-IG-0009)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1146", "as": "PS5-79-IG-0010-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-10 - Electrical Heat Tracing Transformer/Distribution Board 10 (PS5-79-IG-0010)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1147", "as": "PS5-79-IG-0011-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-11 - Electrical Heat Tracing Transformer/Distribution Board 11 (PS5-79-IG-0011)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1148", "as": "PS5-79-IG-0012-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-79-12 - Electrical Heat Tracing Transformer/Distribution Board 12 (PS5-79-IG-0012)", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1149", "as": "PS5-83-EHO-0001A-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1150", "as": "PS5-83-EHO-0001A-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-02 - Crude Oil Export Pump A", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1151", "as": "PS5-83-EHO-0001B-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1152", "as": "PS5-83-EHO-0001B-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-03 - Crude Oil Export Pump B", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1153", "as": "PS5-83-EHO-0001C-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1154", "as": "PS5-83-EHO-0001C-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-25-04 - Crude Oil Export Pump C", "pr": "PS5 - Milestone H", "st": "Closed"}, {"id": "T-00615-1561", "as": "PS6-75-BI-0001-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-1562", "as": "PS6-75-BI-0002-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-1563", "as": "PS6-75-BI-0002-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-1564", "as": "PS6-75-BI-0002-CC03", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00615-1565", "as": "PS6-25-BI-2302-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS6-91-01 - Multicore cables & JB", "pr": "PS6 - Milestone B", "st": "Closed"}, {"id": "T-00615-2626", "as": "PS5-09-BI-2504-CC01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-2627", "as": "PS5-09-LB-0006-CC05", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-09-01 - HVAC for Office and Facilities building", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00615-2628", "as": "PS5-50-IE-0001-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-50-01 - Water Well Submersible Pumps (3100)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-2629", "as": "PS5-50-IE-0002-CJ01", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-50-02 - Water Well Submersible Pumps (3200)", "pr": "PS5 - Milestone I", "st": "Closed"}, {"id": "T-00615-2630", "as": "PS5-74-LB-5101-CC02", "de": "TJX10a - Multi/Single-core instrument control cable (One end by HU CTR)", "ca": "PCOM - Precommissioning", "di": "I", "ds": "I - Instrumentation", "co": "KENT", "su": "PS5-74-02 - N2 Generation Skid (UCP)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00618-0001", "as": "PS6-08-11CB-1201-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0002", "as": "PS6-08-11CB-1501-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0003", "as": "PS6-08-11CB-1601-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0004", "as": "PS6-08-12BT-0101-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0005", "as": "PS6-08-12BT-0102-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0006", "as": "PS6-08-12BT-0104-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0007", "as": "PS6-08-12BT-0105-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0008", "as": "PS6-08-12BT-0107-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0009", "as": "PS6-08-15CP-0001-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0010", "as": "PS6-08-15CP-0002-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0011", "as": "PS6-08-15CP-0003-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0012", "as": "PS6-08-15CP-0004-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0013", "as": "PS6-08-15CP-0004-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0014", "as": "PS6-08-15CP-0005-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0015", "as": "PS6-08-15CP-0006-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0016", "as": "PS6-08-15CP-0007-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0017", "as": "PS6-08-15CP-0008-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00618-0018", "as": "PS6-08-36SP-0101-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0019", "as": "PS6-08-36SP-0102-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00618-0020", "as": "PS6-08-52CM-0132-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0021", "as": "PS6-08-52CM-0133-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0022", "as": "PS6-08-52CM-0134-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0023", "as": "PS6-08-83SP-1001-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0024", "as": "PS6-08-85CP-0021-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0025", "as": "PS6-08-85CP-0021-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0026", "as": "PS6-08-85CP-0022-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0027", "as": "PS6-08-85CP-0022-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0028", "as": "PS6-08-13CB-1601-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0029", "as": "PS6-08-14CB-1601-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0217", "as": "PS5-08-11CB-1201-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0218", "as": "PS5-08-11CB-1501-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0219", "as": "PS5-08-11CB-1601-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0220", "as": "PS5-08-11CB-1901-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0221", "as": "PS5-08-12BT-0001-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0222", "as": "PS5-08-12BT-0104-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0223", "as": "PS5-08-12BT-0105-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0224", "as": "PS5-08-12BT-0106-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0225", "as": "PS5-08-12BT-0107-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0226", "as": "PS5-08-12BT-0108-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0227", "as": "PS5-08-12BT-0109-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0228", "as": "PS5-08-12BT-1903-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0229", "as": "PS5-08-12BT-1904-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0230", "as": "PS5-08-15CP-0001-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0231", "as": "PS5-08-15CP-0002-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0232", "as": "PS5-08-15CP-0003-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0233", "as": "PS5-08-15CP-0004-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0234", "as": "PS5-08-15CP-0005-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0235", "as": "PS5-08-15CP-0005-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0236", "as": "PS5-08-15CP-0006-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0237", "as": "PS5-08-15CP-0007-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0238", "as": "PS5-08-15CP-0008-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0239", "as": "PS5-08-36SP-0101-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-36 - Pipeline FO Cable & EPRS", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0240", "as": "PS5-08-36SP-0102-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-36 - Pipeline FO Cable & EPRS", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00618-0241", "as": "PS5-08-52CM-0131-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0242", "as": "PS5-08-52CM-0132-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0243", "as": "PS5-08-52CM-0133-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0244", "as": "PS5-08-52CM-0135-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0245", "as": "PS5-08-52CM-0136-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0246", "as": "PS5-08-52CM-0138-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0247", "as": "PS5-08-52CM-0139-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0248", "as": "PS5-08-83SP-0001-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00618-0249", "as": "PS5-08-83SP-0001-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00618-0250", "as": "PS5-08-85CP-0024-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0251", "as": "PS5-08-85CP-0024-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0252", "as": "PS5-08-85CP-0025-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0253", "as": "PS5-08-85CP-0025-CX02", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00618-0354", "as": "PS6-61-IG-0012A-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0355", "as": "PS6-61-IG-0012B-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00618-0356", "as": "PS6-61-IG-0012C-CX01", "de": "CIX55a - Fiber Optic Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00619-0001", "as": "PS6-08-11CB-1201-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0002", "as": "PS6-08-11CB-1501-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0003", "as": "PS6-08-11CB-1601-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0004", "as": "PS6-08-12BT-0101-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0005", "as": "PS6-08-12BT-0102-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0006", "as": "PS6-08-12BT-0104-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0007", "as": "PS6-08-12BT-0105-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0008", "as": "PS6-08-12BT-0107-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0009", "as": "PS6-08-15CP-0001-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0010", "as": "PS6-08-15CP-0002-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0011", "as": "PS6-08-15CP-0003-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0012", "as": "PS6-08-15CP-0004-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0013", "as": "PS6-08-15CP-0004-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0014", "as": "PS6-08-15CP-0005-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0015", "as": "PS6-08-15CP-0006-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0016", "as": "PS6-08-15CP-0007-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0017", "as": "PS6-08-15CP-0008-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0018", "as": "PS6-08-36SP-0101-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0019", "as": "PS6-08-36SP-0102-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-36 - Pipeline FO Cable & EPRS", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00619-0020", "as": "PS6-08-52CM-0132-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0021", "as": "PS6-08-52CM-0133-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0022", "as": "PS6-08-52CM-0134-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0023", "as": "PS6-08-83SP-1001-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0024", "as": "PS6-08-85CP-0021-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0025", "as": "PS6-08-85CP-0021-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0026", "as": "PS6-08-85CP-0022-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0027", "as": "PS6-08-85CP-0022-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0028", "as": "PS6-08-13CB-1601-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0029", "as": "PS6-08-14CB-1601-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-72 - Structured Cabling (FO)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0217", "as": "PS5-08-11CB-1201-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0218", "as": "PS5-08-11CB-1501-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0219", "as": "PS5-08-11CB-1601-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0220", "as": "PS5-08-11CB-1901-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0221", "as": "PS5-08-12BT-0001-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0222", "as": "PS5-08-12BT-0104-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0223", "as": "PS5-08-12BT-0105-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0224", "as": "PS5-08-12BT-0106-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0225", "as": "PS5-08-12BT-0107-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0226", "as": "PS5-08-12BT-0108-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0227", "as": "PS5-08-12BT-0109-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0228", "as": "PS5-08-12BT-1903-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0229", "as": "PS5-08-12BT-1904-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0230", "as": "PS5-08-15CP-0001-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0231", "as": "PS5-08-15CP-0002-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0232", "as": "PS5-08-15CP-0003-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0233", "as": "PS5-08-15CP-0004-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0234", "as": "PS5-08-15CP-0005-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0235", "as": "PS5-08-15CP-0005-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0236", "as": "PS5-08-15CP-0006-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0237", "as": "PS5-08-15CP-0007-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0238", "as": "PS5-08-15CP-0008-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-15 - Security Data Network (SII SP3 SEC)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0239", "as": "PS5-08-36SP-0101-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-36 - Pipeline FO Cable & EPRS", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0240", "as": "PS5-08-36SP-0102-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-36 - Pipeline FO Cable & EPRS", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00619-0241", "as": "PS5-08-52CM-0131-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0242", "as": "PS5-08-52CM-0132-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0243", "as": "PS5-08-52CM-0133-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0244", "as": "PS5-08-52CM-0135-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0245", "as": "PS5-08-52CM-0136-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0246", "as": "PS5-08-52CM-0138-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0247", "as": "PS5-08-52CM-0139-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0248", "as": "PS5-08-83SP-0001-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00619-0249", "as": "PS5-08-83SP-0001-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-83 - Perimeter & Pipeline intrusion detection system", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00619-0250", "as": "PS5-08-85CP-0024-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0251", "as": "PS5-08-85CP-0024-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0252", "as": "PS5-08-85CP-0025-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0253", "as": "PS5-08-85CP-0025-CX02", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00619-0354", "as": "PS6-61-IG-0012A-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-25-02 - Crude Oil Export Pump A", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0355", "as": "PS6-61-IG-0012B-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00619-0356", "as": "PS6-61-IG-0012C-CX01", "de": "TIX02a - Fiber Optic cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-61-05 - Electrical Control System", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00620-0001", "as": "PS6-08-23AN-0001-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0002", "as": "PS6-08-23AN-0002-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0003", "as": "PS6-08-23AN-0901-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0004", "as": "PS6-08-23AN-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0005", "as": "PS6-08-23LA-1202-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0006", "as": "PS6-08-23LA-1501-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0007", "as": "PS6-08-23LA-1602-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0008", "as": "PS6-08-23SL-1601-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0009", "as": "PS6-08-23SL-1601-CV02", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0010", "as": "PS6-08-23SL-1601-CV03", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00620-0011", "as": "PS6-08-34AN-0001-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0012", "as": "PS6-08-34AN-0002-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0013", "as": "PS6-08-34LA-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0014", "as": "PS6-08-34LA-1501-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0122", "as": "PS5-08-23AN-0001-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0123", "as": "PS5-08-23AN-0002-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0124", "as": "PS5-08-23AN-0003-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0125", "as": "PS5-08-23AN-0005-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0126", "as": "PS5-08-23AN-0901-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0127", "as": "PS5-08-23AN-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0128", "as": "PS5-08-23AN-1601-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0129", "as": "PS5-08-23AN-1901-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0130", "as": "PS5-08-23LA-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0131", "as": "PS5-08-23LA-1202-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0132", "as": "PS5-08-23LA-1501-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0133", "as": "PS5-08-34AN-0001-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0134", "as": "PS5-08-34AN-0002-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0135", "as": "PS5-08-34LA-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0136", "as": "PS5-08-34LA-1501-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00620-0137", "as": "PS5-08-51AN-0001-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0138", "as": "PS5-08-51AN-0001-CV02", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0139", "as": "PS5-08-51AN-0001-CV03", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0140", "as": "PS5-08-51AN-0001-CV04", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0141", "as": "PS5-08-51LA-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0142", "as": "PS5-08-51LA-1202-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0143", "as": "PS5-08-51LA-1203-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0144", "as": "PS5-08-51LA-1204-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0145", "as": "PS5-08-51SK-1201-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0146", "as": "PS5-08-51SK-1202-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0147", "as": "PS5-08-51SK-1203-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0148", "as": "PS5-08-51SK-1204-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0149", "as": "PS5-08-51SK-1205-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0150", "as": "PS5-08-51SK-1206-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0151", "as": "PS5-08-51SK-1207-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0152", "as": "PS5-08-51SK-1208-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0153", "as": "PS5-08-51SK-1209-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00620-0154", "as": "PS5-08-51SK-1210-CV01", "de": "TIX04a - Coaxial Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-0001", "as": "PS6-08-01BT-0001-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0002", "as": "PS6-08-01BT-0001-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0003", "as": "PS6-08-01BT-0002-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0004", "as": "PS6-08-01BT-0002-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0005", "as": "PS6-08-01BT-0003-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0006", "as": "PS6-08-01BT-0003-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0007", "as": "PS6-08-01BT-0003-CR03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0008", "as": "PS6-08-01BT-0004-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0009", "as": "PS6-08-01BT-0004-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0010", "as": "PS6-08-01BT-1201-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0011", "as": "PS6-08-01BT-1201-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0012", "as": "PS6-08-01BT-1202-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0013", "as": "PS6-08-01BT-1202-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0014", "as": "PS6-08-01BT-1203-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0015", "as": "PS6-08-01BT-1203-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0016", "as": "PS6-08-01BT-1203-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0017", "as": "PS6-08-01BT-1203-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0018", "as": "PS6-08-01BT-1501-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0019", "as": "PS6-08-01BT-1501-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0020", "as": "PS6-08-01BT-1502-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0021", "as": "PS6-08-01BT-1502-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0022", "as": "PS6-08-01BT-1503-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0023", "as": "PS6-08-01BT-1503-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0024", "as": "PS6-08-01BT-1503-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0025", "as": "PS6-08-01BT-1503-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0026", "as": "PS6-08-01BT-1601-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0027", "as": "PS6-08-01BT-1602-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0028", "as": "PS6-08-01LS-0101-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0029", "as": "PS6-08-01LS-0102-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0030", "as": "PS6-08-01LS-0103-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0031", "as": "PS6-08-01LS-0104-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0032", "as": "PS6-08-01LS-0105-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0033", "as": "PS6-08-01LS-0106-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0034", "as": "PS6-08-01LS-0107-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0035", "as": "PS6-08-01LS-0108-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0036", "as": "PS6-08-01LS-0108-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0037", "as": "PS6-08-01LS-0109-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0038", "as": "PS6-08-01LS-0110-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0039", "as": "PS6-08-01LS-0111-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0040", "as": "PS6-08-01LS-0112-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0041", "as": "PS6-08-01LS-0112-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0042", "as": "PS6-08-01LS-0113-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0043", "as": "PS6-08-01LS-0114-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0044", "as": "PS6-08-01LS-0114-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0045", "as": "PS6-08-01LS-0122-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0046", "as": "PS6-08-01LS-0201-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0047", "as": "PS6-08-01LS-0202-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0048", "as": "PS6-08-01LS-0203-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0049", "as": "PS6-08-01LS-0204-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0050", "as": "PS6-08-01LS-0205-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0051", "as": "PS6-08-01LS-0206-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0052", "as": "PS6-08-01LS-0207-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0053", "as": "PS6-08-01LS-0208-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0054", "as": "PS6-08-01LS-0209-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0055", "as": "PS6-08-01LS-0209-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0056", "as": "PS6-08-01LS-0210-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0057", "as": "PS6-08-01LS-0211-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0058", "as": "PS6-08-01LS-0212-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0059", "as": "PS6-08-01LS-0213-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0060", "as": "PS6-08-01LS-0214-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0061", "as": "PS6-08-01LS-0214-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0062", "as": "PS6-08-01LS-0222-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0063", "as": "PS6-08-01LS-0223-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0064", "as": "PS6-08-01LS-0223-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0065", "as": "PS6-08-01LS-0301-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0066", "as": "PS6-08-01LS-0302-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0067", "as": "PS6-08-01LS-0303-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0068", "as": "PS6-08-01LS-0304-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0069", "as": "PS6-08-01LS-0305-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0070", "as": "PS6-08-01LS-0306-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0071", "as": "PS6-08-01LS-0307-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0072", "as": "PS6-08-01LS-0307-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0073", "as": "PS6-08-01LS-0401-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0074", "as": "PS6-08-01LS-0402-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0075", "as": "PS6-08-01LS-0403-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0076", "as": "PS6-08-01LS-0404-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0077", "as": "PS6-08-01LS-0405-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0078", "as": "PS6-08-01LS-0406-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0079", "as": "PS6-08-01LS-0406-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0080", "as": "PS6-08-01LS-0501-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0081", "as": "PS6-08-01LS-0502-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0082", "as": "PS6-08-01LS-0503-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0083", "as": "PS6-08-01LS-0504-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0084", "as": "PS6-08-01LS-0505-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0085", "as": "PS6-08-01LS-0506-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0086", "as": "PS6-08-01LS-0507-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0087", "as": "PS6-08-01LS-0601-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0088", "as": "PS6-08-01LS-0602-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0089", "as": "PS6-08-01LS-0603-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0090", "as": "PS6-08-01LS-0604-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0091", "as": "PS6-08-01LS-0605-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0092", "as": "PS6-08-01LS-0606-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0093", "as": "PS6-08-01LS-0607-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0094", "as": "PS6-08-01LS-0607-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0095", "as": "PS6-08-01MP-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0096", "as": "PS6-08-01MP-0001-CC02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0097", "as": "PS6-08-01MP-0001-CC03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0098", "as": "PS6-08-01MP-0001-CC04", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0099", "as": "PS6-08-01OC-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0100", "as": "PS6-08-01OC-0001-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0101", "as": "PS6-08-01OC-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0102", "as": "PS6-08-01OC-0001-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0103", "as": "PS6-08-01OC-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0104", "as": "PS6-08-01OC-0002-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0105", "as": "PS6-08-01OC-0002-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0106", "as": "PS6-08-01OC-0002-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0107", "as": "PS6-08-01PA-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0108", "as": "PS6-08-01PA-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0109", "as": "PS6-08-01PA-1501-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0110", "as": "PS6-08-01PA-1501-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0111", "as": "PS6-08-03TP-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0112", "as": "PS6-08-03TP-0001-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0113", "as": "PS6-08-03TP-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0114", "as": "PS6-08-03TP-0002-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0115", "as": "PS6-08-03TP-0101-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0116", "as": "PS6-08-03TP-0101-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0117", "as": "PS6-08-03TP-0102-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0118", "as": "PS6-08-03TP-0102-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0119", "as": "PS6-08-03TP-0103-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0120", "as": "PS6-08-03TP-0103-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0121", "as": "PS6-08-03TP-0104-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0122", "as": "PS6-08-03TP-0104-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0123", "as": "PS6-08-05IN-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0124", "as": "PS6-08-06AH-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0125", "as": "PS6-08-06AH-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0126", "as": "PS6-08-06AH-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0127", "as": "PS6-08-06AH-0004-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0128", "as": "PS6-08-06AH-0005-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0129", "as": "PS6-08-06AH-0006-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0130", "as": "PS6-08-06AH-0007-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0131", "as": "PS6-08-06AH-0008-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0132", "as": "PS6-08-06AH-0009-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0133", "as": "PS6-08-12AP-0101-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0134", "as": "PS6-08-12AP-0102-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0135", "as": "PS6-08-12AP-0103-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0136", "as": "PS6-08-12AP-0104-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0137", "as": "PS6-08-12AP-0105-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0138", "as": "PS6-08-12AP-0106-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0139", "as": "PS6-08-12AP-0107-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0140", "as": "PS6-08-12BT-0103-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0141", "as": "PS6-08-12BT-0106-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0142", "as": "PS6-08-13CB-1601-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-93 - Telecom Monitoring System", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0143", "as": "PS6-08-13CB-1601-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "Closed"}, {"id": "T-00621-0144", "as": "PS6-08-14CB-1601-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0145", "as": "PS6-08-14CB-1601-CA02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0146", "as": "PS6-08-14CB-1601-CA03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0147", "as": "PS6-08-14CB-1601-CA04", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0148", "as": "PS6-08-14CB-1601-CA05", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0149", "as": "PS6-08-14CB-1601-CA06", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0150", "as": "PS6-08-23AN-0001-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0151", "as": "PS6-08-23AN-0002-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0152", "as": "PS6-08-23AN-0901-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0153", "as": "PS6-08-23AN-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0154", "as": "PS6-08-23LA-1202-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0155", "as": "PS6-08-23LA-1501-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0156", "as": "PS6-08-23LA-1602-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0157", "as": "PS6-08-23SL-1601-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0158", "as": "PS6-08-23SL-1601-CV02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00621-0159", "as": "PS6-08-23SL-1601-CV03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-23 - VHF Trunk Radio System", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00621-0160", "as": "PS6-08-34AN-0001-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0161", "as": "PS6-08-34AN-0002-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0162", "as": "PS6-08-34LA-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0163", "as": "PS6-08-34LA-1501-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-34 - Satphone", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0164", "as": "PS6-08-52CM-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0165", "as": "PS6-08-52CM-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0166", "as": "PS6-08-52CM-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0167", "as": "PS6-08-52CM-0031-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0168", "as": "PS6-08-52CM-0032-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0169", "as": "PS6-08-52CM-0033-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0170", "as": "PS6-08-52CM-0034-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0171", "as": "PS6-08-52CM-0071-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0172", "as": "PS6-08-52CM-0072-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0173", "as": "PS6-08-52CM-0073-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0174", "as": "PS6-08-52CM-0074-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0175", "as": "PS6-08-52CM-0075-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0176", "as": "PS6-08-52CM-0076-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0177", "as": "PS6-08-52CM-0077-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0178", "as": "PS6-08-52CM-0078-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0179", "as": "PS6-08-52CM-0131-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0180", "as": "PS6-08-52CM-0931-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0181", "as": "PS6-08-52CM-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0182", "as": "PS6-08-52CM-1501-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0183", "as": "PS6-08-52CM-1601-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0184", "as": "PS6-08-52TK-0032-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0185", "as": "PS6-08-52TK-0033-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0186", "as": "PS6-08-52TK-0034-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0187", "as": "PS6-08-52TK-0131-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0188", "as": "PS6-08-52TK-0132-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0189", "as": "PS6-08-52TK-0133-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0190", "as": "PS6-08-52TK-0134-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0191", "as": "PS6-08-52TK-0931-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0192", "as": "PS6-08-61BT-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00621-0193", "as": "PS6-08-61BT-0001-CC02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00621-0194", "as": "PS6-08-61BT-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00621-0195", "as": "PS6-08-61BT-0002-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "Closed"}, {"id": "T-00621-0196", "as": "PS6-08-61BT-0901-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0197", "as": "PS6-08-61SN-0003-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0198", "as": "PS6-08-61SN-0004-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0199", "as": "PS6-08-61SN-0005-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0200", "as": "PS6-08-61SN-0005-CZ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0201", "as": "PS6-08-61SN-0901-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00621-0202", "as": "PS6-08-71SK-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0203", "as": "PS6-08-71SK-1202-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0204", "as": "PS6-08-71SK-1203A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0205", "as": "PS6-08-71SK-1203B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0206", "as": "PS6-08-71SK-1204A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0207", "as": "PS6-08-71SK-1204B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0208", "as": "PS6-08-71SK-1205A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0209", "as": "PS6-08-71SK-1205B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0210", "as": "PS6-08-71SK-1206A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0211", "as": "PS6-08-71SK-1206B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0212", "as": "PS6-08-71SK-1207A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0213", "as": "PS6-08-71SK-1207B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0214", "as": "PS6-08-71SK-1208A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0215", "as": "PS6-08-71SK-1208B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0216", "as": "PS6-08-71SK-1209A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0217", "as": "PS6-08-71SK-1209B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0218", "as": "PS6-08-71SK-1210-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0219", "as": "PS6-08-71SK-1211A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0220", "as": "PS6-08-71SK-1211B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0221", "as": "PS6-08-71SK-1211C-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0222", "as": "PS6-08-71SK-1211D-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0223", "as": "PS6-08-71SK-1212A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0224", "as": "PS6-08-71SK-1212B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0225", "as": "PS6-08-71SK-1213A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0226", "as": "PS6-08-71SK-1213B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0227", "as": "PS6-08-71SK-1214A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0228", "as": "PS6-08-71SK-1214B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0229", "as": "PS6-08-71SK-1215-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0230", "as": "PS6-08-71SK-1216-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0231", "as": "PS6-08-71SK-1217A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0232", "as": "PS6-08-71SK-1217B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0233", "as": "PS6-08-71SK-1217C-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0234", "as": "PS6-08-71SK-1217D-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0235", "as": "PS6-08-71SK-1501A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0236", "as": "PS6-08-71SK-1501B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0237", "as": "PS6-08-71SK-1502A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0238", "as": "PS6-08-71SK-1502B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0239", "as": "PS6-08-71SK-1503A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0240", "as": "PS6-08-71SK-1503B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0241", "as": "PS6-08-71SK-1504-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0242", "as": "PS6-08-71SK-1505-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0243", "as": "PS6-08-71SK-1506A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0244", "as": "PS6-08-71SK-1506B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0245", "as": "PS6-08-71SK-1507-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0246", "as": "PS6-08-71SK-1601A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0247", "as": "PS6-08-71SK-1601B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0248", "as": "PS6-08-71SK-1602A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0249", "as": "PS6-08-71SK-1602B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0250", "as": "PS6-08-71SK-1603-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0251", "as": "PS6-08-71SK-1604-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0252", "as": "PS6-08-71SK-1605-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00621-0253", "as": "PS6-08-85AP-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0254", "as": "PS6-08-85AP-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0255", "as": "PS6-08-85AP-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0256", "as": "PS6-08-85AP-0004-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0257", "as": "PS6-08-85BG-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0258", "as": "PS6-08-85BG-1601-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0259", "as": "PS6-08-85BG-1602-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0260", "as": "PS6-08-85BR-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0261", "as": "PS6-08-85BR-0002-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0262", "as": "PS6-08-85BR-0003-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0263", "as": "PS6-08-85BR-0004-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0264", "as": "PS6-08-85BR-0005-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0265", "as": "PS6-08-85BR-0006-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0266", "as": "PS6-08-85BR-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0267", "as": "PS6-08-85BR-1202-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0268", "as": "PS6-08-85BR-1203-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0269", "as": "PS6-08-85BR-1501-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0270", "as": "PS6-08-85BR-1601-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0271", "as": "PS6-08-85BR-1602-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0272", "as": "PS6-08-85BT-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0273", "as": "PS6-08-85BT-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0274", "as": "PS6-08-85BT-0003-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0275", "as": "PS6-08-85BT-0004-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0276", "as": "PS6-08-85BT-0005-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0277", "as": "PS6-08-85BT-0006-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0278", "as": "PS6-08-85BT-0007-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0279", "as": "PS6-08-85BT-0008-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0280", "as": "PS6-08-85BT-0009-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0281", "as": "PS6-08-85BT-0010-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0282", "as": "PS6-08-85BT-0011-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0283", "as": "PS6-08-85BT-0012-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0284", "as": "PS6-08-85BT-0013-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0285", "as": "PS6-08-85BT-0014-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0286", "as": "PS6-08-85BT-0015-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0287", "as": "PS6-08-85BT-0016-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0288", "as": "PS6-08-85BT-0017-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0289", "as": "PS6-08-85BT-0017-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0290", "as": "PS6-08-85BT-0018-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0291", "as": "PS6-08-85BT-0019-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0292", "as": "PS6-08-85BT-0020-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0293", "as": "PS6-08-85BT-0023-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0294", "as": "PS6-08-85BT-0024-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-0295", "as": "PS6-08-85BT-0025-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00621-0296", "as": "PS6-08-85BT-1201-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0297", "as": "PS6-08-85BT-1202-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0298", "as": "PS6-08-85BT-1202-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0299", "as": "PS6-08-85BT-1203-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0300", "as": "PS6-08-85BT-1501-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0301", "as": "PS6-08-85BT-1501-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0302", "as": "PS6-08-85BT-1601-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0303", "as": "PS6-08-85BT-1601-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0304", "as": "PS6-08-85BT-1602-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0305", "as": "PS6-08-85BT-1602-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0306", "as": "PS6-08-85BT-1603-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0307", "as": "PS6-08-85BT-1604-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0308", "as": "PS6-08-85BT-1605-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0309", "as": "PS6-08-85CP-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0310", "as": "PS6-08-85CP-1202-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0311", "as": "PS6-08-85CP-1501-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0312", "as": "PS6-08-85CP-1601-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0313", "as": "PS6-08-85DC-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0314", "as": "PS6-08-85DC-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0315", "as": "PS6-08-85DC-0003-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0316", "as": "PS6-08-85DC-0004-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0317", "as": "PS6-08-85DC-0005-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0318", "as": "PS6-08-85DC-0006-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0319", "as": "PS6-08-85DC-0007-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0320", "as": "PS6-08-85DC-0008-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0321", "as": "PS6-08-85DC-0009-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0322", "as": "PS6-08-85DC-0010-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0323", "as": "PS6-08-85DC-0011-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0324", "as": "PS6-08-85DC-0012-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0325", "as": "PS6-08-85DC-0013-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0326", "as": "PS6-08-85DC-0014-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0327", "as": "PS6-08-85DC-0015-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0328", "as": "PS6-08-85DC-0016-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0329", "as": "PS6-08-85DC-0017-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0330", "as": "PS6-08-85DC-0018-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0331", "as": "PS6-08-85DC-0019-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0332", "as": "PS6-08-85DC-0020-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0333", "as": "PS6-08-85DC-0021-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0334", "as": "PS6-08-85DC-0022-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0335", "as": "PS6-08-85DC-0023-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0336", "as": "PS6-08-85DC-0024-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0337", "as": "PS6-08-85DC-0025-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0338", "as": "PS6-08-85DC-1201-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0339", "as": "PS6-08-85DC-1202-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0340", "as": "PS6-08-85DC-1203-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0341", "as": "PS6-08-85DC-1501-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0342", "as": "PS6-08-85DC-1601-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0343", "as": "PS6-08-85DC-1602-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0344", "as": "PS6-08-85DC-1603-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0345", "as": "PS6-08-85DC-1604-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0346", "as": "PS6-08-85DC-1605-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0347", "as": "PS6-08-85ML-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0348", "as": "PS6-08-85ML-1201-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0349", "as": "PS6-08-85ML-1501-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To 