be completed"}, {"id": "T-00621-0350", "as": "PS6-08-85ML-1601-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0351", "as": "PS6-08-85ML-1602-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0352", "as": "PS6-08-85PB-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0353", "as": "PS6-08-85PB-1201-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0354", "as": "PS6-08-85PB-1501-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0355", "as": "PS6-08-85PB-1502-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00621-0356", "as": "PS6-08-85PB-1601-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0357", "as": "PS6-08-85PB-1602-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-0358", "as": "PS6-82-MGV-0003-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2796", "as": "PS5-08-01BT-0001-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2797", "as": "PS5-08-01BT-0001-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2798", "as": "PS5-08-01BT-0002-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2799", "as": "PS5-08-01BT-0002-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2800", "as": "PS5-08-01BT-0003-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2801", "as": "PS5-08-01BT-0003-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2802", "as": "PS5-08-01BT-0004-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2803", "as": "PS5-08-01BT-0004-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2804", "as": "PS5-08-01BT-1201-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2805", "as": "PS5-08-01BT-1201-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2806", "as": "PS5-08-01BT-1201-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2807", "as": "PS5-08-01BT-1201-CR03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2808", "as": "PS5-08-01BT-1202-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2809", "as": "PS5-08-01BT-1202-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2810", "as": "PS5-08-01BT-1202-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2811", "as": "PS5-08-01BT-1202-CR03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2812", "as": "PS5-08-01BT-1203-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2813", "as": "PS5-08-01BT-1203-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2814", "as": "PS5-08-01BT-1203-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2815", "as": "PS5-08-01BT-1203-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2816", "as": "PS5-08-01BT-1501-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2817", "as": "PS5-08-01BT-1501-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2818", "as": "PS5-08-01BT-1502-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2819", "as": "PS5-08-01BT-1502-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2820", "as": "PS5-08-01BT-1503-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2821", "as": "PS5-08-01BT-1503-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2822", "as": "PS5-08-01BT-1503-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2823", "as": "PS5-08-01BT-1503-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2824", "as": "PS5-08-01BT-1601-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2825", "as": "PS5-08-01BT-1601-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2826", "as": "PS5-08-01BT-1602-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2827", "as": "PS5-08-01BT-1602-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2828", "as": "PS5-08-01BT-1901-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2829", "as": "PS5-08-01BT-1901-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2830", "as": "PS5-08-01BT-1902-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2831", "as": "PS5-08-01BT-1902-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2832", "as": "PS5-08-01BT-1903-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2833", "as": "PS5-08-01BT-1904-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2834", "as": "PS5-08-01LS-0101-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2835", "as": "PS5-08-01LS-0102-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2836", "as": "PS5-08-01LS-0103-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2837", "as": "PS5-08-01LS-0104-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2838", "as": "PS5-08-01LS-0105-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2839", "as": "PS5-08-01LS-0106-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2840", "as": "PS5-08-01LS-0107-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2841", "as": "PS5-08-01LS-0108-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2842", "as": "PS5-08-01LS-0109-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2843", "as": "PS5-08-01LS-0110-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2844", "as": "PS5-08-01LS-0110-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2845", "as": "PS5-08-01LS-0201-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2846", "as": "PS5-08-01LS-0202-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2847", "as": "PS5-08-01LS-0203-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2848", "as": "PS5-08-01LS-0204-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2849", "as": "PS5-08-01LS-0205-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2850", "as": "PS5-08-01LS-0206-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2851", "as": "PS5-08-01LS-0207-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2852", "as": "PS5-08-01LS-0208-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2853", "as": "PS5-08-01LS-0209-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2854", "as": "PS5-08-01LS-0210-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2855", "as": "PS5-08-01LS-0211-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2856", "as": "PS5-08-01LS-0211-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2857", "as": "PS5-08-01LS-0301-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2858", "as": "PS5-08-01LS-0302-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2859", "as": "PS5-08-01LS-0303-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2860", "as": "PS5-08-01LS-0304-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2861", "as": "PS5-08-01LS-0305-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2862", "as": "PS5-08-01LS-0306-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2863", "as": "PS5-08-01LS-0307-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2864", "as": "PS5-08-01LS-0308-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2865", "as": "PS5-08-01LS-0309-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2866", "as": "PS5-08-01LS-0310-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2867", "as": "PS5-08-01LS-0310-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2868", "as": "PS5-08-01LS-0318-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2869", "as": "PS5-08-01LS-0401-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2870", "as": "PS5-08-01LS-0402-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2871", "as": "PS5-08-01LS-0403-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2872", "as": "PS5-08-01LS-0404-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2873", "as": "PS5-08-01LS-0405-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2874", "as": "PS5-08-01LS-0406-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2875", "as": "PS5-08-01LS-0407-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2876", "as": "PS5-08-01LS-0408-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2877", "as": "PS5-08-01LS-0409-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2878", "as": "PS5-08-01LS-0410-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2879", "as": "PS5-08-01LS-0411-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-2880", "as": "PS5-08-01LS-0411-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2881", "as": "PS5-08-01LS-0418-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2882", "as": "PS5-08-01LS-0501-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2883", "as": "PS5-08-01LS-0502-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2884", "as": "PS5-08-01LS-0503-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2885", "as": "PS5-08-01LS-0504-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2886", "as": "PS5-08-01LS-0505-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2887", "as": "PS5-08-01LS-0506-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2888", "as": "PS5-08-01LS-0507-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2889", "as": "PS5-08-01LS-0508-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2890", "as": "PS5-08-01LS-0509-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2891", "as": "PS5-08-01LS-0510-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2892", "as": "PS5-08-01LS-0511-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2893", "as": "PS5-08-01LS-0512-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2894", "as": "PS5-08-01LS-0517-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2895", "as": "PS5-08-01LS-0518-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2896", "as": "PS5-08-01LS-0519-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2897", "as": "PS5-08-01LS-0520-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2898", "as": "PS5-08-01LS-0521-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2899", "as": "PS5-08-01LS-0522-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2900", "as": "PS5-08-01LS-0522-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2901", "as": "PS5-08-01LS-0523-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2902", "as": "PS5-08-01LS-0524-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2903", "as": "PS5-08-01LS-0525-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2904", "as": "PS5-08-01LS-0526-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2905", "as": "PS5-08-01LS-0527-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2906", "as": "PS5-08-01LS-0528-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2907", "as": "PS5-08-01LS-0529-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2908", "as": "PS5-08-01LS-0530-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2909", "as": "PS5-08-01LS-0530-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2910", "as": "PS5-08-01LS-0601-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-2911", "as": "PS5-08-01LS-0602-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2912", "as": "PS5-08-01LS-0603-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2913", "as": "PS5-08-01LS-0604-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2914", "as": "PS5-08-01LS-0605-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2915", "as": "PS5-08-01LS-0606-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2916", "as": "PS5-08-01LS-0607-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2917", "as": "PS5-08-01LS-0608-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2918", "as": "PS5-08-01LS-0609-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2919", "as": "PS5-08-01LS-0610-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2920", "as": "PS5-08-01LS-0611-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2921", "as": "PS5-08-01LS-0612-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2922", "as": "PS5-08-01LS-0617-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2923", "as": "PS5-08-01LS-0618-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2924", "as": "PS5-08-01LS-0619-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2925", "as": "PS5-08-01LS-0620-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2926", "as": "PS5-08-01LS-0621-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2927", "as": "PS5-08-01LS-0621-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2928", "as": "PS5-08-01LS-0622-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2929", "as": "PS5-08-01LS-0623-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2930", "as": "PS5-08-01LS-0624-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2931", "as": "PS5-08-01LS-0625-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2932", "as": "PS5-08-01LS-0626-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2933", "as": "PS5-08-01LS-0627-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2934", "as": "PS5-08-01LS-0628-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2935", "as": "PS5-08-01LS-0629-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2936", "as": "PS5-08-01LS-0629-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-2937", "as": "PS5-08-01LS-0701-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2938", "as": "PS5-08-01LS-0702-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2939", "as": "PS5-08-01LS-0703-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2940", "as": "PS5-08-01LS-0704-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2941", "as": "PS5-08-01LS-0705-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2942", "as": "PS5-08-01LS-0706-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2943", "as": "PS5-08-01LS-0707-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2944", "as": "PS5-08-01LS-0708-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2945", "as": "PS5-08-01LS-0709-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2946", "as": "PS5-08-01LS-0710-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2947", "as": "PS5-08-01LS-0711-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2948", "as": "PS5-08-01LS-0712-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2949", "as": "PS5-08-01LS-0713-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2950", "as": "PS5-08-01LS-0714-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2951", "as": "PS5-08-01LS-0715-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2952", "as": "PS5-08-01LS-0716-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2953", "as": "PS5-08-01LS-0716-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2954", "as": "PS5-08-01LS-0717-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2955", "as": "PS5-08-01LS-0718-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2956", "as": "PS5-08-01LS-0719-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2957", "as": "PS5-08-01LS-0720-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2958", "as": "PS5-08-01LS-0721-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2959", "as": "PS5-08-01LS-0722-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2960", "as": "PS5-08-01LS-0723-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2961", "as": "PS5-08-01LS-0724-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2962", "as": "PS5-08-01LS-0725-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2963", "as": "PS5-08-01LS-0726-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2964", "as": "PS5-08-01LS-0727-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2965", "as": "PS5-08-01LS-0728-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2966", "as": "PS5-08-01LS-0729-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2967", "as": "PS5-08-01LS-0730-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2968", "as": "PS5-08-01LS-0731-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2969", "as": "PS5-08-01LS-0732-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2970", "as": "PS5-08-01LS-0733-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2971", "as": "PS5-08-01LS-0733-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2972", "as": "PS5-08-01LS-0801-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2973", "as": "PS5-08-01LS-0802-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2974", "as": "PS5-08-01LS-0803-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2975", "as": "PS5-08-01LS-0804-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2976", "as": "PS5-08-01LS-0805-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2977", "as": "PS5-08-01LS-0806-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2978", "as": "PS5-08-01LS-0807-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2979", "as": "PS5-08-01LS-0808-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2980", "as": "PS5-08-01LS-0809-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2981", "as": "PS5-08-01LS-0810-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2982", "as": "PS5-08-01LS-0811-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2983", "as": "PS5-08-01LS-0812-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2984", "as": "PS5-08-01LS-0813-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2985", "as": "PS5-08-01LS-0814-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2986", "as": "PS5-08-01LS-0815-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2987", "as": "PS5-08-01LS-0816-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2988", "as": "PS5-08-01LS-0816-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2989", "as": "PS5-08-01LS-0817-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2990", "as": "PS5-08-01LS-0818-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2991", "as": "PS5-08-01LS-0819-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2992", "as": "PS5-08-01LS-0820-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2993", "as": "PS5-08-01LS-0821-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2994", "as": "PS5-08-01LS-0822-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2995", "as": "PS5-08-01LS-0823-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2996", "as": "PS5-08-01LS-0824-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2997", "as": "PS5-08-01LS-0825-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2998", "as": "PS5-08-01LS-0826-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-2999", "as": "PS5-08-01LS-0827-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3000", "as": "PS5-08-01LS-0828-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3001", "as": "PS5-08-01LS-0829-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3002", "as": "PS5-08-01LS-0830-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3003", "as": "PS5-08-01LS-0831-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3004", "as": "PS5-08-01LS-0832-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3005", "as": "PS5-08-01LS-0833-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3006", "as": "PS5-08-01LS-0834-CR01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3007", "as": "PS5-08-01LS-0834-CR02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3008", "as": "PS5-08-01MP-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3009", "as": "PS5-08-01MP-0001-CC02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3010", "as": "PS5-08-01MP-0001-CC03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3011", "as": "PS5-08-01MP-0001-CC04", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3012", "as": "PS5-08-01OC-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3013", "as": "PS5-08-01OC-0001-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3014", "as": "PS5-08-01OC-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3015", "as": "PS5-08-01OC-0001-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3016", "as": "PS5-08-01OC-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3017", "as": "PS5-08-01OC-0002-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3018", "as": "PS5-08-01OC-0002-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3019", "as": "PS5-08-01OC-0002-CN02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3020", "as": "PS5-08-01PA-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3021", "as": "PS5-08-01PA-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3022", "as": "PS5-08-01PA-1501-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3023", "as": "PS5-08-01PA-1501-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3024", "as": "PS5-08-03TP-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3025", "as": "PS5-08-03TP-0001-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3026", "as": "PS5-08-03TP-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3027", "as": "PS5-08-03TP-0002-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3028", "as": "PS5-08-03TP-0003-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3029", "as": "PS5-08-03TP-0003-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3030", "as": "PS5-08-03TP-0004-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3031", "as": "PS5-08-03TP-0004-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3032", "as": "PS5-08-03TP-0101-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3033", "as": "PS5-08-03TP-0101-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3034", "as": "PS5-08-03TP-0102-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3035", "as": "PS5-08-03TP-0102-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3036", "as": "PS5-08-03TP-0103-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3037", "as": "PS5-08-03TP-0103-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3038", "as": "PS5-08-03TP-1903-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3039", "as": "PS5-08-03TP-1903-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3040", "as": "PS5-08-03TP-1904-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3041", "as": "PS5-08-03TP-1904-CJ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3042", "as": "PS5-08-05IN-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3043", "as": "PS5-08-05IN-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3044", "as": "PS5-08-05IN-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3045", "as": "PS5-08-05IN-0004-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3046", "as": "PS5-08-05IN-0005-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3047", "as": "PS5-08-12AP-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3048", "as": "PS5-08-12AP-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3049", "as": "PS5-08-12AP-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3050", "as": "PS5-08-12AP-0101-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3051", "as": "PS5-08-12AP-0103-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3052", "as": "PS5-08-12AP-0104-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3053", "as": "PS5-08-12AP-0105-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3054", "as": "PS5-08-12AP-0106-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3055", "as": "PS5-08-12AP-0107-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3056", "as": "PS5-08-12AP-0108-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3057", "as": "PS5-08-12AP-0109-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3058", "as": "PS5-08-12AP-1903-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3059", "as": "PS5-08-12AP-1904-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3060", "as": "PS5-08-12BT-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3061", "as": "PS5-08-12BT-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3062", "as": "PS5-08-12BT-0101-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3063", "as": "PS5-08-12BT-0103-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3064", "as": "PS5-08-13CB-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3065", "as": "PS5-08-13CB-1201-CA02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3066", "as": "PS5-08-13CB-1201-CA03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3067", "as": "PS5-08-13CB-1201-CA04", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3068", "as": "PS5-08-13CB-1201-CA05", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3069", "as": "PS5-08-13CB-1201-CA06", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3070", "as": "PS5-08-13CB-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-93 - Telecom Monitoring System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3071", "as": "PS5-08-13CB-1201-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3072", "as": "PS5-08-14CB-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3073", "as": "PS5-08-14CB-1201-CA02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3074", "as": "PS5-08-14CB-1201-CA03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3075", "as": "PS5-08-14CB-1201-CA04", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3076", "as": "PS5-08-14CB-1201-CA05", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3077", "as": "PS5-08-14CB-1201-CA06", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3078", "as": "PS5-08-23AN-0001-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3079", "as": "PS5-08-23AN-0002-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3080", "as": "PS5-08-23AN-0003-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3081", "as": "PS5-08-23AN-0005-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3082", "as": "PS5-08-23AN-0901-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3083", "as": "PS5-08-23AN-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3084", "as": "PS5-08-23AN-1601-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3085", "as": "PS5-08-23AN-1901-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3086", "as": "PS5-08-23LA-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3087", "as": "PS5-08-23LA-1202-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3088", "as": "PS5-08-23LA-1501-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-23 - VHF Trunk Radio System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3089", "as": "PS5-08-34AN-0001-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3090", "as": "PS5-08-34AN-0002-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3091", "as": "PS5-08-34LA-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3092", "as": "PS5-08-34LA-1501-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-34 - Satphone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3093", "as": "PS5-08-51AN-0001-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3094", "as": "PS5-08-51AN-0001-CV02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3095", "as": "PS5-08-51AN-0001-CV03", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3096", "as": "PS5-08-51AN-0001-CV04", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3097", "as": "PS5-08-51LA-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3098", "as": "PS5-08-51LA-1202-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3099", "as": "PS5-08-51LA-1203-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3100", "as": "PS5-08-51LA-1204-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3101", "as": "PS5-08-51SK-1201-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3102", "as": "PS5-08-51SK-1202-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3103", "as": "PS5-08-51SK-1203-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3104", "as": "PS5-08-51SK-1204-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3105", "as": "PS5-08-51SK-1205-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3106", "as": "PS5-08-51SK-1206-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3107", "as": "PS5-08-51SK-1207-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3108", "as": "PS5-08-51SK-1208-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3109", "as": "PS5-08-51SK-1209-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3110", "as": "PS5-08-51SK-1210-CV01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-51 - Entertainment", "pr": "PS5 - Milestone I", "st": "To be completed"}, {"id": "T-00621-3111", "as": "PS5-08-52CM-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3112", "as": "PS5-08-52CM-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3113", "as": "PS5-08-52CM-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3114", "as": "PS5-08-52CM-0004-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3115", "as": "PS5-08-52CM-0005-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3116", "as": "PS5-08-52CM-0031-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3117", "as": "PS5-08-52CM-0032-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3118", "as": "PS5-08-52CM-0033-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3119", "as": "PS5-08-52CM-0034-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3120", "as": "PS5-08-52CM-0071-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3121", "as": "PS5-08-52CM-0072-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3122", "as": "PS5-08-52CM-0073-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3123", "as": "PS5-08-52CM-0074-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3124", "as": "PS5-08-52CM-0075-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3125", "as": "PS5-08-52CM-0076-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3126", "as": "PS5-08-52CM-0077-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3127", "as": "PS5-08-52CM-0078-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3128", "as": "PS5-08-52CM-0134-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3129", "as": "PS5-08-52CM-0137-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3130", "as": "PS5-08-52CM-0140-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3131", "as": "PS5-08-52CM-0931-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3132", "as": "PS5-08-52CM-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3133", "as": "PS5-08-52CM-1202-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3134", "as": "PS5-08-52CM-1901-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3135", "as": "PS5-08-52CM-1902-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3136", "as": "PS5-08-52CM-1903-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3137", "as": "PS5-08-52TK-0031-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3138", "as": "PS5-08-52TK-0032-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3139", "as": "PS5-08-52TK-0033-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3140", "as": "PS5-08-52TK-0131-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3141", "as": "PS5-08-52TK-0132-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3142", "as": "PS5-08-52TK-0133-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3143", "as": "PS5-08-52TK-0134-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3144", "as": "PS5-08-52TK-0135-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3145", "as": "PS5-08-52TK-0136-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3146", "as": "PS5-08-52TK-0137-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3147", "as": "PS5-08-52TK-0138-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3148", "as": "PS5-08-52TK-0139-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3149", "as": "PS5-08-52TK-0140-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3150", "as": "PS5-08-52TK-0931-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3151", "as": "PS5-08-61BT-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3152", "as": "PS5-08-61BT-0001-CC02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3153", "as": "PS5-08-61BT-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3154", "as": "PS5-08-61BT-0002-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3155", "as": "PS5-08-61BT-0901-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3156", "as": "PS5-08-61SN-0003-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3157", "as": "PS5-08-61SN-0004-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3158", "as": "PS5-08-61SN-0005-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3159", "as": "PS5-08-61SN-0005-CZ02", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3160", "as": "PS5-08-61SN-0901-CZ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3161", "as": "PS5-08-71SK-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3162", "as": "PS5-08-71SK-1202-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3163", "as": "PS5-08-71SK-1203-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3164", "as": "PS5-08-71SK-1204-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3165", "as": "PS5-08-71SK-1205-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3166", "as": "PS5-08-71SK-1206A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3167", "as": "PS5-08-71SK-1206B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3168", "as": "PS5-08-71SK-1207-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3169", "as": "PS5-08-71SK-1208-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3170", "as": "PS5-08-71SK-1209-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3171", "as": "PS5-08-71SK-1210-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3172", "as": "PS5-08-71SK-1211-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3173", "as": "PS5-08-71SK-1212A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3174", "as": "PS5-08-71SK-1212B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3175", "as": "PS5-08-71SK-1213-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3176", "as": "PS5-08-71SK-1214A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3177", "as": "PS5-08-71SK-1214B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3178", "as": "PS5-08-71SK-1214C-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3179", "as": "PS5-08-71SK-1214D-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3180", "as": "PS5-08-71SK-1215A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3181", "as": "PS5-08-71SK-1215B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3182", "as": "PS5-08-71SK-1216A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3183", "as": "PS5-08-71SK-1216B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3184", "as": "PS5-08-71SK-1217A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3185", "as": "PS5-08-71SK-1217B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3186", "as": "PS5-08-71SK-1218A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3187", "as": "PS5-08-71SK-1218B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3188", "as": "PS5-08-71SK-1219A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3189", "as": "PS5-08-71SK-1219B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3190", "as": "PS5-08-71SK-1220A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3191", "as": "PS5-08-71SK-1220B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3192", "as": "PS5-08-71SK-1221A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3193", "as": "PS5-08-71SK-1221B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3194", "as": "PS5-08-71SK-1222A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3195", "as": "PS5-08-71SK-1222B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3196", "as": "PS5-08-71SK-1223A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3197", "as": "PS5-08-71SK-1223B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3198", "as": "PS5-08-71SK-1224A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3199", "as": "PS5-08-71SK-1224B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3200", "as": "PS5-08-71SK-1225A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3201", "as": "PS5-08-71SK-1225B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3202", "as": "PS5-08-71SK-1226A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3203", "as": "PS5-08-71SK-1226B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3204", "as": "PS5-08-71SK-1227A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3205", "as": "PS5-08-71SK-1227B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3206", "as": "PS5-08-71SK-1228A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3207", "as": "PS5-08-71SK-1228B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3208", "as": "PS5-08-71SK-1229-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3209", "as": "PS5-08-71SK-1230A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3210", "as": "PS5-08-71SK-1230B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3211", "as": "PS5-08-71SK-1231-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3212", "as": "PS5-08-71SK-1232A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3213", "as": "PS5-08-71SK-1232B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3214", "as": "PS5-08-71SK-1233A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3215", "as": "PS5-08-71SK-1233B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3216", "as": "PS5-08-71SK-1234-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3217", "as": "PS5-08-71SK-1235-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3218", "as": "PS5-08-71SK-1236A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3219", "as": "PS5-08-71SK-1236B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3220", "as": "PS5-08-71SK-1237-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3221", "as": "PS5-08-71SK-1238-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3222", "as": "PS5-08-71SK-1239-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3223", "as": "PS5-08-71SK-1240-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3224", "as": "PS5-08-71SK-1241A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3225", "as": "PS5-08-71SK-1241B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3226", "as": "PS5-08-71SK-1242A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3227", "as": "PS5-08-71SK-1242B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3228", "as": "PS5-08-71SK-1243A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3229", "as": "PS5-08-71SK-1243B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3230", "as": "PS5-08-71SK-1244A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3231", "as": "PS5-08-71SK-1244B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3232", "as": "PS5-08-71SK-1245A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3233", "as": "PS5-08-71SK-1245B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3234", "as": "PS5-08-71SK-1246A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3235", "as": "PS5-08-71SK-1246B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3236", "as": "PS5-08-71SK-1247-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3237", "as": "PS5-08-71SK-1248-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3238", "as": "PS5-08-71SK-1249A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3239", "as": "PS5-08-71SK-1249B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3240", "as": "PS5-08-71SK-1249C-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3241", "as": "PS5-08-71SK-1249D-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3242", "as": "PS5-08-71SK-1250A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3243", "as": "PS5-08-71SK-1250B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3244", "as": "PS5-08-71SK-1501A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3245", "as": "PS5-08-71SK-1501B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3246", "as": "PS5-08-71SK-1502A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3247", "as": "PS5-08-71SK-1502B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3248", "as": "PS5-08-71SK-1503A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3249", "as": "PS5-08-71SK-1503B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3250", "as": "PS5-08-71SK-1504A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3251", "as": "PS5-08-71SK-1504B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3252", "as": "PS5-08-71SK-1505-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3253", "as": "PS5-08-71SK-1506-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3254", "as": "PS5-08-71SK-1507-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3255", "as": "PS5-08-71SK-1508-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3256", "as": "PS5-08-71SK-1509-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3257", "as": "PS5-08-71SK-1510A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3258", "as": "PS5-08-71SK-1510B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3259", "as": "PS5-08-71SK-1511A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3260", "as": "PS5-08-71SK-1511B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3261", "as": "PS5-08-71SK-1512-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3262", "as": "PS5-08-71SK-1513-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3263", "as": "PS5-08-71SK-1601A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3264", "as": "PS5-08-71SK-1601B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3265", "as": "PS5-08-71SK-1602A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3266", "as": "PS5-08-71SK-1602B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3267", "as": "PS5-08-71SK-1603A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3268", "as": "PS5-08-71SK-1603B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3269", "as": "PS5-08-71SK-1604A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3270", "as": "PS5-08-71SK-1604B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3271", "as": "PS5-08-71SK-1605A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3272", "as": "PS5-08-71SK-1605B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3273", "as": "PS5-08-71SK-1606-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3274", "as": "PS5-08-71SK-1607-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3275", "as": "PS5-08-71SK-1608-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3276", "as": "PS5-08-71SK-1609-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3277", "as": "PS5-08-71SK-1610-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3278", "as": "PS5-08-71SK-1611-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3279", "as": "PS5-08-71SK-1901-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3280", "as": "PS5-08-71SK-1903A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-3281", "as": "PS5-08-71SK-1903B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00621-3282", "as": "PS5-08-71SK-1904A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00621-3283", "as": "PS5-08-71SK-1904B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00621-3284", "as": "PS5-08-71SK-1905A-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00621-3285", "as": "PS5-08-71SK-1905B-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00621-3286", "as": "PS5-08-85BG-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3287", "as": "PS5-08-85BG-1202-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3288", "as": "PS5-08-85BG-1203-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3289", "as": "PS5-08-85BG-1204-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3290", "as": "PS5-08-85BG-1501-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3291", "as": "PS5-08-85BG-1601-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3292", "as": "PS5-08-85BG-1602-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3293", "as": "PS5-08-85BG-1603-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3294", "as": "PS5-08-85BG-1604-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3295", "as": "PS5-08-85BG-1605-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3296", "as": "PS5-08-85BG-1901-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3297", "as": "PS5-08-85BG-1902-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3298", "as": "PS5-08-85BR-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3299", "as": "PS5-08-85BR-0002-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3300", "as": "PS5-08-85BR-0003-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3301", "as": "PS5-08-85BR-0004-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3302", "as": "PS5-08-85BR-0005-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3303", "as": "PS5-08-85BR-0006-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3304", "as": "PS5-08-85BR-0007-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3305", "as": "PS5-08-85BR-0008-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3306", "as": "PS5-08-85BR-0009-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3307", "as": "PS5-08-85BR-0010-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3308", "as": "PS5-08-85BR-0011-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3309", "as": "PS5-08-85BR-0012-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3310", "as": "PS5-08-85BR-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3311", "as": "PS5-08-85BR-1202-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3312", "as": "PS5-08-85BR-1203-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3313", "as": "PS5-08-85BR-1204-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3314", "as": "PS5-08-85BR-1205-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3315", "as": "PS5-08-85BR-1206-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3316", "as": "PS5-08-85BR-1501-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3317", "as": "PS5-08-85BR-1502-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3318", "as": "PS5-08-85BR-1601-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3319", "as": "PS5-08-85BR-1602-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3320", "as": "PS5-08-85BR-1603-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3321", "as": "PS5-08-85BR-1604-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3322", "as": "PS5-08-85BR-1605-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3323", "as": "PS5-08-85BR-1901-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3324", "as": "PS5-08-85BR-1902-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3325", "as": "PS5-08-85BT-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3326", "as": "PS5-08-85BT-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3327", "as": "PS5-08-85BT-0003-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3328", "as": "PS5-08-85BT-0004-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3329", "as": "PS5-08-85BT-0005-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3330", "as": "PS5-08-85BT-0006-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3331", "as": "PS5-08-85BT-0007-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3332", "as": "PS5-08-85BT-0008-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3333", "as": "PS5-08-85BT-0009-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3334", "as": "PS5-08-85BT-0010-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3335", "as": "PS5-08-85BT-0011-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3336", "as": "PS5-08-85BT-0012-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3337", "as": "PS5-08-85BT-0013-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3338", "as": "PS5-08-85BT-0014-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3339", "as": "PS5-08-85BT-0015-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3340", "as": "PS5-08-85BT-0016-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3341", "as": "PS5-08-85BT-0017-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3342", "as": "PS5-08-85BT-0017-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3343", "as": "PS5-08-85BT-0018-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3344", "as": "PS5-08-85BT-0019-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3345", "as": "PS5-08-85BT-0020-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3346", "as": "PS5-08-85BT-0021-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3347", "as": "PS5-08-85BT-0022-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3348", "as": "PS5-08-85BT-0023-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00621-3349", "as": "PS5-08-85BT-0024-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3350", "as": "PS5-08-85BT-0025-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3351", "as": "PS5-08-85BT-0026-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3352", "as": "PS5-08-85BT-0027-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3353", "as": "PS5-08-85BT-0028-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3354", "as": "PS5-08-85BT-1201-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3355", "as": "PS5-08-85BT-1201-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3356", "as": "PS5-08-85BT-1202-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3357", "as": "PS5-08-85BT-1202-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3358", "as": "PS5-08-85BT-1203-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3359", "as": "PS5-08-85BT-1203-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3360", "as": "PS5-08-85BT-1204-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3361", "as": "PS5-08-85BT-1205-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3362", "as": "PS5-08-85BT-1205-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3363", "as": "PS5-08-85BT-1501-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3364", "as": "PS5-08-85BT-1502-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3365", "as": "PS5-08-85BT-1503-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3366", "as": "PS5-08-85BT-1503-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3367", "as": "PS5-08-85BT-1601-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3368", "as": "PS5-08-85BT-1602-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3369", "as": "PS5-08-85BT-1603-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3370", "as": "PS5-08-85BT-1603-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3371", "as": "PS5-08-85BT-1604-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3372", "as": "PS5-08-85BT-1605-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3373", "as": "PS5-08-85BT-1605-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3374", "as": "PS5-08-85BT-1606-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3375", "as": "PS5-08-85BT-1606-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3376", "as": "PS5-08-85BT-1607-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3377", "as": "PS5-08-85BT-1607-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3378", "as": "PS5-08-85BT-1608-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3379", "as": "PS5-08-85BT-1608-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3380", "as": "PS5-08-85BT-1609-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3381", "as": "PS5-08-85BT-1610-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3382", "as": "PS5-08-85BT-1611-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3383", "as": "PS5-08-85BT-1612-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3384", "as": "PS5-08-85BT-1613-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3385", "as": "PS5-08-85BT-1614-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3386", "as": "PS5-08-85BT-1901-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3387", "as": "PS5-08-85BT-1901-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3388", "as": "PS5-08-85BT-1902-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3389", "as": "PS5-08-85BT-1902-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3390", "as": "PS5-08-85BT-1903-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3391", "as": "PS5-08-85BT-1904-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3392", "as": "PS5-08-85BT-1905-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3393", "as": "PS5-08-85BT-1906-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3394", "as": "PS5-08-85BT-1907-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3395", "as": "PS5-08-85BT-1908-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3396", "as": "PS5-08-85BT-1909-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3397", "as": "PS5-08-85CP-1201-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3398", "as": "PS5-08-85CP-1202-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3399", "as": "PS5-08-85CP-1501-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3400", "as": "PS5-08-85CP-1601-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3401", "as": "PS5-08-85CP-1901-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00621-3402", "as": "PS5-08-85DC-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3403", "as": "PS5-08-85DC-0002-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3404", "as": "PS5-08-85DC-0003-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3405", "as": "PS5-08-85DC-0004-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3406", "as": "PS5-08-85DC-0005-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3407", "as": "PS5-08-85DC-0006-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3408", "as": "PS5-08-85DC-0007-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3409", "as": "PS5-08-85DC-0008-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3410", "as": "PS5-08-85DC-0009-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3411", "as": "PS5-08-85DC-0010-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3412", "as": "PS5-08-85DC-0011-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3413", "as": "PS5-08-85DC-0012-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3414", "as": "PS5-08-85DC-0013-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3415", "as": "PS5-08-85DC-0014-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3416", "as": "PS5-08-85DC-0015-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3417", "as": "PS5-08-85DC-0016-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3418", "as": "PS5-08-85DC-0017-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3419", "as": "PS5-08-85DC-0018-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3420", "as": "PS5-08-85DC-0019-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3421", "as": "PS5-08-85DC-0021-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3422", "as": "PS5-08-85DC-0022-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3423", "as": "PS5-08-85DC-0023-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3424", "as": "PS5-08-85DC-0024-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3425", "as": "PS5-08-85DC-0025-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3426", "as": "PS5-08-85DC-0026-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3427", "as": "PS5-08-85DC-0027-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3428", "as": "PS5-08-85DC-0028-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3429", "as": "PS5-08-85DC-1201-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3430", "as": "PS5-08-85DC-1202-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3431", "as": "PS5-08-85DC-1203-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3432", "as": "PS5-08-85DC-1204-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3433", "as": "PS5-08-85DC-1205-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3434", "as": "PS5-08-85DC-1206-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3435", "as": "PS5-08-85DC-1207-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3436", "as": "PS5-08-85DC-1501-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3437", "as": "PS5-08-85DC-1502-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3438", "as": "PS5-08-85DC-1503-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3439", "as": "PS5-08-85DC-1601-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3440", "as": "PS5-08-85DC-1602-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3441", "as": "PS5-08-85DC-1603-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3442", "as": "PS5-08-85DC-1604-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3443", "as": "PS5-08-85DC-1605-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3444", "as": "PS5-08-85DC-1606-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3445", "as": "PS5-08-85DC-1607-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3446", "as": "PS5-08-85DC-1608-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3447", "as": "PS5-08-85DC-1609-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3448", "as": "PS5-08-85DC-1610-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3449", "as": "PS5-08-85DC-1611-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3450", "as": "PS5-08-85DC-1612-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3451", "as": "PS5-08-85DC-1613-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3452", "as": "PS5-08-85DC-1614-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3453", "as": "PS5-08-85DC-1615-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3454", "as": "PS5-08-85DC-1616-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3455", "as": "PS5-08-85DC-1617-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3456", "as": "PS5-08-85DC-1618-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3457", "as": "PS5-08-85DC-1901-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3458", "as": "PS5-08-85DC-1902-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3459", "as": "PS5-08-85DC-1903-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3460", "as": "PS5-08-85DC-1904-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3461", "as": "PS5-08-85DC-1905-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3462", "as": "PS5-08-85DC-1906-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3463", "as": "PS5-08-85DC-1907-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3464", "as": "PS5-08-85DC-1908-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3465", "as": "PS5-08-85DC-1909-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3466", "as": "PS5-08-85DC-1910-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3467", "as": "PS5-08-85DC-1911-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3468", "as": "PS5-08-85DC-1912-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3469", "as": "PS5-08-85DC-1913-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3470", "as": "PS5-08-85DC-1914-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3471", "as": "PS5-08-85DC-1915-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3472", "as": "PS5-08-85DC-1916-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3473", "as": "PS5-08-85ML-0001-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3474", "as": "PS5-08-85ML-1201-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3475", "as": "PS5-08-85ML-1202-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3476", "as": "PS5-08-85ML-1203-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3477", "as": "PS5-08-85ML-1204-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3478", "as": "PS5-08-85ML-1501-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3479", "as": "PS5-08-85ML-1601-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3480", "as": "PS5-08-85ML-1602-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3481", "as": "PS5-08-85ML-1603-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3482", "as": "PS5-08-85ML-1604-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3483", "as": "PS5-08-85ML-1605-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3484", "as": "PS5-08-85ML-1901-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3485", "as": "PS5-08-85ML-1902-CN01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3486", "as": "PS5-08-85PB-0001-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3487", "as": "PS5-08-85PB-1201-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3488", "as": "PS5-08-85PB-1202-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3489", "as": "PS5-08-85PB-1203-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3490", "as": "PS5-08-85PB-1204-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3491", "as": "PS5-08-85PB-1501-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3492", "as": "PS5-08-85PB-1601-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3493", "as": "PS5-08-85PB-1602-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3494", "as": "PS5-08-85PB-1603-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3495", "as": "PS5-08-85PB-1604-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3496", "as": "PS5-08-85PB-1605-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3497", "as": "PS5-08-85PB-1901-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3498", "as": "PS5-08-85PB-1902-CJ01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-3499", "as": "PS5-82-MBA-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3500", "as": "PS5-82-MBA-0002-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3501", "as": "PS5-82-MBA-0003-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3502", "as": "PS5-82-MGV-0002-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-3503", "as": "PS5-82-MTL-0001-CC01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-5357", "as": "PS5-08-13CB-1201-CX01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-5358", "as": "PS5-08-14CB-1201-CX01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00621-5359", "as": "PS5-08-85AP-0001-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-5360", "as": "PS5-08-85AP-0002-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00621-5361", "as": "PS5-08-85AP-0003-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00621-5362", "as": "PS5-08-85AP-0004-CA01", "de": "CIX09a - Telecom cable power / Control / Multicore (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-0001", "as": "PS6-08-01BT-0001-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0002", "as": "PS6-08-01BT-0001-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0003", "as": "PS6-08-01BT-0002-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0004", "as": "PS6-08-01BT-0002-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0005", "as": "PS6-08-01BT-0003-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0006", "as": "PS6-08-01BT-0003-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0007", "as": "PS6-08-01BT-0003-CR03", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0008", "as": "PS6-08-01BT-0004-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0009", "as": "PS6-08-01BT-0004-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0010", "as": "PS6-08-01BT-1201-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0011", "as": "PS6-08-01BT-1201-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0012", "as": "PS6-08-01BT-1202-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0013", "as": "PS6-08-01BT-1202-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0014", "as": "PS6-08-01BT-1203-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0015", "as": "PS6-08-01BT-1203-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0016", "as": "PS6-08-01BT-1501-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0017", "as": "PS6-08-01BT-1501-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0018", "as": "PS6-08-01BT-1502-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0019", "as": "PS6-08-01BT-1502-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0020", "as": "PS6-08-01BT-1503-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0021", "as": "PS6-08-01BT-1503-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0022", "as": "PS6-08-01BT-1601-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0023", "as": "PS6-08-01BT-1602-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0024", "as": "PS6-08-01LS-0101-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0025", "as": "PS6-08-01LS-0102-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0026", "as": "PS6-08-01LS-0103-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0027", "as": "PS6-08-01LS-0104-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0028", "as": "PS6-08-01LS-0105-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0029", "as": "PS6-08-01LS-0106-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0030", "as": "PS6-08-01LS-0107-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0031", "as": "PS6-08-01LS-0108-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0032", "as": "PS6-08-01LS-0108-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0033", "as": "PS6-08-01LS-0109-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0034", "as": "PS6-08-01LS-0110-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0035", "as": "PS6-08-01LS-0111-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0036", "as": "PS6-08-01LS-0112-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0037", "as": "PS6-08-01LS-0112-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0038", "as": "PS6-08-01LS-0113-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0039", "as": "PS6-08-01LS-0114-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0040", "as": "PS6-08-01LS-0114-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0041", "as": "PS6-08-01LS-0122-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0042", "as": "PS6-08-01LS-0201-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0043", "as": "PS6-08-01LS-0202-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0044", "as": "PS6-08-01LS-0203-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0045", "as": "PS6-08-01LS-0204-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0046", "as": "PS6-08-01LS-0205-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0047", "as": "PS6-08-01LS-0206-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0048", "as": "PS6-08-01LS-0207-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0049", "as": "PS6-08-01LS-0208-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0050", "as": "PS6-08-01LS-0209-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0051", "as": "PS6-08-01LS-0209-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0052", "as": "PS6-08-01LS-0210-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0053", "as": "PS6-08-01LS-0211-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0054", "as": "PS6-08-01LS-0212-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0055", "as": "PS6-08-01LS-0213-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0056", "as": "PS6-08-01LS-0214-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0057", "as": "PS6-08-01LS-0214-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0058", "as": "PS6-08-01LS-0222-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0059", "as": "PS6-08-01LS-0223-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0060", "as": "PS6-08-01LS-0223-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0061", "as": "PS6-08-01LS-0301-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0062", "as": "PS6-08-01LS-0302-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0063", "as": "PS6-08-01LS-0303-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0064", "as": "PS6-08-01LS-0304-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0065", "as": "PS6-08-01LS-0305-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0066", "as": "PS6-08-01LS-0306-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0067", "as": "PS6-08-01LS-0307-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0068", "as": "PS6-08-01LS-0307-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0069", "as": "PS6-08-01LS-0401-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0070", "as": "PS6-08-01LS-0402-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0071", "as": "PS6-08-01LS-0403-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0072", "as": "PS6-08-01LS-0404-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0073", "as": "PS6-08-01LS-0405-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0074", "as": "PS6-08-01LS-0406-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0075", "as": "PS6-08-01LS-0406-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0076", "as": "PS6-08-01LS-0501-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0077", "as": "PS6-08-01LS-0502-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0078", "as": "PS6-08-01LS-0503-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0079", "as": "PS6-08-01LS-0504-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0080", "as": "PS6-08-01LS-0505-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0081", "as": "PS6-08-01LS-0506-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0082", "as": "PS6-08-01LS-0507-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0083", "as": "PS6-08-01LS-0601-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0084", "as": "PS6-08-01LS-0602-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0085", "as": "PS6-08-01LS-0603-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0086", "as": "PS6-08-01LS-0604-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0087", "as": "PS6-08-01LS-0605-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0088", "as": "PS6-08-01LS-0606-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0089", "as": "PS6-08-01LS-0607-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0090", "as": "PS6-08-01LS-0607-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0091", "as": "PS6-08-01OC-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0092", "as": "PS6-08-01OC-0001-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0093", "as": "PS6-08-01OC-0002-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0094", "as": "PS6-08-01OC-0002-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0095", "as": "PS6-08-12AP-0101-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0096", "as": "PS6-08-12AP-0102-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0097", "as": "PS6-08-12AP-0104-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0098", "as": "PS6-08-12AP-0105-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0099", "as": "PS6-08-12AP-0107-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00622-0100", "as": "PS6-08-61BT-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00622-0101", "as": "PS6-08-85BT-0017-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0102", "as": "PS6-08-85BT-1202-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0103", "as": "PS6-08-85BT-1501-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0104", "as": "PS6-08-85BT-1601-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0105", "as": "PS6-08-85BT-1602-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0106", "as": "PS6-08-85ML-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0107", "as": "PS6-08-85ML-1201-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0108", "as": "PS6-08-85ML-1501-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0109", "as": "PS6-08-85ML-1601-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-0110", "as": "PS6-08-85ML-1602-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1306", "as": "PS5-08-01BT-0001-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1307", "as": "PS5-08-01BT-0001-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1308", "as": "PS5-08-01BT-0002-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1309", "as": "PS5-08-01BT-0002-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1310", "as": "PS5-08-01BT-0003-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1311", "as": "PS5-08-01BT-0003-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1312", "as": "PS5-08-01BT-0004-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1313", "as": "PS5-08-01BT-0004-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1314", "as": "PS5-08-01BT-1201-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1315", "as": "PS5-08-01BT-1201-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1316", "as": "PS5-08-01BT-1201-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1317", "as": "PS5-08-01BT-1201-CR03", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1318", "as": "PS5-08-01BT-1202-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1319", "as": "PS5-08-01BT-1202-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1320", "as": "PS5-08-01BT-1202-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1321", "as": "PS5-08-01BT-1202-CR03", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1322", "as": "PS5-08-01BT-1203-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1323", "as": "PS5-08-01BT-1203-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1324", "as": "PS5-08-01BT-1501-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1325", "as": "PS5-08-01BT-1501-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1326", "as": "PS5-08-01BT-1502-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1327", "as": "PS5-08-01BT-1502-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1328", "as": "PS5-08-01BT-1503-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1329", "as": "PS5-08-01BT-1503-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1330", "as": "PS5-08-01BT-1601-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1331", "as": "PS5-08-01BT-1601-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1332", "as": "PS5-08-01BT-1602-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1333", "as": "PS5-08-01BT-1602-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1334", "as": "PS5-08-01BT-1901-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1335", "as": "PS5-08-01BT-1901-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1336", "as": "PS5-08-01BT-1902-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1337", "as": "PS5-08-01BT-1902-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1338", "as": "PS5-08-01BT-1903-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1339", "as": "PS5-08-01BT-1904-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1340", "as": "PS5-08-01LS-0101-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1341", "as": "PS5-08-01LS-0102-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1342", "as": "PS5-08-01LS-0103-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1343", "as": "PS5-08-01LS-0104-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1344", "as": "PS5-08-01LS-0105-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1345", "as": "PS5-08-01LS-0106-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1346", "as": "PS5-08-01LS-0107-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1347", "as": "PS5-08-01LS-0108-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1348", "as": "PS5-08-01LS-0109-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1349", "as": "PS5-08-01LS-0110-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1350", "as": "PS5-08-01LS-0110-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1351", "as": "PS5-08-01LS-0201-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1352", "as": "PS5-08-01LS-0202-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1353", "as": "PS5-08-01LS-0203-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1354", "as": "PS5-08-01LS-0204-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1355", "as": "PS5-08-01LS-0205-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1356", "as": "PS5-08-01LS-0206-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1357", "as": "PS5-08-01LS-0207-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1358", "as": "PS5-08-01LS-0208-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1359", "as": "PS5-08-01LS-0209-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1360", "as": "PS5-08-01LS-0210-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1361", "as": "PS5-08-01LS-0211-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1362", "as": "PS5-08-01LS-0211-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1363", "as": "PS5-08-01LS-0301-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1364", "as": "PS5-08-01LS-0302-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1365", "as": "PS5-08-01LS-0303-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1366", "as": "PS5-08-01LS-0304-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1367", "as": "PS5-08-01LS-0305-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1368", "as": "PS5-08-01LS-0306-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1369", "as": "PS5-08-01LS-0307-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1370", "as": "PS5-08-01LS-0308-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1371", "as": "PS5-08-01LS-0309-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1372", "as": "PS5-08-01LS-0310-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1373", "as": "PS5-08-01LS-0310-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1374", "as": "PS5-08-01LS-0318-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1375", "as": "PS5-08-01LS-0401-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1376", "as": "PS5-08-01LS-0402-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1377", "as": "PS5-08-01LS-0403-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1378", "as": "PS5-08-01LS-0404-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1379", "as": "PS5-08-01LS-0405-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1380", "as": "PS5-08-01LS-0406-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1381", "as": "PS5-08-01LS-0407-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1382", "as": "PS5-08-01LS-0408-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1383", "as": "PS5-08-01LS-0409-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1384", "as": "PS5-08-01LS-0410-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1385", "as": "PS5-08-01LS-0411-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1386", "as": "PS5-08-01LS-0411-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1387", "as": "PS5-08-01LS-0418-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1388", "as": "PS5-08-01LS-0501-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1389", "as": "PS5-08-01LS-0502-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1390", "as": "PS5-08-01LS-0503-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1391", "as": "PS5-08-01LS-0504-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1392", "as": "PS5-08-01LS-0505-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1393", "as": "PS5-08-01LS-0506-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1394", "as": "PS5-08-01LS-0507-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1395", "as": "PS5-08-01LS-0508-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1396", "as": "PS5-08-01LS-0509-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1397", "as": "PS5-08-01LS-0510-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1398", "as": "PS5-08-01LS-0511-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1399", "as": "PS5-08-01LS-0512-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1400", "as": "PS5-08-01LS-0517-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1401", "as": "PS5-08-01LS-0518-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1402", "as": "PS5-08-01LS-0519-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1403", "as": "PS5-08-01LS-0520-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1404", "as": "PS5-08-01LS-0521-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1405", "as": "PS5-08-01LS-0522-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1406", "as": "PS5-08-01LS-0522-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1407", "as": "PS5-08-01LS-0523-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1408", "as": "PS5-08-01LS-0524-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1409", "as": "PS5-08-01LS-0525-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1410", "as": "PS5-08-01LS-0526-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1411", "as": "PS5-08-01LS-0527-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1412", "as": "PS5-08-01LS-0528-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1413", "as": "PS5-08-01LS-0529-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1414", "as": "PS5-08-01LS-0530-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1415", "as": "PS5-08-01LS-0530-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1416", "as": "PS5-08-01LS-0601-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1417", "as": "PS5-08-01LS-0602-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1418", "as": "PS5-08-01LS-0603-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1419", "as": "PS5-08-01LS-0604-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1420", "as": "PS5-08-01LS-0605-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1421", "as": "PS5-08-01LS-0606-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1422", "as": "PS5-08-01LS-0607-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1423", "as": "PS5-08-01LS-0608-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1424", "as": "PS5-08-01LS-0609-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1425", "as": "PS5-08-01LS-0610-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1426", "as": "PS5-08-01LS-0611-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1427", "as": "PS5-08-01LS-0612-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1428", "as": "PS5-08-01LS-0617-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1429", "as": "PS5-08-01LS-0618-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1430", "as": "PS5-08-01LS-0619-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1431", "as": "PS5-08-01LS-0620-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1432", "as": "PS5-08-01LS-0621-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1433", "as": "PS5-08-01LS-0621-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1434", "as": "PS5-08-01LS-0622-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1435", "as": "PS5-08-01LS-0623-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1436", "as": "PS5-08-01LS-0624-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1437", "as": "PS5-08-01LS-0625-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1438", "as": "PS5-08-01LS-0626-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1439", "as": "PS5-08-01LS-0627-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1440", "as": "PS5-08-01LS-0628-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1441", "as": "PS5-08-01LS-0629-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1442", "as": "PS5-08-01LS-0629-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1443", "as": "PS5-08-01LS-0701-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1444", "as": "PS5-08-01LS-0702-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1445", "as": "PS5-08-01LS-0703-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1446", "as": "PS5-08-01LS-0704-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1447", "as": "PS5-08-01LS-0705-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1448", "as": "PS5-08-01LS-0706-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1449", "as": "PS5-08-01LS-0707-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1450", "as": "PS5-08-01LS-0708-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1451", "as": "PS5-08-01LS-0709-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1452", "as": "PS5-08-01LS-0710-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1453", "as": "PS5-08-01LS-0711-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1454", "as": "PS5-08-01LS-0712-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1455", "as": "PS5-08-01LS-0713-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1456", "as": "PS5-08-01LS-0714-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1457", "as": "PS5-08-01LS-0715-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1458", "as": "PS5-08-01LS-0716-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1459", "as": "PS5-08-01LS-0716-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1460", "as": "PS5-08-01LS-0717-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1461", "as": "PS5-08-01LS-0718-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1462", "as": "PS5-08-01LS-0719-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1463", "as": "PS5-08-01LS-0720-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1464", "as": "PS5-08-01LS-0721-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1465", "as": "PS5-08-01LS-0722-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1466", "as": "PS5-08-01LS-0723-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1467", "as": "PS5-08-01LS-0724-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1468", "as": "PS5-08-01LS-0725-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1469", "as": "PS5-08-01LS-0726-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1470", "as": "PS5-08-01LS-0727-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1471", "as": "PS5-08-01LS-0728-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1472", "as": "PS5-08-01LS-0729-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1473", "as": "PS5-08-01LS-0730-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1474", "as": "PS5-08-01LS-0731-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1475", "as": "PS5-08-01LS-0732-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1476", "as": "PS5-08-01LS-0733-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1477", "as": "PS5-08-01LS-0733-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1478", "as": "PS5-08-01LS-0801-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1479", "as": "PS5-08-01LS-0802-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1480", "as": "PS5-08-01LS-0803-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1481", "as": "PS5-08-01LS-0804-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1482", "as": "PS5-08-01LS-0805-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1483", "as": "PS5-08-01LS-0806-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1484", "as": "PS5-08-01LS-0807-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1485", "as": "PS5-08-01LS-0808-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1486", "as": "PS5-08-01LS-0809-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1487", "as": "PS5-08-01LS-0810-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1488", "as": "PS5-08-01LS-0811-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1489", "as": "PS5-08-01LS-0812-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1490", "as": "PS5-08-01LS-0813-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1491", "as": "PS5-08-01LS-0814-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1492", "as": "PS5-08-01LS-0815-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1493", "as": "PS5-08-01LS-0816-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1494", "as": "PS5-08-01LS-0816-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1495", "as": "PS5-08-01LS-0817-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1496", "as": "PS5-08-01LS-0818-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1497", "as": "PS5-08-01LS-0819-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1498", "as": "PS5-08-01LS-0820-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1499", "as": "PS5-08-01LS-0821-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1500", "as": "PS5-08-01LS-0822-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1501", "as": "PS5-08-01LS-0823-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1502", "as": "PS5-08-01LS-0824-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1503", "as": "PS5-08-01LS-0825-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1504", "as": "PS5-08-01LS-0826-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1505", "as": "PS5-08-01LS-0827-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1506", "as": "PS5-08-01LS-0828-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1507", "as": "PS5-08-01LS-0829-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1508", "as": "PS5-08-01LS-0830-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1509", "as": "PS5-08-01LS-0831-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1510", "as": "PS5-08-01LS-0832-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1511", "as": "PS5-08-01LS-0833-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1512", "as": "PS5-08-01LS-0834-CR01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1513", "as": "PS5-08-01LS-0834-CR02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1514", "as": "PS5-08-01OC-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1515", "as": "PS5-08-01OC-0001-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1516", "as": "PS5-08-01OC-0002-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1517", "as": "PS5-08-01OC-0002-CN02", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1518", "as": "PS5-08-12AP-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1519", "as": "PS5-08-12AP-0104-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1520", "as": "PS5-08-12AP-0105-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1521", "as": "PS5-08-12AP-0106-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1522", "as": "PS5-08-12AP-0107-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1523", "as": "PS5-08-12AP-0108-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1524", "as": "PS5-08-12AP-0109-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1525", "as": "PS5-08-12AP-1903-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1526", "as": "PS5-08-12AP-1904-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00622-1527", "as": "PS5-08-61BT-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1528", "as": "PS5-08-85BT-0017-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1529", "as": "PS5-08-85BT-1201-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1530", "as": "PS5-08-85BT-1202-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1531", "as": "PS5-08-85BT-1203-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1532", "as": "PS5-08-85BT-1205-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1533", "as": "PS5-08-85BT-1503-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1534", "as": "PS5-08-85BT-1603-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1535", "as": "PS5-08-85BT-1605-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1536", "as": "PS5-08-85BT-1606-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1537", "as": "PS5-08-85BT-1607-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1538", "as": "PS5-08-85BT-1608-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1539", "as": "PS5-08-85BT-1901-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1540", "as": "PS5-08-85BT-1902-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1541", "as": "PS5-08-85ML-0001-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1542", "as": "PS5-08-85ML-1201-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1543", "as": "PS5-08-85ML-1202-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1544", "as": "PS5-08-85ML-1203-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1545", "as": "PS5-08-85ML-1204-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1546", "as": "PS5-08-85ML-1501-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1547", "as": "PS5-08-85ML-1601-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1548", "as": "PS5-08-85ML-1602-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1549", "as": "PS5-08-85ML-1603-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1550", "as": "PS5-08-85ML-1604-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1551", "as": "PS5-08-85ML-1605-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00622-1552", "as": "PS5-08-85ML-1901-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00622-1553", "as": "PS5-08-85ML-1902-CN01", "de": "TIX09a - Telecom power and control cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0001", "as": "PS6-08-01BT-1203-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0002", "as": "PS6-08-01BT-1203-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0003", "as": "PS6-08-01BT-1503-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0004", "as": "PS6-08-01BT-1503-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0005", "as": "PS6-08-01MP-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0006", "as": "PS6-08-01MP-0001-CC02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0007", "as": "PS6-08-01MP-0001-CC03", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0008", "as": "PS6-08-01MP-0001-CC04", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0009", "as": "PS6-08-01OC-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0010", "as": "PS6-08-01OC-0001-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0011", "as": "PS6-08-01OC-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0012", "as": "PS6-08-01OC-0002-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01a - PAGA (Required for SU)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0013", "as": "PS6-08-01PA-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0014", "as": "PS6-08-01PA-1501-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0015", "as": "PS6-08-03TP-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0016", "as": "PS6-08-03TP-0001-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0017", "as": "PS6-08-03TP-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0018", "as": "PS6-08-03TP-0002-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0019", "as": "PS6-08-03TP-0101-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0020", "as": "PS6-08-03TP-0101-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0021", "as": "PS6-08-03TP-0102-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0022", "as": "PS6-08-03TP-0102-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0023", "as": "PS6-08-03TP-0103-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0024", "as": "PS6-08-03TP-0103-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0025", "as": "PS6-08-03TP-0104-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0026", "as": "PS6-08-03TP-0104-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-03 - Telephone", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00623-0027", "as": "PS6-08-13CB-1601-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-93 - Telecom Monitoring System", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0028", "as": "PS6-08-13CB-1601-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00623-0029", "as": "PS6-08-52TK-0032-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0030", "as": "PS6-08-52TK-0033-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0031", "as": "PS6-08-52TK-0034-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0032", "as": "PS6-08-52TK-0131-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0033", "as": "PS6-08-52TK-0132-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0034", "as": "PS6-08-52TK-0133-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0035", "as": "PS6-08-52TK-0134-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0036", "as": "PS6-08-52TK-0931-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0037", "as": "PS6-08-61BT-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0038", "as": "PS6-08-61BT-0001-CC02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0039", "as": "PS6-08-61BT-0002-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0040", "as": "PS6-08-61BT-0901-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0041", "as": "PS6-08-61SN-0003-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0042", "as": "PS6-08-61SN-0004-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0043", "as": "PS6-08-61SN-0005-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0044", "as": "PS6-08-61SN-0005-CZ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0045", "as": "PS6-08-61SN-0901-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-61 - Meteocean", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0046", "as": "PS6-08-85BG-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0047", "as": "PS6-08-85BG-1601-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0048", "as": "PS6-08-85BG-1602-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0049", "as": "PS6-08-85BR-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0050", "as": "PS6-08-85BR-0002-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0051", "as": "PS6-08-85BR-0003-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0052", "as": "PS6-08-85BR-0004-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0053", "as": "PS6-08-85BR-0005-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0054", "as": "PS6-08-85BR-0006-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0055", "as": "PS6-08-85BR-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0056", "as": "PS6-08-85BR-1202-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0057", "as": "PS6-08-85BR-1203-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0058", "as": "PS6-08-85BR-1501-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0059", "as": "PS6-08-85BR-1601-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0060", "as": "PS6-08-85BR-1602-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0061", "as": "PS6-08-85BT-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0062", "as": "PS6-08-85BT-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0063", "as": "PS6-08-85BT-0003-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0064", "as": "PS6-08-85BT-0004-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0065", "as": "PS6-08-85BT-0005-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0066", "as": "PS6-08-85BT-0006-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0067", "as": "PS6-08-85BT-0007-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0068", "as": "PS6-08-85BT-0008-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0069", "as": "PS6-08-85BT-0009-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0070", "as": "PS6-08-85BT-0010-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0071", "as": "PS6-08-85BT-0011-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0072", "as": "PS6-08-85BT-0012-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0073", "as": "PS6-08-85BT-0013-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0074", "as": "PS6-08-85BT-0014-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0075", "as": "PS6-08-85BT-0015-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0076", "as": "PS6-08-85BT-0016-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0077", "as": "PS6-08-85BT-0017-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0078", "as": "PS6-08-85BT-0018-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0079", "as": "PS6-08-85BT-0019-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0080", "as": "PS6-08-85BT-0020-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0081", "as": "PS6-08-85BT-0025-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0082", "as": "PS6-08-85BT-1201-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0083", "as": "PS6-08-85BT-1202-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0084", "as": "PS6-08-85BT-1203-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0085", "as": "PS6-08-85BT-1501-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0086", "as": "PS6-08-85BT-1601-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0087", "as": "PS6-08-85BT-1602-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0088", "as": "PS6-08-85BT-1603-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0089", "as": "PS6-08-85BT-1604-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0090", "as": "PS6-08-85BT-1605-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0091", "as": "PS6-08-85DC-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0092", "as": "PS6-08-85DC-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0093", "as": "PS6-08-85DC-0003-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0094", "as": "PS6-08-85DC-0004-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0095", "as": "PS6-08-85DC-0005-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0096", "as": "PS6-08-85DC-0006-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0097", "as": "PS6-08-85DC-0007-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0098", "as": "PS6-08-85DC-0008-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0099", "as": "PS6-08-85DC-0009-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0100", "as": "PS6-08-85DC-0010-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0101", "as": "PS6-08-85DC-0011-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0102", "as": "PS6-08-85DC-0012-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0103", "as": "PS6-08-85DC-0013-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0104", "as": "PS6-08-85DC-0014-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0105", "as": "PS6-08-85DC-0015-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0106", "as": "PS6-08-85DC-0016-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0107", "as": "PS6-08-85DC-0017-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0108", "as": "PS6-08-85DC-0018-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0109", "as": "PS6-08-85DC-0019-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0110", "as": "PS6-08-85DC-0020-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0111", "as": "PS6-08-85DC-0021-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0112", "as": "PS6-08-85DC-0022-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0113", "as": "PS6-08-85DC-0023-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0114", "as": "PS6-08-85DC-0024-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0115", "as": "PS6-08-85DC-0025-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0116", "as": "PS6-08-85DC-1201-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0117", "as": "PS6-08-85DC-1202-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0118", "as": "PS6-08-85DC-1203-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0119", "as": "PS6-08-85DC-1501-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0120", "as": "PS6-08-85DC-1601-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0121", "as": "PS6-08-85DC-1602-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0122", "as": "PS6-08-85DC-1603-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0123", "as": "PS6-08-85DC-1604-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0124", "as": "PS6-08-85DC-1605-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0125", "as": "PS6-08-85PB-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0126", "as": "PS6-08-85PB-1201-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0127", "as": "PS6-08-85PB-1501-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0128", "as": "PS6-08-85PB-1502-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00623-0129", "as": "PS6-08-85PB-1601-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0130", "as": "PS6-08-85PB-1602-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0131", "as": "PS6-82-MGV-0003-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0604", "as": "PS5-08-01BT-1203-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0605", "as": "PS5-08-01BT-1203-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0606", "as": "PS5-08-01BT-1503-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0607", "as": "PS5-08-01BT-1503-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0608", "as": "PS5-08-01MP-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0609", "as": "PS5-08-01MP-0001-CC02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0610", "as": "PS5-08-01MP-0001-CC03", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0611", "as": "PS5-08-01MP-0001-CC04", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0612", "as": "PS5-08-01OC-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0613", "as": "PS5-08-01OC-0001-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0614", "as": "PS5-08-01OC-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0615", "as": "PS5-08-01OC-0002-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01a - PAGA (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0616", "as": "PS5-08-01PA-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0617", "as": "PS5-08-01PA-1501-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0618", "as": "PS5-08-03TP-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0619", "as": "PS5-08-03TP-0001-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0620", "as": "PS5-08-03TP-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0621", "as": "PS5-08-03TP-0002-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0622", "as": "PS5-08-03TP-0003-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0623", "as": "PS5-08-03TP-0003-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0624", "as": "PS5-08-03TP-0004-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0625", "as": "PS5-08-03TP-0004-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0626", "as": "PS5-08-03TP-0101-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0627", "as": "PS5-08-03TP-0101-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0628", "as": "PS5-08-03TP-0102-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0629", "as": "PS5-08-03TP-0102-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0630", "as": "PS5-08-03TP-0103-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0631", "as": "PS5-08-03TP-0103-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0632", "as": "PS5-08-03TP-1903-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0633", "as": "PS5-08-03TP-1903-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0634", "as": "PS5-08-03TP-1904-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0635", "as": "PS5-08-03TP-1904-CJ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-03 - Telephone", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0636", "as": "PS5-08-13CB-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-93 - Telecom Monitoring System", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0637", "as": "PS5-08-13CB-1201-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00623-0638", "as": "PS5-08-52TK-0031-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0639", "as": "PS5-08-52TK-0032-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0640", "as": "PS5-08-52TK-0033-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0641", "as": "PS5-08-52TK-0131-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0642", "as": "PS5-08-52TK-0132-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0643", "as": "PS5-08-52TK-0133-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0644", "as": "PS5-08-52TK-0134-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0645", "as": "PS5-08-52TK-0135-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0646", "as": "PS5-08-52TK-0136-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0647", "as": "PS5-08-52TK-0137-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0648", "as": "PS5-08-52TK-0138-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0649", "as": "PS5-08-52TK-0139-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0650", "as": "PS5-08-52TK-0140-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0651", "as": "PS5-08-52TK-0931-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0652", "as": "PS5-08-61BT-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0653", "as": "PS5-08-61BT-0001-CC02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0654", "as": "PS5-08-61BT-0002-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0655", "as": "PS5-08-61BT-0901-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0656", "as": "PS5-08-61SN-0003-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0657", "as": "PS5-08-61SN-0004-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0658", "as": "PS5-08-61SN-0005-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0659", "as": "PS5-08-61SN-0005-CZ02", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0660", "as": "PS5-08-61SN-0901-CZ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-61 - Meteocean", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0661", "as": "PS5-08-85BG-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0662", "as": "PS5-08-85BG-1202-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0663", "as": "PS5-08-85BG-1203-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0664", "as": "PS5-08-85BG-1204-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0665", "as": "PS5-08-85BG-1501-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0666", "as": "PS5-08-85BG-1601-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0667", "as": "PS5-08-85BG-1602-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0668", "as": "PS5-08-85BG-1603-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0669", "as": "PS5-08-85BG-1604-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0670", "as": "PS5-08-85BG-1605-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0671", "as": "PS5-08-85BG-1901-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0672", "as": "PS5-08-85BG-1902-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0673", "as": "PS5-08-85BR-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0674", "as": "PS5-08-85BR-0002-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0675", "as": "PS5-08-85BR-0003-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0676", "as": "PS5-08-85BR-0004-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0677", "as": "PS5-08-85BR-0005-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0678", "as": "PS5-08-85BR-0006-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0679", "as": "PS5-08-85BR-0007-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0680", "as": "PS5-08-85BR-0008-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0681", "as": "PS5-08-85BR-0009-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0682", "as": "PS5-08-85BR-0010-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0683", "as": "PS5-08-85BR-0011-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0684", "as": "PS5-08-85BR-0012-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0685", "as": "PS5-08-85BR-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0686", "as": "PS5-08-85BR-1202-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0687", "as": "PS5-08-85BR-1203-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0688", "as": "PS5-08-85BR-1204-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0689", "as": "PS5-08-85BR-1205-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0690", "as": "PS5-08-85BR-1206-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EI