TS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0691", "as": "PS5-08-85BR-1501-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0692", "as": "PS5-08-85BR-1502-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0693", "as": "PS5-08-85BR-1601-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0694", "as": "PS5-08-85BR-1602-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0695", "as": "PS5-08-85BR-1603-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0696", "as": "PS5-08-85BR-1604-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0697", "as": "PS5-08-85BR-1605-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0698", "as": "PS5-08-85BR-1901-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0699", "as": "PS5-08-85BR-1902-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0700", "as": "PS5-08-85BT-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0701", "as": "PS5-08-85BT-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0702", "as": "PS5-08-85BT-0003-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0703", "as": "PS5-08-85BT-0004-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0704", "as": "PS5-08-85BT-0005-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0705", "as": "PS5-08-85BT-0006-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0706", "as": "PS5-08-85BT-0007-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0707", "as": "PS5-08-85BT-0008-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0708", "as": "PS5-08-85BT-0009-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0709", "as": "PS5-08-85BT-0010-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0710", "as": "PS5-08-85BT-0011-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0711", "as": "PS5-08-85BT-0012-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0712", "as": "PS5-08-85BT-0013-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0713", "as": "PS5-08-85BT-0014-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0714", "as": "PS5-08-85BT-0015-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0715", "as": "PS5-08-85BT-0016-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0716", "as": "PS5-08-85BT-0017-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0717", "as": "PS5-08-85BT-0018-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0718", "as": "PS5-08-85BT-0019-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0719", "as": "PS5-08-85BT-0020-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0720", "as": "PS5-08-85BT-0021-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0721", "as": "PS5-08-85BT-0022-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0722", "as": "PS5-08-85BT-0023-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0723", "as": "PS5-08-85BT-0024-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0724", "as": "PS5-08-85BT-0025-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0725", "as": "PS5-08-85BT-0026-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0726", "as": "PS5-08-85BT-1201-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0727", "as": "PS5-08-85BT-1202-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0728", "as": "PS5-08-85BT-1203-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0729", "as": "PS5-08-85BT-1204-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0730", "as": "PS5-08-85BT-1205-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0731", "as": "PS5-08-85BT-1501-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0732", "as": "PS5-08-85BT-1502-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0733", "as": "PS5-08-85BT-1503-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0734", "as": "PS5-08-85BT-1601-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0735", "as": "PS5-08-85BT-1602-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0736", "as": "PS5-08-85BT-1603-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0737", "as": "PS5-08-85BT-1604-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0738", "as": "PS5-08-85BT-1605-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0739", "as": "PS5-08-85BT-1606-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0740", "as": "PS5-08-85BT-1607-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0741", "as": "PS5-08-85BT-1608-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0742", "as": "PS5-08-85BT-1609-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0743", "as": "PS5-08-85BT-1610-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0744", "as": "PS5-08-85BT-1611-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0745", "as": "PS5-08-85BT-1612-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0746", "as": "PS5-08-85BT-1613-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0747", "as": "PS5-08-85BT-1614-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0748", "as": "PS5-08-85BT-1901-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0749", "as": "PS5-08-85BT-1902-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0750", "as": "PS5-08-85BT-1903-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0751", "as": "PS5-08-85BT-1904-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0752", "as": "PS5-08-85BT-1905-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0753", "as": "PS5-08-85BT-1906-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0754", "as": "PS5-08-85BT-1907-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0755", "as": "PS5-08-85BT-1908-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0756", "as": "PS5-08-85BT-1909-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0757", "as": "PS5-08-85DC-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0758", "as": "PS5-08-85DC-0002-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0759", "as": "PS5-08-85DC-0003-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0760", "as": "PS5-08-85DC-0004-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0761", "as": "PS5-08-85DC-0005-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0762", "as": "PS5-08-85DC-0006-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0763", "as": "PS5-08-85DC-0007-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0764", "as": "PS5-08-85DC-0008-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0765", "as": "PS5-08-85DC-0009-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0766", "as": "PS5-08-85DC-0010-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0767", "as": "PS5-08-85DC-0011-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0768", "as": "PS5-08-85DC-0012-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0769", "as": "PS5-08-85DC-0013-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0770", "as": "PS5-08-85DC-0014-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0771", "as": "PS5-08-85DC-0015-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0772", "as": "PS5-08-85DC-0016-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0773", "as": "PS5-08-85DC-0017-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0774", "as": "PS5-08-85DC-0018-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0775", "as": "PS5-08-85DC-0019-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0776", "as": "PS5-08-85DC-0021-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0777", "as": "PS5-08-85DC-0022-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0778", "as": "PS5-08-85DC-0023-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0779", "as": "PS5-08-85DC-0024-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0780", "as": "PS5-08-85DC-0025-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0781", "as": "PS5-08-85DC-0026-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0782", "as": "PS5-08-85DC-0027-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0783", "as": "PS5-08-85DC-0028-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0784", "as": "PS5-08-85DC-1201-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0785", "as": "PS5-08-85DC-1202-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0786", "as": "PS5-08-85DC-1203-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0787", "as": "PS5-08-85DC-1204-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0788", "as": "PS5-08-85DC-1205-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0789", "as": "PS5-08-85DC-1206-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0790", "as": "PS5-08-85DC-1207-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0791", "as": "PS5-08-85DC-1501-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0792", "as": "PS5-08-85DC-1502-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0793", "as": "PS5-08-85DC-1503-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0794", "as": "PS5-08-85DC-1601-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0795", "as": "PS5-08-85DC-1602-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0796", "as": "PS5-08-85DC-1603-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0797", "as": "PS5-08-85DC-1604-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0798", "as": "PS5-08-85DC-1605-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0799", "as": "PS5-08-85DC-1606-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0800", "as": "PS5-08-85DC-1607-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0801", "as": "PS5-08-85DC-1608-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0802", "as": "PS5-08-85DC-1609-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0803", "as": "PS5-08-85DC-1610-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0804", "as": "PS5-08-85DC-1611-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0805", "as": "PS5-08-85DC-1612-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0806", "as": "PS5-08-85DC-1613-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0807", "as": "PS5-08-85DC-1614-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0808", "as": "PS5-08-85DC-1615-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0809", "as": "PS5-08-85DC-1616-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0810", "as": "PS5-08-85DC-1617-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0811", "as": "PS5-08-85DC-1618-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0812", "as": "PS5-08-85DC-1901-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0813", "as": "PS5-08-85DC-1902-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0814", "as": "PS5-08-85DC-1903-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0815", "as": "PS5-08-85DC-1904-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0816", "as": "PS5-08-85DC-1905-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0817", "as": "PS5-08-85DC-1906-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0818", "as": "PS5-08-85DC-1907-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0819", "as": "PS5-08-85DC-1908-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0820", "as": "PS5-08-85DC-1909-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0821", "as": "PS5-08-85DC-1910-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0822", "as": "PS5-08-85DC-1911-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0823", "as": "PS5-08-85DC-1912-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0824", "as": "PS5-08-85DC-1913-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0825", "as": "PS5-08-85DC-1914-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0826", "as": "PS5-08-85DC-1915-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0827", "as": "PS5-08-85DC-1916-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0828", "as": "PS5-08-85PB-0001-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0829", "as": "PS5-08-85PB-1201-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0830", "as": "PS5-08-85PB-1202-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0831", "as": "PS5-08-85PB-1203-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0832", "as": "PS5-08-85PB-1204-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0833", "as": "PS5-08-85PB-1501-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0834", "as": "PS5-08-85PB-1601-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0835", "as": "PS5-08-85PB-1602-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0836", "as": "PS5-08-85PB-1603-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0837", "as": "PS5-08-85PB-1604-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0838", "as": "PS5-08-85PB-1605-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0839", "as": "PS5-08-85PB-1901-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0840", "as": "PS5-08-85PB-1902-CJ01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00623-0841", "as": "PS5-82-MBA-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0842", "as": "PS5-82-MBA-0002-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0843", "as": "PS5-82-MBA-0003-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0844", "as": "PS5-82-MGV-0002-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00623-0845", "as": "PS5-82-MTL-0001-CC01", "de": "TIX10a - Multicore cable telecom (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0001", "as": "PS6-08-01PA-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0002", "as": "PS6-08-01PA-1501-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0003", "as": "PS6-08-05IN-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0004", "as": "PS6-08-06AH-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0005", "as": "PS6-08-06AH-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0006", "as": "PS6-08-06AH-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0007", "as": "PS6-08-06AH-0004-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0008", "as": "PS6-08-06AH-0005-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0009", "as": "PS6-08-06AH-0006-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0010", "as": "PS6-08-06AH-0007-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0011", "as": "PS6-08-06AH-0008-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0012", "as": "PS6-08-06AH-0009-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-06 - Audio Challenge", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0013", "as": "PS6-08-12AP-0103-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00624-0014", "as": "PS6-08-12AP-0106-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00624-0015", "as": "PS6-08-12BT-0103-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00624-0016", "as": "PS6-08-12BT-0106-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS6 - Milestone D", "st": "Closed"}, {"id": "T-00624-0017", "as": "PS6-08-14CB-1601-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0018", "as": "PS6-08-14CB-1601-CA02", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0019", "as": "PS6-08-14CB-1601-CA03", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0020", "as": "PS6-08-14CB-1601-CA04", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0021", "as": "PS6-08-14CB-1601-CA05", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0022", "as": "PS6-08-14CB-1601-CA06", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-14 - Industrial Data Network (SII SP1)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0023", "as": "PS6-08-52CM-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0024", "as": "PS6-08-52CM-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0025", "as": "PS6-08-52CM-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0026", "as": "PS6-08-52CM-0031-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0027", "as": "PS6-08-52CM-0032-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0028", "as": "PS6-08-52CM-0033-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0029", "as": "PS6-08-52CM-0034-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0030", "as": "PS6-08-52CM-0071-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0031", "as": "PS6-08-52CM-0072-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0032", "as": "PS6-08-52CM-0073-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0033", "as": "PS6-08-52CM-0074-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0034", "as": "PS6-08-52CM-0075-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0035", "as": "PS6-08-52CM-0076-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0036", "as": "PS6-08-52CM-0077-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0037", "as": "PS6-08-52CM-0078-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0038", "as": "PS6-08-52CM-0131-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS6 - Milestone E", "st": "Closed"}, {"id": "T-00624-0039", "as": "PS6-08-52CM-0931-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0040", "as": "PS6-08-52CM-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0041", "as": "PS6-08-52CM-1501-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0042", "as": "PS6-08-52CM-1601-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0043", "as": "PS6-08-71SK-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0044", "as": "PS6-08-71SK-1202-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0045", "as": "PS6-08-71SK-1203A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0046", "as": "PS6-08-71SK-1203B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0047", "as": "PS6-08-71SK-1204A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0048", "as": "PS6-08-71SK-1204B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0049", "as": "PS6-08-71SK-1205A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0050", "as": "PS6-08-71SK-1205B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0051", "as": "PS6-08-71SK-1206A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0052", "as": "PS6-08-71SK-1206B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0053", "as": "PS6-08-71SK-1207A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0054", "as": "PS6-08-71SK-1207B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0055", "as": "PS6-08-71SK-1208A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0056", "as": "PS6-08-71SK-1208B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0057", "as": "PS6-08-71SK-1209A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0058", "as": "PS6-08-71SK-1209B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0059", "as": "PS6-08-71SK-1210-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0060", "as": "PS6-08-71SK-1211A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0061", "as": "PS6-08-71SK-1211B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0062", "as": "PS6-08-71SK-1211C-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0063", "as": "PS6-08-71SK-1211D-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0064", "as": "PS6-08-71SK-1212A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0065", "as": "PS6-08-71SK-1212B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0066", "as": "PS6-08-71SK-1213A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0067", "as": "PS6-08-71SK-1213B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0068", "as": "PS6-08-71SK-1214A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0069", "as": "PS6-08-71SK-1214B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0070", "as": "PS6-08-71SK-1215-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0071", "as": "PS6-08-71SK-1216-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0072", "as": "PS6-08-71SK-1217A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0073", "as": "PS6-08-71SK-1217B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0074", "as": "PS6-08-71SK-1217C-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0075", "as": "PS6-08-71SK-1217D-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0076", "as": "PS6-08-71SK-1501A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0077", "as": "PS6-08-71SK-1501B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0078", "as": "PS6-08-71SK-1502A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0079", "as": "PS6-08-71SK-1502B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0080", "as": "PS6-08-71SK-1503A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0081", "as": "PS6-08-71SK-1503B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0082", "as": "PS6-08-71SK-1504-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0083", "as": "PS6-08-71SK-1505-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0084", "as": "PS6-08-71SK-1506A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0085", "as": "PS6-08-71SK-1506B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0086", "as": "PS6-08-71SK-1507-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0087", "as": "PS6-08-71SK-1601A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0088", "as": "PS6-08-71SK-1601B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0089", "as": "PS6-08-71SK-1602A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0090", "as": "PS6-08-71SK-1602B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0091", "as": "PS6-08-71SK-1603-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0092", "as": "PS6-08-71SK-1604-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0093", "as": "PS6-08-71SK-1605-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-71 - Structured Cabling (CAT6)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0094", "as": "PS6-08-85AP-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0095", "as": "PS6-08-85AP-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0096", "as": "PS6-08-85AP-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0097", "as": "PS6-08-85AP-0004-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00624-0098", "as": "PS6-08-85BT-0023-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0099", "as": "PS6-08-85BT-0024-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0100", "as": "PS6-08-85CP-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0101", "as": "PS6-08-85CP-1202-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0102", "as": "PS6-08-85CP-1501-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0103", "as": "PS6-08-85CP-1601-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0767", "as": "PS5-08-01PA-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0768", "as": "PS5-08-01PA-1501-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-01b - PAGA (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0769", "as": "PS5-08-05IN-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0770", "as": "PS5-08-05IN-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0771", "as": "PS5-08-05IN-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0772", "as": "PS5-08-05IN-0004-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0773", "as": "PS5-08-05IN-0005-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0774", "as": "PS5-08-12AP-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0775", "as": "PS5-08-12AP-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0776", "as": "PS5-08-12AP-0101-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0777", "as": "PS5-08-12AP-0103-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0778", "as": "PS5-08-12BT-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0779", "as": "PS5-08-12BT-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0780", "as": "PS5-08-12BT-0101-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "Started (not Completed)"}, {"id": "T-00624-0781", "as": "PS5-08-12BT-0103-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-12 - Corporate Wireless LAN (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0782", "as": "PS5-08-13CB-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0783", "as": "PS5-08-13CB-1201-CA02", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0784", "as": "PS5-08-13CB-1201-CA03", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0785", "as": "PS5-08-13CB-1201-CA04", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0786", "as": "PS5-08-13CB-1201-CA05", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0787", "as": "PS5-08-13CB-1201-CA06", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-13 - Safety Data Network (SII SP3 SAF)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0788", "as": "PS5-08-14CB-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0789", "as": "PS5-08-14CB-1201-CA02", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0790", "as": "PS5-08-14CB-1201-CA03", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0791", "as": "PS5-08-14CB-1201-CA04", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0792", "as": "PS5-08-14CB-1201-CA05", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0793", "as": "PS5-08-14CB-1201-CA06", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-14 - Industrial Data Network (SII SP1)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0794", "as": "PS5-08-52CM-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0795", "as": "PS5-08-52CM-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0796", "as": "PS5-08-52CM-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0797", "as": "PS5-08-52CM-0004-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0798", "as": "PS5-08-52CM-0005-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0799", "as": "PS5-08-52CM-0031-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0800", "as": "PS5-08-52CM-0032-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0801", "as": "PS5-08-52CM-0033-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0802", "as": "PS5-08-52CM-0034-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "Closed"}, {"id": "T-00624-0803", "as": "PS5-08-52CM-0071-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0804", "as": "PS5-08-52CM-0072-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0805", "as": "PS5-08-52CM-0073-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0806", "as": "PS5-08-52CM-0074-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0807", "as": "PS5-08-52CM-0075-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0808", "as": "PS5-08-52CM-0076-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0809", "as": "PS5-08-52CM-0077-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0810", "as": "PS5-08-52CM-0078-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-0811", "as": "PS5-08-52CM-0134-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0812", "as": "PS5-08-52CM-0137-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0813", "as": "PS5-08-52CM-0140-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0814", "as": "PS5-08-52CM-0931-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0815", "as": "PS5-08-52CM-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0816", "as": "PS5-08-52CM-1202-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52b - Process & Security CCTV (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0817", "as": "PS5-08-52CM-1901-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0818", "as": "PS5-08-52CM-1902-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0819", "as": "PS5-08-52CM-1903-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-52a - Process & Security CCTV (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-0820", "as": "PS5-08-71SK-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0821", "as": "PS5-08-71SK-1202-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0822", "as": "PS5-08-71SK-1203-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0823", "as": "PS5-08-71SK-1204-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0824", "as": "PS5-08-71SK-1205-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0825", "as": "PS5-08-71SK-1206A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0826", "as": "PS5-08-71SK-1206B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0827", "as": "PS5-08-71SK-1207-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0828", "as": "PS5-08-71SK-1208-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0829", "as": "PS5-08-71SK-1209-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0830", "as": "PS5-08-71SK-1210-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0831", "as": "PS5-08-71SK-1211-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0832", "as": "PS5-08-71SK-1212A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0833", "as": "PS5-08-71SK-1212B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0834", "as": "PS5-08-71SK-1213-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0835", "as": "PS5-08-71SK-1214A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0836", "as": "PS5-08-71SK-1214B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0837", "as": "PS5-08-71SK-1214C-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0838", "as": "PS5-08-71SK-1214D-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0839", "as": "PS5-08-71SK-1215A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0840", "as": "PS5-08-71SK-1215B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0841", "as": "PS5-08-71SK-1216A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0842", "as": "PS5-08-71SK-1216B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0843", "as": "PS5-08-71SK-1217A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0844", "as": "PS5-08-71SK-1217B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0845", "as": "PS5-08-71SK-1218A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0846", "as": "PS5-08-71SK-1218B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0847", "as": "PS5-08-71SK-1219A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0848", "as": "PS5-08-71SK-1219B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0849", "as": "PS5-08-71SK-1220A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0850", "as": "PS5-08-71SK-1220B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0851", "as": "PS5-08-71SK-1221A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0852", "as": "PS5-08-71SK-1221B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0853", "as": "PS5-08-71SK-1222A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0854", "as": "PS5-08-71SK-1222B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0855", "as": "PS5-08-71SK-1223A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0856", "as": "PS5-08-71SK-1223B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0857", "as": "PS5-08-71SK-1224A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0858", "as": "PS5-08-71SK-1224B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0859", "as": "PS5-08-71SK-1225A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0860", "as": "PS5-08-71SK-1225B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0861", "as": "PS5-08-71SK-1226A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0862", "as": "PS5-08-71SK-1226B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0863", "as": "PS5-08-71SK-1227A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0864", "as": "PS5-08-71SK-1227B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0865", "as": "PS5-08-71SK-1228A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0866", "as": "PS5-08-71SK-1228B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0867", "as": "PS5-08-71SK-1229-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0868", "as": "PS5-08-71SK-1230A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0869", "as": "PS5-08-71SK-1230B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0870", "as": "PS5-08-71SK-1231-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0871", "as": "PS5-08-71SK-1232A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0872", "as": "PS5-08-71SK-1232B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0873", "as": "PS5-08-71SK-1233A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0874", "as": "PS5-08-71SK-1233B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0875", "as": "PS5-08-71SK-1234-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0876", "as": "PS5-08-71SK-1235-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0877", "as": "PS5-08-71SK-1236A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0878", "as": "PS5-08-71SK-1236B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0879", "as": "PS5-08-71SK-1237-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0880", "as": "PS5-08-71SK-1238-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0881", "as": "PS5-08-71SK-1239-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0882", "as": "PS5-08-71SK-1240-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0883", "as": "PS5-08-71SK-1241A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0884", "as": "PS5-08-71SK-1241B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0885", "as": "PS5-08-71SK-1242A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0886", "as": "PS5-08-71SK-1242B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0887", "as": "PS5-08-71SK-1243A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0888", "as": "PS5-08-71SK-1243B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0889", "as": "PS5-08-71SK-1244A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0890", "as": "PS5-08-71SK-1244B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0891", "as": "PS5-08-71SK-1245A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0892", "as": "PS5-08-71SK-1245B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0893", "as": "PS5-08-71SK-1246A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0894", "as": "PS5-08-71SK-1246B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0895", "as": "PS5-08-71SK-1247-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0896", "as": "PS5-08-71SK-1248-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0897", "as": "PS5-08-71SK-1249A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0898", "as": "PS5-08-71SK-1249B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0899", "as": "PS5-08-71SK-1249C-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0900", "as": "PS5-08-71SK-1249D-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0901", "as": "PS5-08-71SK-1250A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0902", "as": "PS5-08-71SK-1250B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0903", "as": "PS5-08-71SK-1501A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0904", "as": "PS5-08-71SK-1501B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0905", "as": "PS5-08-71SK-1502A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0906", "as": "PS5-08-71SK-1502B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0907", "as": "PS5-08-71SK-1503A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0908", "as": "PS5-08-71SK-1503B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0909", "as": "PS5-08-71SK-1504A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0910", "as": "PS5-08-71SK-1504B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0911", "as": "PS5-08-71SK-1505-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0912", "as": "PS5-08-71SK-1506-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0913", "as": "PS5-08-71SK-1507-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0914", "as": "PS5-08-71SK-1508-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0915", "as": "PS5-08-71SK-1509-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0916", "as": "PS5-08-71SK-1510A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0917", "as": "PS5-08-71SK-1510B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0918", "as": "PS5-08-71SK-1511A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0919", "as": "PS5-08-71SK-1511B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0920", "as": "PS5-08-71SK-1512-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0921", "as": "PS5-08-71SK-1513-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0922", "as": "PS5-08-71SK-1601A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0923", "as": "PS5-08-71SK-1601B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0924", "as": "PS5-08-71SK-1602A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0925", "as": "PS5-08-71SK-1602B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0926", "as": "PS5-08-71SK-1603A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0927", "as": "PS5-08-71SK-1603B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0928", "as": "PS5-08-71SK-1604A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0929", "as": "PS5-08-71SK-1604B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0930", "as": "PS5-08-71SK-1605A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0931", "as": "PS5-08-71SK-1605B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0932", "as": "PS5-08-71SK-1606-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0933", "as": "PS5-08-71SK-1607-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0934", "as": "PS5-08-71SK-1608-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0935", "as": "PS5-08-71SK-1609-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0936", "as": "PS5-08-71SK-1610-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0937", "as": "PS5-08-71SK-1611-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0938", "as": "PS5-08-71SK-1901-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0939", "as": "PS5-08-71SK-1903A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-0940", "as": "PS5-08-71SK-1903B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00624-0941", "as": "PS5-08-71SK-1904A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00624-0942", "as": "PS5-08-71SK-1904B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00624-0943", "as": "PS5-08-71SK-1905A-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00624-0944", "as": "PS5-08-71SK-1905B-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-71 - Structured Cabling (CAT6)", "pr": "PS5 - Milestone C", "st": "Closed"}, {"id": "T-00624-0945", "as": "PS5-08-85BT-0027-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0946", "as": "PS5-08-85BT-0028-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0947", "as": "PS5-08-85CP-1201-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0948", "as": "PS5-08-85CP-1202-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0949", "as": "PS5-08-85CP-1501-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0950", "as": "PS5-08-85CP-1601-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-0951", "as": "PS5-08-85CP-1901-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "Closed"}, {"id": "T-00624-1617", "as": "PS5-08-13CB-1201-CX01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-1618", "as": "PS5-08-14CB-1201-CX01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-72 - Structured Cabling (FO)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00624-1619", "as": "PS5-08-85AP-0001-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-1620", "as": "PS5-08-85AP-0002-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pr": "", "st": "To be completed"}, {"id": "T-00624-1621", "as": "PS5-08-85AP-0003-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00624-1622", "as": "PS5-08-85AP-0004-CA01", "de": "TIX01a - RJ45 Cable (Both end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS5-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pr": "PS5 - Milestone F", "st": "To be completed"}, {"id": "T-00625-0001", "as": "PS6-09-LB-0006-CX01", "de": "TIX02b - Fiber Optic cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00625-0002", "as": "PS6-09-LB-0008-CX01", "de": "TIX02b - Fiber Optic cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00625-0003", "as": "PS6-53-LA-0001-CX01", "de": "TIX02b - Fiber Optic cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00625-0004", "as": "PS6-75-LA-6200-CX01", "de": "TIX02b - Fiber Optic cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "EITS", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00626-0001", "as": "PS6-09-LB-0006-CX01", "de": "CIX55b - Fiber Optic Cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-09-03 - HVAC for Workshop & Warehouse", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00626-0002", "as": "PS6-09-LB-0008-CX01", "de": "CIX55b - Fiber Optic Cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-09-01 - HVAC for Office building", "pr": "PS6 - Milestone E", "st": "To be completed"}, {"id": "T-00626-0003", "as": "PS6-53-LA-0001-CX01", "de": "CIX55b - Fiber Optic Cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-53-03 - Water Treatment Purification Package", "pr": "PS6 - Milestone D", "st": "To be completed"}, {"id": "T-00626-0004", "as": "PS6-75-LA-6200-CX01", "de": "CIX55b - Fiber Optic Cable (One end by EITS)", "ca": "PCOM - Precommissioning", "di": "T", "ds": "T - Telecom", "co": "CPP AGI", "su": "PS6-75-01 - DRA Injection Package", "pr": "PS6 - Milestone F", "st": "To be completed"}, {"id": "T-00628-0008", "as": "PS5-08-16SW-1001", "de": "FI11ND - PMN Network Switch", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00628-0009", "as": "PS5-08-16SW-1002", "de": "FI11ND - PMN Network Switch", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS5-08-11 - Corporate LAN  (SIE)", "pr": "PS5 - Milestone C", "st": "To be completed"}, {"id": "T-00628-0010", "as": "PS6-08-16SW-1001", "de": "FI11ND - PMN Network Switch", "ca": "COM - Commissioning", "di": "T", "ds": "T - Telecom", "co": "EACOP", "su": "PS6-08-11 - Corporate LAN (SIE)", "pr": "PS6 - Milestone C", "st": "To be completed"}, {"id": "T-00630-0007", "as": "", "de": "FJ18 - SAT REPORT", "ca": "COM - Commissioning", "di": "", "ds": "", "co": "EACOP", "su": "PS5-04-01 - Office Building PCS System", "pr": "PS5 - Milestone E", "st": "To be completed"}, {"id": "T-00630-0008", "as": "", "de": "FJ18 - SAT REPORT", "ca": "COM - Commissioning", "di": "", "ds": "", "co": "EACOP", "su": "PS6-04-01 - CR ICSS and OWS", "pr": "PS6 - Milestone B", "st": "To be completed"}]}, "hydrotests": {"overall": "2313/2315", "overall_pct": 99.9, "packs": [{"name": "CLX01 - Pipework Test Pack composition", "value": "463/463", "pct": 100.0}, {"name": "CLX02A - Pipework before test", "value": "463/463", "pct": 100.0}, {"name": "CLX02B - Pipework after test (Reinstatement)", "value": "461/463", "pct": 99.6}, {"name": "TMX03 - Cleaning", "value": "463/463", "pct": 100.0}, {"name": "TMX05 - Pressure Test", "value": "463/463", "pct": 100.0}], "milestones": [{"name": "PS5 - MILESTONE B", "total": 265, "closed": 265, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 53, "closed": 53}, "CLX02A": {"total": 53, "closed": 53}, "TMX03": {"total": 53, "closed": 53}, "TMX05": {"total": 53, "closed": 53}, "CLX02B": {"total": 53, "closed": 53}}}, {"name": "PS5 - MILESTONE C", "total": 225, "closed": 225, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 45, "closed": 45}, "CLX02A": {"total": 45, "closed": 45}, "TMX03": {"total": 45, "closed": 45}, "TMX05": {"total": 45, "closed": 45}, "CLX02B": {"total": 45, "closed": 45}}}, {"name": "PS5 - MILESTONE D", "total": 380, "closed": 380, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 76, "closed": 76}, "CLX02A": {"total": 76, "closed": 76}, "TMX03": {"total": 76, "closed": 76}, "TMX05": {"total": 76, "closed": 76}, "CLX02B": {"total": 76, "closed": 76}}}, {"name": "PS5 - MILESTONE E", "total": 280, "closed": 280, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 56, "closed": 56}, "CLX02A": {"total": 56, "closed": 56}, "TMX03": {"total": 56, "closed": 56}, "TMX05": {"total": 56, "closed": 56}, "CLX02B": {"total": 56, "closed": 56}}}, {"name": "PS5 - MILESTONE F", "total": 210, "closed": 210, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 42, "closed": 42}, "CLX02A": {"total": 42, "closed": 42}, "TMX03": {"total": 42, "closed": 42}, "TMX05": {"total": 42, "closed": 42}, "CLX02B": {"total": 42, "closed": 42}}}, {"name": "PS5 - MILESTONE G", "total": 425, "closed": 425, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 85, "closed": 85}, "CLX02A": {"total": 85, "closed": 85}, "TMX03": {"total": 85, "closed": 85}, "TMX05": {"total": 85, "closed": 85}, "CLX02B": {"total": 85, "closed": 85}}}, {"name": "PS5 - MILESTONE H", "total": 400, "closed": 400, "pending": 0, "pct": 100.0, "packs": {"CLX01": {"total": 80, "closed": 80}, "CLX02A": {"total": 80, "closed": 80}, "TMX03": {"total": 80, "closed": 80}, "TMX05": {"total": 80, "closed": 80}, "CLX02B": {"total": 80, "closed": 80}}}, {"name": "PS5 - MILESTONE I", "total": 130, "closed": 128, "pending": 2, "pct": 98.5, "packs": {"CLX01": {"total": 26, "closed": 26}, "CLX02A": {"total": 26, "closed": 26}, "TMX03": {"total": 26, "closed": 26}, "TMX05": {"total": 26, "closed": 26}, "CLX02B": {"total": 26, "closed": 24}}}, {"name": "TOTAL", "total": 2315, "closed": 2313, "pending": 2, "pct": 99.9, "packs": {}}]}, "ps6": {"summary": {"total": 7017, "closed": 5231, "open": 1786, "a_punch": 25, "subsystems": 122, "completed": 32}, "subs": [{"sys": "PS6-01 - Fire fighting Generation / Distribution", "sub": "PS6-01-01 - Inergen", "pri": "PS6 - Milestone E", "tt": 118, "cl": 118, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-02 - Safety / Evacuation equipment", "sub": "PS6-02-01 - Miscellaneous Safety Equipment", "pri": "PS6 - Milestone G", "tt": 17, "cl": 10, "pd": 7, "pc": 58.8, "ap": 0, "st": ""}, {"sys": "PS6-02 - Safety / Evacuation equipment", "sub": "PS6-02-02 - Portable Fire Fighting Equipments", "pri": "PS6 - Milestone G", "tt": 38, "cl": 23, "pd": 15, "pc": 60.5, "ap": 0, "st": ""}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-01 - FZ-01 - Process Area", "pri": "PS6 - Milestone C", "tt": 115, "cl": 115, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-02 - FZ-02 - Transformer And Operations & Maintenance Areas", "pri": "PS6 - Milestone C", "tt": 42, "cl": 42, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-03 - FZ-03 - Buildings Area", "pri": "PS6 - Milestone C", "tt": 6, "cl": 6, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-04 - FZ-04 - Emergency Diesel Generator Enclosure", "pri": "PS6 - Milestone C", "tt": 7, "cl": 7, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-05 - FZ-G1 - Guard House", "pri": "PS6 - Milestone C", "tt": 13, "cl": 2, "pd": 11, "pc": 15.4, "ap": 0, "st": ""}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-06 - FZ-E1 to E3 - EITS Building", "pri": "PS6 - Milestone C", "tt": 49, "cl": 49, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-07 - FZ - Office Building", "pri": "PS6 - Milestone C", "tt": 34, "cl": 2, "pd": 32, "pc": 5.9, "ap": 0, "st": ""}, {"sys": "PS6-03 - ESD and Fire & gas", "sub": "PS6-03-08 - FZ - Workshop & Warehouse", "pri": "PS6 - Milestone C", "tt": 67, "cl": 2, "pd": 65, "pc": 3.0, "ap": 0, "st": ""}, {"sys": "PS6-04 - Surface Control & Supervision", "sub": "PS6-04-01 - CR ICSS and OWS", "pri": "PS6 - Milestone B", "tt": 78, "cl": 76, "pd": 2, "pc": 97.4, "ap": 0, "st": ""}, {"sys": "PS6-04 - Surface Control & Supervision", "sub": "PS6-04-02 - PCS System", "pri": "PS6 - Milestone B", "tt": 228, "cl": 228, "pd": 0, "pc": 100.0, "ap": 3, "st": ""}, {"sys": "PS6-04 - Surface Control & Supervision", "sub": "PS6-04-03 - SIS/FGS System", "pri": "PS6 - Milestone B", "tt": 166, "cl": 159, "pd": 7, "pc": 95.8, "ap": 1, "st": ""}, {"sys": "PS6-05 - Emergency power Generation/Distribution", "sub": "PS6-05-01 - Emergency Diesel Generator Package", "pri": "PS6 - Milestone C", "tt": 66, "cl": 66, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-05 - Emergency power Generation/Distribution", "sub": "PS6-05-02 - Emergency Diesel Generator Package (UCP)", "pri": "PS6 - Milestone C", "tt": 52, "cl": 52, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS6-06-01 - AC UPS - EITS Building", "pri": "PS6 - Milestone A", "tt": 100, "cl": 100, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS6-06-02 - AC UPS - Guard House", "pri": "PS6 - Milestone F", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS6-06-03 - AC UPS - Office Building", "pri": "PS6 - Milestone G", "tt": 12, "cl": 0, "pd": 12, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-06 - Auxiliaries power generation/distribution (UPS)", "sub": "PS6-06-04 - UPS Distribution Board - Workshop and Warehouse", "pri": "PS6 - Milestone G", "tt": 8, "cl": 0, "pd": 8, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-01a - PAGA (Required for SU)", "pri": "PS6 - Milestone D", "tt": 170, "cl": 63, "pd": 107, "pc": 37.1, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-01b - PAGA (Not required for SU)", "pri": "", "tt": 212, "cl": 62, "pd": 150, "pc": 29.2, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-03 - Telephone", "pri": "PS6 - Milestone D", "tt": 71, "cl": 16, "pd": 55, "pc": 22.5, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-06 - Audio Challenge", "pri": "PS6 - Milestone F", "tt": 27, "cl": 0, "pd": 27, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-07 - Multi-Channel Voice Recorder", "pri": "PS6 - Milestone F", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-11 - Corporate LAN (SIE)", "pri": "PS6 - Milestone C", "tt": 62, "cl": 41, "pd": 21, "pc": 66.1, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-12 - Corporate Wireless LAN (SIE)", "pri": "PS6 - Milestone D", "tt": 65, "cl": 21, "pd": 44, "pc": 32.3, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-13 - Safety Data Network (SII SP3 SAF)", "pri": "PS6 - Milestone C", "tt": 66, "cl": 56, "pd": 10, "pc": 84.8, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-14 - Industrial Data Network (SII SP1)", "pri": "PS6 - Milestone C", "tt": 21, "cl": 0, "pd": 21, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-15 - Security Data Network (SII SP3 SEC)", "pri": "PS6 - Milestone C", "tt": 87, "cl": 62, "pd": 25, "pc": 71.3, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-23 - VHF Trunk Radio System", "pri": "PS6 - Milestone D", "tt": 62, "cl": 15, "pd": 47, "pc": 24.2, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-34 - Satphone", "pri": "PS6 - Milestone F", "tt": 18, "cl": 0, "pd": 18, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-35 - Optical Transport Network", "pri": "PS6 - Milestone D", "tt": 45, "cl": 45, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-36 - Pipeline FO Cable & EPRS", "pri": "PS6 - Milestone D", "tt": 4, "cl": 2, "pd": 2, "pc": 50.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-52a - Process & Security CCTV (Required for SU)", "pri": "PS6 - Milestone E", "tt": 144, "cl": 47, "pd": 97, "pc": 32.6, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-52b - Process & Security CCTV (Not required for SU)", "pri": "", "tt": 34, "cl": 9, "pd": 25, "pc": 26.5, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-55 - Videoconference", "pri": "PS6 - Milestone D", "tt": 2, "cl": 0, "pd": 2, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-61 - Meteocean", "pri": "PS6 - Milestone F", "tt": 32, "cl": 5, "pd": 27, "pc": 15.6, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-71 - Structured Cabling (CAT6)", "pri": "PS6 - Milestone C", "tt": 197, "cl": 44, "pd": 153, "pc": 22.3, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-72 - Structured Cabling (FO)", "pri": "PS6 - Milestone C", "tt": 20, "cl": 7, "pd": 13, "pc": 35.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-81 - Guard tour", "pri": "PS6 - Milestone E", "tt": 9, "cl": 0, "pd": 9, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-83 - Perimeter & Pipeline intrusion detection system", "pri": "PS6 - Milestone E", "tt": 4, "cl": 1, "pd": 3, "pc": 25.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-85a - Access Control, POB & e-Mustering (Required for SU)", "pri": "PS6 - Milestone E", "tt": 203, "cl": 95, "pd": 108, "pc": 46.8, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-85b - Access Control, POB & e-Mustering (Not required for SU)", "pri": "", "tt": 183, "cl": 13, "pd": 170, "pc": 7.1, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-86 - Integrated Security Management System", "pri": "PS6 - Milestone E", "tt": 12, "cl": 0, "pd": 12, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-92 - Telecom Mast", "pri": "PS6 - Milestone F", "tt": 1, "cl": 0, "pd": 1, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-08 - Telecom", "sub": "PS6-08-93 - Telecom Monitoring System", "pri": "PS6 - Milestone F", "tt": 6, "cl": 4, "pd": 2, "pc": 66.7, "ap": 1, "st": ""}, {"sys": "PS6-09 - HVAC", "sub": "PS6-09-01 - HVAC for Office building", "pri": "PS6 - Milestone E", "tt": 26, "cl": 6, "pd": 20, "pc": 23.1, "ap": 0, "st": ""}, {"sys": "PS6-09 - HVAC", "sub": "PS6-09-02 - HVAC for Guard House", "pri": "PS6 - Milestone F", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-09 - HVAC", "sub": "PS6-09-03 - HVAC for Workshop & Warehouse", "pri": "PS6 - Milestone F", "tt": 34, "cl": 6, "pd": 28, "pc": 17.6, "ap": 0, "st": ""}, {"sys": "PS6-09 - HVAC", "sub": "PS6-09-04 - HVAC for EITS Building", "pri": "PS6 - Milestone C", "tt": 250, "cl": 248, "pd": 2, "pc": 99.2, "ap": 4, "st": ""}, {"sys": "PS6-0H - High Integrity Protection System", "sub": "PS6-0H-01 - HIPPS", "pri": "PS6 - Milestone F", "tt": 19, "cl": 19, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-01 - Export Pipeline Pig Receiver", "pri": "PS6 - Milestone E", "tt": 169, "cl": 165, "pd": 4, "pc": 97.6, "ap": 4, "st": ""}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-02 - Crude Oil Export Pump A", "pri": "PS6 - Milestone E", "tt": 311, "cl": 285, "pd": 26, "pc": 91.6, "ap": 2, "st": ""}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-03 - Crude Oil Export Pump B", "pri": "PS6 - Milestone E", "tt": 301, "cl": 277, "pd": 24, "pc": 92.0, "ap": 0, "st": ""}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-04 - Crude Oil Export Pump C", "pri": "PS6 - Milestone E", "tt": 297, "cl": 271, "pd": 26, "pc": 91.2, "ap": 0, "st": ""}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-05 - Crude Oil Export Pumps Bypass", "pri": "PS6 - Milestone E", "tt": 65, "cl": 63, "pd": 2, "pc": 96.9, "ap": 0, "st": ""}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-06 - Crude Oil Export Pumps Discharge", "pri": "PS6 - Milestone E", "tt": 57, "cl": 53, "pd": 4, "pc": 93.0, "ap": 0, "st": ""}, {"sys": "PS6-25 - Export / Off Loading", "sub": "PS6-25-07 - Export Pipeline Pig Launcher", "pri": "PS6 - Milestone E", "tt": 160, "cl": 157, "pd": 3, "pc": 98.1, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-01 - Closed Drain Header", "pri": "PS6 - Milestone E", "tt": 24, "cl": 23, "pd": 1, "pc": 95.8, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-02 - Relief Header", "pri": "PS6 - Milestone E", "tt": 20, "cl": 18, "pd": 2, "pc": 90.0, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-03 - Closed Drain Drum & Pump", "pri": "PS6 - Milestone E", "tt": 96, "cl": 92, "pd": 4, "pc": 95.8, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-04 - Reinjection Pump", "pri": "PS6 - Milestone E", "tt": 73, "cl": 70, "pd": 3, "pc": 95.9, "ap": 1, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-05 - Seal Oil Drain Drum & Pump A", "pri": "PS6 - Milestone E", "tt": 68, "cl": 66, "pd": 2, "pc": 97.1, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-06 - Seal Oil Drain Drum & Pump B", "pri": "PS6 - Milestone E", "tt": 68, "cl": 67, "pd": 1, "pc": 98.5, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-07 - Seal Oil Drain Drum & Pump C", "pri": "PS6 - Milestone E", "tt": 68, "cl": 67, "pd": 1, "pc": 98.5, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-08 - Open Drains (OD2)", "pri": "PS6 - Milestone E", "tt": 69, "cl": 69, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-09 - Open Drain Interceptor", "pri": "PS6 - Milestone E", "tt": 16, "cl": 14, "pd": 2, "pc": 87.5, "ap": 0, "st": ""}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-10 - Open Drains (OD3)", "pri": "PS6 - Milestone E", "tt": 5, "cl": 5, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-28 - Closed Drains / Open Drains", "sub": "PS6-28-11 - Nitrogen for Seal Oil Drain", "pri": "PS6 - Milestone E", "tt": 50, "cl": 48, "pd": 2, "pc": 96.0, "ap": 0, "st": ""}, {"sys": "PS6-53 - Water Treatment", "sub": "PS6-53-01 - Utility Water Storage Tank", "pri": "PS6 - Milestone D", "tt": 43, "cl": 41, "pd": 2, "pc": 95.3, "ap": 0, "st": ""}, {"sys": "PS6-53 - Water Treatment", "sub": "PS6-53-02 - Water Distribution Pump", "pri": "PS6 - Milestone D", "tt": 22, "cl": 21, "pd": 1, "pc": 95.5, "ap": 0, "st": ""}, {"sys": "PS6-53 - Water Treatment", "sub": "PS6-53-03 - Water Treatment Purification Package", "pri": "PS6 - Milestone D", "tt": 21, "cl": 16, "pd": 5, "pc": 76.2, "ap": 1, "st": ""}, {"sys": "PS6-53 - Water Treatment", "sub": "PS6-53-04 - Water Distribution Header", "pri": "PS6 - Milestone D", "tt": 23, "cl": 20, "pd": 3, "pc": 87.0, "ap": 0, "st": ""}, {"sys": "PS6-53 - Water Treatment", "sub": "PS6-53-05 - Water Distribution Consumers", "pri": "PS6 - Milestone D", "tt": 1, "cl": 1, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-01 - 33kV Switchboard EITS Building (PS6-61-IJ-0001)", "pri": "PS6 - Milestone D", "tt": 96, "cl": 87, "pd": 9, "pc": 90.6, "ap": 2, "st": ""}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-02 - 6.6kV Switchboard and Transformer LLHT North - EITS Building (PS6-61-IJ-0010)", "pri": "PS6 - Milestone F", "tt": 65, "cl": 60, "pd": 5, "pc": 92.3, "ap": 0, "st": ""}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-03 - 6.6kV Switchboard and Transformer LLHT South - EITS Building (PS6-61-IJ-0011)", "pri": "PS6 - Milestone F", "tt": 67, "cl": 59, "pd": 8, "pc": 88.1, "ap": 0, "st": ""}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-04 - 0.4kV Switchboard EITS Building (PS6-61-IK-0001)", "pri": "PS6 - Milestone A", "tt": 198, "cl": 156, "pd": 42, "pc": 78.8, "ap": 0, "st": ""}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-05 - Electrical Control System", "pri": "PS6 - Milestone E", "tt": 271, "cl": 269, "pd": 2, "pc": 99.3, "ap": 0, "st": ""}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-06 - Outdoor Valves Distribution Board - PS6-61-IG-0016", "pri": "PS6 - Milestone F", "tt": 6, "cl": 6, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-07 - Outdoor Power Distribution Board - PS6-61-IG-0020", "pri": "PS6 - Milestone F", "tt": 14, "cl": 14, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-61 - Power distribution (HV, LV)", "sub": "PS6-61-08 - EITS 33kV Bld. Normal Auxiliary DP - PS6-61-IG-0008", "pri": "PS6 - Milestone F", "tt": 5, "cl": 5, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-01 - Lighting Control Panel - PS6-62-IE-0001", "pri": "PS6 - Milestone F", "tt": 30, "cl": 30, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-02 - Lighting Control Panel - PS6-62-IE-0002", "pri": "PS6 - Milestone F", "tt": 26, "cl": 26, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-03 - Outdoor Emergency Lighting DB  - PS6-05-IG-0004", "pri": "PS6 - Milestone F", "tt": 8, "cl": 8, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-04 - Outdoor Emergency Lighting DB  - PS6-05-IG-0006", "pri": "PS6 - Milestone E", "tt": 6, "cl": 6, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-05 - Guard House Emergency L&SP DB  - PS6-05-IG-0007", "pri": "PS6 - Milestone E", "tt": 22, "cl": 1, "pd": 21, "pc": 4.5, "ap": 0, "st": ""}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-06 - Outdoor Normal Lighting DB  - PS6-61-IG-0005", "pri": "PS6 - Milestone E", "tt": 20, "cl": 20, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-07 - Outdoor Normal Lighting DB  - PS6-61-IG-0007", "pri": "PS6 - Milestone E", "tt": 16, "cl": 16, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-08 - EITS 33kV Bld. Emergency L&SP DP - PS6-05-IG-0003", "pri": "PS6 - Milestone E", "tt": 31, "cl": 31, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-09 - EITS 33kV Bld. Normal L&SP DP - PS6-61-IG-0003", "pri": "PS6 - Milestone E", "tt": 41, "cl": 41, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-10 - Office Building Normal L&SP DB - PS6-61-IG-0002", "pri": "PS6 - Milestone F", "tt": 14, "cl": 1, "pd": 13, "pc": 7.1, "ap": 0, "st": ""}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-11 - Office Building Emergency L&SP DB - PS6-05-IG-0002", "pri": "PS6 - Milestone F", "tt": 12, "cl": 1, "pd": 11, "pc": 8.3, "ap": 0, "st": ""}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-12 - Workshop and Warehouse Normal L&SP DB - PS6-61-IG-0004", "pri": "PS6 - Milestone G", "tt": 46, "cl": 0, "pd": 46, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-62 - Lighting", "sub": "PS6-62-13 - Workshop and Warehouse Emergency L&SP DB - PS6-05-IG-0101", "pri": "PS6 - Milestone G", "tt": 16, "cl": 0, "pd": 16, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-63 - Earthing", "sub": "PS6-63-01 - Electrical Earthing", "pri": "PS6 - Milestone E", "tt": 34, "cl": 18, "pd": 16, "pc": 52.9, "ap": 0, "st": ""}, {"sys": "PS6-63 - Earthing", "sub": "PS6-63-02 - Electrical Earthing - Office Building", "pri": "PS6 - Milestone E", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-63 - Earthing", "sub": "PS6-63-03 - Electrical Earthing - EITS Building", "pri": "PS6 - Milestone A", "tt": 27, "cl": 27, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-63 - Earthing", "sub": "PS6-63-04 - Electrical Earthing - Guard House", "pri": "PS6 - Milestone E", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-63 - Earthing", "sub": "PS6-63-05 - Electrical Earthing - Workshop & Warehouse", "pri": "PS6 - Milestone E", "tt": 4, "cl": 0, "pd": 4, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-75 - Chemical Storage & Injection", "sub": "PS6-75-01 - DRA Injection Package", "pri": "PS6 - Milestone F", "tt": 32, "cl": 19, "pd": 13, "pc": 59.4, "ap": 1, "st": ""}, {"sys": "PS6-75 - Chemical Storage & Injection", "sub": "PS6-75-02 - Biocide Injection Package", "pri": "PS6 - Milestone F", "tt": 29, "cl": 24, "pd": 5, "pc": 82.8, "ap": 5, "st": ""}, {"sys": "PS6-78 - Lifting equipment", "sub": "PS6-78-01 - Lifting and handling equipment", "pri": "PS6 - Milestone G", "tt": 2, "cl": 2, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-79 - Insulation/trace Heating", "sub": "PS6-79-01 - Electrical Heat Tracing Transformer/Distribution Board 1 (PS6-79-IG-0001)", "pri": "PS6 - Milestone F", "tt": 84, "cl": 82, "pd": 2, "pc": 97.6, "ap": 0, "st": ""}, {"sys": "PS6-79 - Insulation/trace Heating", "sub": "PS6-79-02 - Electrical Heat Tracing Transformer/Distribution Board 2 (PS6-79-IG-0002)", "pri": "PS6 - Milestone F", "tt": 72, "cl": 71, "pd": 1, "pc": 98.6, "ap": 0, "st": ""}, {"sys": "PS6-79 - Insulation/trace Heating", "sub": "PS6-79-03 - Electrical Heat Tracing Transformer/Distribution Board 3 (PS6-79-IG-0003)", "pri": "PS6 - Milestone F", "tt": 68, "cl": 66, "pd": 2, "pc": 97.1, "ap": 0, "st": ""}, {"sys": "PS6-79 - Insulation/trace Heating", "sub": "PS6-79-04 - Electrical Heat Tracing Transformer/Distribution Board 4 (PS6-79-IG-0004)", "pri": "PS6 - Milestone F", "tt": 76, "cl": 70, "pd": 6, "pc": 92.1, "ap": 0, "st": ""}, {"sys": "PS6-79 - Insulation/trace Heating", "sub": "PS6-79-05 - Electrical Heat Tracing Transformer/Distribution Board 5 (PS6-79-IG-0005)", "pri": "PS6 - Milestone F", "tt": 72, "cl": 43, "pd": 29, "pc": 59.7, "ap": 0, "st": ""}, {"sys": "PS6-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS6-82-01 - Office building", "pri": "PS6 - Milestone G", "tt": 17, "cl": 1, "pd": 16, "pc": 5.9, "ap": 0, "st": ""}, {"sys": "PS6-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS6-82-02 - Guard House", "pri": "PS6 - Milestone G", "tt": 11, "cl": 1, "pd": 10, "pc": 9.1, "ap": 0, "st": ""}, {"sys": "PS6-82 - Liv.Quarter/Catering/Sewage/Offices", "sub": "PS6-82-03 - Sanitary sewage collection", "pri": "PS6 - Milestone G", "tt": 14, "cl": 14, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-83 - Technical rooms", "sub": "PS6-83-01 - EITS Building", "pri": "PS6 - Milestone G", "tt": 9, "cl": 9, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-84 - Workshop / Warehouse", "sub": "PS6-84-01 - Workshop & Warehouse", "pri": "PS6 - Milestone G", "tt": 6, "cl": 0, "pd": 6, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-84 - Workshop / Warehouse", "sub": "PS6-84-02 - Shelters", "pri": "PS6 - Milestone G", "tt": 4, "cl": 4, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-86 - Structures", "sub": "PS6-86-01 - Shelters", "pri": "PS6 - Milestone G", "tt": 2, "cl": 2, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-91 - Multicore cables & JB", "sub": "PS6-91-01 - Multicore cables & JB", "pri": "PS6 - Milestone B", "tt": 84, "cl": 84, "pd": 0, "pc": 100.0, "ap": 0, "st": "COMPLETED"}, {"sys": "PS6-99 - Area Completion", "sub": "PS6-99-01 - Area Completion for Building Area West", "pri": "PS6 - Milestone G", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-99 - Area Completion", "sub": "PS6-99-02 - Area Completion for Building Area East", "pri": "PS6 - Milestone G", "tt": 3, "cl": 0, "pd": 3, "pc": 0.0, "ap": 0, "st": ""}, {"sys": "PS6-99 - Area Completion", "sub": "PS6-99-03 - Area Completion for Utility Area", "pri": "PS6 - Milestone G", "tt": 3, "cl": 1, "pd": 2, "pc": 33.3, "ap": 0, "st": ""}, {"sys": "PS6-99 - Area Completion", "sub": "PS6-99-04 - Area Completion for Power Distribution Area", "pri": "PS6 - Milestone G", "tt": 3, "cl": 2, "pd": 1, "pc": 66.7, "ap": 0, "st": ""}, {"sys": "PS6-99 - Area Completion", "sub": "PS6-99-05 - Area Completion for Process Area", "pri": "PS6 - Milestone G", "tt": 3, "cl": 1, "pd": 2, "pc": 33.3, "ap": 0, "st": ""}]}, "comp_names": ["CPP AGI", "EITS", "KENT", "EACOP"], "disc_names": ["B - Building", "H - HVAC", "M - Mechanical", "P - Piping & Vessel", "S - Safety", "E - Electrical", "I - Instrumentation", "T - Telecom"], "disc_short": {"B": "B - Building", "H": "H - HVAC", "M": "M - Mechanical", "P": "P - Piping & Vessel", "S": "S - Safety", "E": "E - Electrical", "I": "I - Instrumentation", "T": "T - Telecom"}};

const MILESTONES = DATA.milestones;
const OVERALL = DATA.overall;
const SUBS = DATA.subsystems;
const APUNCH = DATA.a_punches;
const ETASKS = DATA.exp_tasks;
const DISC_SHORT = DATA.disc_short;
const DISC_NAMES = DATA.disc_names;
const COMP_NAMES = DATA.comp_names;

const palette = ['#9b59f6','#3da8ff','#ff4d8d','#ffb627','#00e0c6','#7c8cff','#ff8a3d','#2ecc71'];
const DISC_COLORS = {'E - Electrical':'#9b59f6','I - Instrumentation':'#00e0c6','T - Telecom':'#ff4d8d','B - Building':'#ffb627','H - HVAC':'#3da8ff','M - Mechanical':'#ff8a3d','P - Piping & Vessel':'#7c8cff','S - Safety':'#ff4d8d'};
const MS_COLORS = ['#9b59f6','#3da8ff','#ff4d8d','#ffb627','#00e0c6','#7c8cff','#ff8a3d','#2ecc71','#e74c3c'];
const palette2 = ['#ff4d8d','#3da8ff','#ffb627','#00e0c6','#9b59f6','#7c8cff'];

document.querySelectorAll('.sidebar input[type=checkbox]').forEach(cb=>{
  cb.addEventListener('change', ()=>{
    const el = document.getElementById(cb.dataset.target);
    if(cb.checked) el.classList.add('active');
    else el.classList.remove('active');
  });
});

function switchTab(id){
  document.querySelectorAll('.section').forEach(s=>s.classList.remove('active'));
  document.getElementById(id).classList.add('active');
  document.querySelectorAll('.tab-btn').forEach(b=>b.classList.remove('active'));
  document.querySelector(`.tab-btn[onclick*="${id}"]`).classList.add('active');
}

function doRefresh(){
  const b = document.getElementById('btnRefresh');
  if(b) b.classList.add('spinning');
  setTimeout(()=>location.reload(), 450);
}

function pctBar(pct){
  const w = Math.min(pct,100);
  return `<div style="background:#d9d9d9;border-radius:4px;height:18px;min-width:60px;position:relative;">
    <div style="position:absolute;left:0;top:0;height:100%;width:${w}%;background:linear-gradient(90deg,#70ad47,#a9d18e);border-radius:4px;"></div>
    <div style="position:relative;font-size:11px;font-weight:700;line-height:18px;">${pct}%</div></div>`;
}

// ==================== PAGE 1: OVERALL ====================
function initFilters(){
  // Disc filter
  const sel = document.getElementById('filterDiscOverall');
  DISC_NAMES.forEach(d=>{ const o=document.createElement('option'); o.value=d; o.textContent=d; sel.appendChild(o); });
  // Apunch company
  const sel2 = document.getElementById('filterApComp');
  Object.keys(APUNCH.by_company).forEach(c=>{ const o=document.createElement('option'); o.value=c; o.textContent=c; sel2.appendChild(o); });
  const sel3 = document.getElementById('filterApDisc');
  Object.keys(APUNCH.by_discipline).forEach(d=>{ const o=document.createElement('option'); o.value=d; o.textContent=DISC_SHORT[d]||d; sel3.appendChild(o); });
  // Subsystem
  const sel4 = document.getElementById('filterSubMs');
  Object.keys(ETASKS.by_priority).sort().forEach(m=>{ const o=document.createElement('option'); o.value=m; o.textContent=m.replace('PS5 - ','M-'); sel4.appendChild(o); });
  const sel5 = document.getElementById('filterSubDisc');
  DISC_NAMES.forEach(d=>{ const o=document.createElement('option'); o.value=d; o.textContent=d; sel5.appendChild(o); });
  const sel6 = document.getElementById('filterSubComp');
  COMP_NAMES.forEach(c=>{ const o=document.createElement('option'); o.value=c; o.textContent=c; sel6.appendChild(o); });
  // Hydrotests milestone filter
  const selHt = document.getElementById('filterHtMs');
  MILESTONES.forEach(m=>{ const o=document.createElement('option'); o.value=m; o.textContent=m.replace('MILESTONE ','M-'); selHt.appendChild(o); });
}

function getOverallData(){
  const comp = document.getElementById('filterCompany').value;
  const disc = document.getElementById('filterDiscOverall').value;
  let src = OVERALL[comp] || OVERALL['PS5 (All)'];
  if(!src) return null;
  if(disc === 'ALL'){
    const gt = src['Grand Total'];
    return gt ? gt : {t:0,c:0,p:0,pc:0,ms:{}};
  }
  return src[disc] || {t:0,c:0,p:0,pc:0,ms:{}};
}

function getOverallDataByDisc(comp){
  return OVERALL[comp] || OVERALL['PS5 (All)'];
}

function renderOverall(){
  const comp = document.getElementById('filterCompany').value;
  const disc = document.getElementById('filterDiscOverall').value;
  const src = getOverallDataByDisc(comp);
  if(!src) return;

  // KPIs
  const gt = src['Grand Total'];
  document.getElementById('overallKpis').innerHTML = `
    <div class="kpi teal"><div class="icon">📋</div><div class="val">${gt ? gt.t : 0}</div><div class="lbl">Total Tasks (${comp})</div></div>
    <div class="kpi"><div class="icon">✅</div><div class="val">${gt ? gt.c : 0}</div><div class="lbl">Closed Tasks</div></div>
    <div class="kpi pink"><div class="icon">⏳</div><div class="val">${gt ? gt.p : 0}</div><div class="lbl">Pending Tasks</div></div>
    <div class="kpi gold"><div class="icon">📈</div><div class="val">${gt ? gt.pc : 0}%</div><div class="lbl">Completion Rate</div></div>
  `;

  // Milestone chart
  const msData = MILESTONES.map(m => {
    let t = 0, c = 0, p = 0, pc = 0;
    if(disc === 'ALL' && src['Grand Total'] && src['Grand Total'].ms[m]) {
      t = src['Grand Total'].ms[m].t; c = src['Grand Total'].ms[m].c; p = src['Grand Total'].ms[m].p; pc = src['Grand Total'].ms[m].pc;
    } else if(disc !== 'ALL' && src[disc] && src[disc].ms[m]) {
      t = src[disc].ms[m].t; c = src[disc].ms[m].c; p = src[disc].ms[m].p; pc = src[disc].ms[m].pc;
    } else if(disc === 'ALL') {
      // Sum all disciplines
      DISC_NAMES.forEach(dn => {
        if(src[dn] && src[dn].ms[m]) { t += src[dn].ms[m].t; c += src[dn].ms[m].c; p += src[dn].ms[m].p; }
      });
      pc = t ? Math.round(c/t*100*10)/10 : 0;
    }
    return {m: m.replace('MILESTONE ','M-'), t, c, p, pc};
  });

  const labels = msData.map(d=>d.m);
  //destroyChart('chartOverallMs');
  makeChart('chartOverallMs', {
    type:'bar',
    data:{ labels,
      datasets:[
        {label:'Closed', data:msData.map(d=>d.c), backgroundColor:'#00e0c6', datalabels:DL_BAR},
        {label:'Total', data:msData.map(d=>d.t), backgroundColor:'rgba(42,52,80,0.8)', datalabels:{display:false}}
      ]
    },
    options:{ plugins:{legend:{position:'bottom'}}, scales:{y:{beginAtZero:true}} }
  });

  // Disc completion chart
  const discData = DISC_NAMES.map(dn => {
    if(!src[dn]) return {dn, pc:0};
    return {dn, pc: src[dn].pc};
  });
  //destroyChart('chartOverallDisc');
  makeChart('chartOverallDisc', {
    type:'bar',
    data:{ labels: discData.map(d=>d.dn), datasets:[{label:'% Complete', data:discData.map(d=>d.pc), backgroundColor: DISC_NAMES.map(d=>DISC_COLORS[d]||'#9b59f6'), datalabels: DL_BAR}] },
    options:{ indexAxis:'y', plugins:{legend:{display:false}}, scales:{x:{beginAtZero:true,max:100}} }
  });

  // Stacked milestone
  //destroyChart('chartOverallStacked');
  makeChart('chartOverallStacked', {
    type:'bar',
    data:{ labels: labels,
      datasets: [
        {label:'Closed', data:msData.map(d=>d.c), backgroundColor:'#00e0c6', datalabels:DL_STACK},
        {label:'Pending', data:msData.map(d=>d.p), backgroundColor:'#ff4d8d', datalabels:DL_STACK}
      ]
    },
    options:{ plugins:{legend:{position:'bottom'}}, scales:{x:{stacked:true},y:{stacked:true,beginAtZero:true}} }
  });

  // Table
  let html = `<table class="data-table" style="min-width:1400px;"><thead><tr>
    <th style="text-align:left;">Discipline</th><th>Total</th><th>Closed</th><th>Pending</th><th>%</th>`;
  MILESTONES.forEach(m => { html += `<th colspan="4">${m.replace('MILESTONE ','M-')}</th>`; });
  html += `</tr><tr><th></th><th></th><th></th><th></th><th></th>`;
  MILESTONES.forEach(() => { html += `<th>T</th><th>C</th><th>P</th><th>%</th>`; });
  html += `</tr></thead><tbody>`;

  let discFilterList = DISC_NAMES;
  if(disc !== 'ALL') discFilterList = [disc];

  discFilterList.forEach(dn => {
    if(!src[dn]) return;
    const d = src[dn];
    html += `<tr><td class="left" style="font-weight:bold;">${dn}</td>
      <td>${d.t}</td><td style="color:#1d6f42;font-weight:700;">${d.c}</td><td style="color:#C00000;font-weight:700;">${d.p}</td>
      <td>${pctBar(d.pc)}</td>`;
    MILESTONES.forEach(m => {
      const ms = d.ms[m] || {};
      const pc = ms.pc ? ms.pc + '%' : '-';
      html += `<td>${ms.t||'-'}</td>
        <td style="${ms.c>0?'color:#1d6f42;font-weight:700;':''}">${ms.c||'-'}</td>
        <td style="${ms.p>0?'color:#C00000;font-weight:700;':''}">${ms.p||'-'}</td>
        <td>${pc}</td>`;
    });
    html += `</tr>`;
  });
  if(src['Grand Total']) {
    const g = src['Grand Total'];
    html += `<tr class="total"><td style="text-align:left;">GRAND TOTAL</td>
      <td>${g.t}</td><td>${g.c}</td><td>${g.p}</td><td>${pctBar(g.pc)}</td>`;
    MILESTONES.forEach(m => {
      const ms = g.ms[m] || {};
      const pc = ms.pc ? ms.pc + '%' : '-';
      html += `<td>${ms.t||'-'}</td><td>${ms.c||'-'}</td><td>${ms.p||'-'}</td><td>${pc}</td>`;
    });
    html += `</tr>`;
  }
  html += `</tbody></table>`;
  document.getElementById('overallTableWrap').innerHTML = html;
}

// ==================== PAGE 2: A-PUNCHES ====================
let apunchPage = 1;
const APUNCH_PER_PAGE = 25;

function renderAPunch(){
  const compF = document.getElementById('filterApComp').value;
  const discF = document.getElementById('filterApDisc').value;
  const catF = document.getElementById('filterApCat').value;
  const search = document.getElementById('searchAPunch').value.toLowerCase().trim();

  let filtered = APUNCH.items.filter(p => {
    if(catF !== 'ALL' && p.ca !== catF) return false;
    if(compF !== 'ALL' && p.co !== compF) return false;
    if(discF !== 'ALL' && p.di !== discF) return false;
    if(search) return p.id.toLowerCase().includes(search) || p.as.toLowerCase().includes(search) || p.de.toLowerCase().includes(search);
    return true;
  });

  // KPIs (from filtered)
  const apByCompany = {}; const apByDisc = {}; const apByCat = {};
  filtered.forEach(p => { 
    apByCompany[p.co] = (apByCompany[p.co]||0)+1; 
    apByDisc[p.di] = (apByDisc[p.di]||0)+1;
    apByCat[p.ca] = (apByCat[p.ca]||0)+1;
  });
  document.getElementById('apunchKpis').innerHTML = `
    <div class="kpi pink"><div class="icon">📌</div><div class="val">${filtered.length}</div><div class="lbl">Filtered Open Punches</div></div>
    <div class="kpi gold"><div class="icon">🔍</div><div class="val">${APUNCH.total}</div><div class="lbl">Total (Unfiltered)</div></div>
    <div class="kpi blue"><div class="icon">🏢</div><div class="val">${Object.keys(apByCompany).length}</div><div class="lbl">Companies</div></div>
    <div class="kpi teal"><div class="icon">📂</div><div class="val">${Object.keys(apByDisc).length}</div><div class="lbl">Disciplines</div></div>
  `;

  // Category chart (A/B/C)
  destroyChart('chartApCat');
  const catLabels = Object.keys(apByCat).sort();
  const catColors = {'A':'#ff4d8d','B':'#ffaa00','C':'#00b4d8'};
  makeChart('chartApCat', {
    type:'doughnut',
    data:{ labels:catLabels.map(c=>c+' - Punch'), datasets:[{ data:catLabels.map(k=>apByCat[k]), backgroundColor:catLabels.map(c=>catColors[c]||'#666'), datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  // Charts (from filtered)
  destroyChart('chartApComp');
  const compLabels = Object.keys(apByCompany);
  makeChart('chartApComp', {
    type:'doughnut',
    data:{ labels:compLabels, datasets:[{ data:compLabels.map(k=>apByCompany[k]), backgroundColor:palette2, datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  destroyChart('chartApDisc');
  const discLabels = Object.keys(apByDisc);
  const discFullLabels = discLabels.map(d => DISC_SHORT[d] || d);
  makeChart('chartApDisc', {
    type:'pie',
    data:{ labels:discFullLabels, datasets:[{ data:discLabels.map(k=>apByDisc[k]), backgroundColor:palette, datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  // Table
  const totalPages = Math.ceil(filtered.length / APUNCH_PER_PAGE);
  if(apunchPage > totalPages) apunchPage = 1;
  const start = (apunchPage - 1) * APUNCH_PER_PAGE;
  const pageItems = filtered.slice(start, start + APUNCH_PER_PAGE);

  let html = `<table class="data-table" style="min-width:1000px;"><thead><tr>
    <th>PL ID</th><th style="text-align:left;">Asset Tag</th><th>Discipline</th><th>Company</th><th style="text-align:left;">Subsystem</th><th style="text-align:left;">Description</th>
  </tr></thead><tbody>`;
  pageItems.forEach(p => {
    const discFull = DISC_SHORT[p.di] || p.di || '-';
    html += `<tr>
      <td style="font-weight:700;color:#C00000;">${p.id}</td>
      <td class="left">${p.as}</td>
      <td><span class="badge-open">${discFull}</span></td>
      <td>${p.co}</td>
      <td class="left" style="font-size:11px;">${p.su}</td>
      <td class="left" style="font-size:11px;max-width:300px;overflow:hidden;text-overflow:ellipsis;">${p.de}</td>
    </tr>`;
  });
  if(!pageItems.length) html += `<tr><td colspan="6" style="padding:20px;color:#999;">No matching A-punches</td></tr>`;
  html += `</tbody></table>`;
  document.getElementById('apunchTableWrap').innerHTML = html;

  // Pagination
  let pagHtml = `<button onclick="apunchPage=1;renderAPunch()" ${apunchPage<=1?'disabled':''}>«</button>
    <button onclick="apunchPage=Math.max(1,apunchPage-1);renderAPunch()" ${apunchPage<=1?'disabled':''}>‹</button>`;
  for(let i=Math.max(1,apunchPage-2); i<=Math.min(totalPages,apunchPage+2); i++){
    pagHtml += `<button class="${i===apunchPage?'active':''}" onclick="apunchPage=${i};renderAPunch()">${i}</button>`;
  }
  pagHtml += `<button onclick="apunchPage=Math.min(${totalPages},apunchPage+1);renderAPunch()" ${apunchPage>=totalPages?'disabled':''}>›</button>
    <button onclick="apunchPage=${totalPages};renderAPunch()" ${apunchPage>=totalPages?'disabled':''}>»</button>
    <span style="font-size:12px;color:var(--muted);margin-left:8px;">${filtered.length} items</span>`;
  document.getElementById('apunchPagination').innerHTML = pagHtml;
}

// ==================== PAGE 3: SUBSYSTEM ====================
let subPage = 1;
const SUB_PER_PAGE = 30;

function getUniquePriorities(){
  const set = new Set();
  SUBS.forEach(s => { if(s.pri) set.add(s.pri); });
  return Array.from(set).sort();
}

function renderSubsystem(){
  const phaseF = document.getElementById('filterSubPhase').value;
  const msF = document.getElementById('filterSubMs').value;
  const discF = document.getElementById('filterSubDisc').value;
  const compF = document.getElementById('filterSubComp').value;
  const search = document.getElementById('searchSub').value.toLowerCase().trim();

  // Filter ETASKS by phase, company, discipline, and category (matches Excel COUNTIFS)
  let tasks = ETASKS.items.filter(t => {
    if(phaseF !== 'ALL' && t.ca !== phaseF) return false;
    if(t.st === 'Blank' || t.st === '') return false;
    if(compF !== 'ALL' && t.co !== compF) return false;
    if(discF !== 'ALL' && t.ds !== discF) return false;
    return true;
  });

  // Per-subsystem priority map (matches Excel: each row counts tasks with same priority as D column)
  const subPri = {};
  SUBS.forEach(s => { subPri[s.sub] = s.pri; });

  // Per-subsystem stats from filtered tasks (per-row priority, per Excel D column)
  const stats = {};
  tasks.forEach(t => {
    const pri = subPri[t.su];
    if(pri && t.pr !== pri) return;
    if(!stats[t.su]) stats[t.su] = {tt:0,cl:0};
    stats[t.su].tt++;
    if(t.st === 'Closed') stats[t.su].cl++;
  });

  // Filter APUNCH by category A, company, discipline, priority (matches Excel I column)
  let punches = APUNCH.items.filter(p => p.ca === 'A');
  if(compF !== 'ALL') punches = punches.filter(p => p.co === compF);
  if(discF !== 'ALL') punches = punches.filter(p => p.di && p.di.startsWith(discF[0]));
  if(msF !== 'ALL') punches = punches.filter(p => p.pr === msF);
  const apCount = {};
  punches.forEach(p => { if(p.su) apCount[p.su] = (apCount[p.su]||0)+1; });

  // Build filtered list from SUBS, attach computed stats
  let filtered = SUBS.filter(s => {
    const st = stats[s.sub] || {tt:0,cl:0};
    if(msF !== 'ALL' && s.pri !== msF) return false;
    if(compF !== 'ALL' || discF !== 'ALL'){
      if(st.tt === 0) return false;
    }
    if(search && !s.sub.toLowerCase().includes(search) && !s.sys.toLowerCase().includes(search)) return false;
    return true;
  }).map(s => {
    const st = stats[s.sub] || {tt:0,cl:0};
    return {
      sys:s.sys, sub:s.sub, pri:s.pri, st:s.st,
      tt: st.tt,
      cl: st.cl,
      pd: st.tt - st.cl,
      pc: st.tt ? Math.round(st.cl/st.tt*1000)/10 : 0,
      ap: apCount[s.sub] || 0
    };
  });

  // KPIs
  const totalTasks = filtered.reduce((a,s)=>a+s.tt,0);
  const closedTasks = filtered.reduce((a,s)=>a+s.cl,0);
  const totalAp = filtered.reduce((a,s)=>a+s.ap,0);
  const completed = filtered.filter(s => s.st === 'COMPLETED').length;
  const pct = totalTasks ? Math.round(closedTasks/totalTasks*100*10)/10 : 0;

  document.getElementById('subKpis').innerHTML = `
    <div class="kpi"><div class="icon">📋</div><div class="val">${filtered.length}</div><div class="lbl">Subsystems</div></div>
    <div class="kpi teal"><div class="icon">✅</div><div class="val">${completed}</div><div class="lbl">Completed</div></div>
    <div class="kpi gold"><div class="icon">📈</div><div class="val">${pct}%</div><div class="lbl">Avg Task Completion</div></div>
    <div class="kpi pink"><div class="icon">📌</div><div class="val">${totalAp}</div><div class="lbl">Open A-Punches</div></div>
  `;

  // Top 20 chart
  const sorted = [...filtered].sort((a,b)=>b.pc - a.pc).slice(0,20);
  //destroyChart('chartSubTop');
  makeChart('chartSubTop', {
    type:'bar',
    data:{ labels: sorted.map(s=>s.sub.split(' - ').pop()),
      datasets:[{label:'% Complete', data:sorted.map(s=>s.pc), backgroundColor:'#00e0c6', datalabels:{...DL_BAR, anchor:'end', align:'right'}}]
    },
    options:{ indexAxis:'y', plugins:{legend:{display:false}}, scales:{x:{beginAtZero:true,max:100}} }
  });

  // By milestone
  const msCount = {};
  filtered.forEach(s => { const k = s.pri.replace('PS5 - ',''); msCount[k] = (msCount[k]||0)+1; });
  const msLabels = Object.keys(msCount).sort();
  //destroyChart('chartSubMs');
  makeChart('chartSubMs', {
    type:'pie',
    data:{ labels:msLabels, datasets:[{ data:msLabels.map(k=>msCount[k]), backgroundColor:MS_COLORS, datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  // A-punch by subsystem (top 15)
  const topAp = [...filtered].sort((a,b)=>b.ap - a.ap).slice(0,15);
  //destroyChart('chartSubAp');
  makeChart('chartSubAp', {
    type:'bar',
    data:{ labels: topAp.map(s=>s.sub.split(' - ').pop()),
      datasets:[{label:'Open A-Punches', data:topAp.map(s=>s.ap), backgroundColor:'#ff4d8d', datalabels:{...DL_BAR, anchor:'end', align:'right'}}]
    },
    options:{ indexAxis:'y', plugins:{legend:{display:false}}, scales:{x:{beginAtZero:true}} }
  });

  // Status distribution
  const statusCount = {};
  filtered.forEach(s => { const k = s.st || 'In Progress'; statusCount[k] = (statusCount[k]||0)+1; });
  const stLabels = Object.keys(statusCount);
  const stColors = stLabels.map(k => k === 'COMPLETED' ? '#2ecc71' : (k === 'In Progress' ? '#ffb627' : '#3da8ff'));
  makeChart('chartSubStatus', {
    type:'doughnut',
    data:{ labels:stLabels, datasets:[{ data:stLabels.map(k=>statusCount[k]), backgroundColor:stColors, datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom', labels:{font:{size:13},generateLabels:function(chart){return chart.data.labels.map((l,i)=>({text:l+' ('+chart.data.datasets[0].data[i]+')',fillStyle:chart.data.datasets[0].backgroundColor[i],strokeStyle:'transparent',index:i}))}}}} }
  });

  // Table
  const totalPg = Math.ceil(filtered.length / SUB_PER_PAGE);
  if(subPage > totalPg) subPage = 1;
  const st = (subPage-1)*SUB_PER_PAGE;
  const pgItems = filtered.slice(st, st+SUB_PER_PAGE);

  let html = `<table class="data-table" style="min-width:1100px;"><thead><tr>
    <th style="text-align:left;">System</th>
    <th style="text-align:left;">Subsystem</th>
    <th>Milestone</th>
    <th>Total</th><th>Closed</th><th>Pending</th><th>%</th><th>A-Punch</th><th>Status</th>
  </tr></thead><tbody>`;
  pgItems.forEach(s => {
    const statColor = s.st === 'COMPLETED' ? '#1d6f42' : (s.ap > 0 ? '#C00000' : '#333');
    const statBg = s.st === 'COMPLETED' ? '#e8f5e9' : (s.ap > 0 ? '#ffebee' : '#fff');
    html += `<tr style="background:${statBg};">
      <td class="left" style="font-size:11px;">${s.sys.replace('PS5-','')}</td>
      <td class="left" style="font-weight:bold;font-size:11px;">${s.sub}</td>
      <td><span class="badge">${s.pri.replace('PS5 - ','')}</span></td>
      <td>${s.tt}</td>
      <td style="color:#1d6f42;font-weight:700;">${s.cl}</td>
      <td style="color:#C00000;font-weight:700;">${s.pd}</td>
      <td>${pctBar(s.pc)}</td>
      <td style="color:${s.ap>0?'#C00000;font-weight:700':'#999'}">${s.ap}</td>
      <td style="color:${statColor};font-weight:700;">${s.st || 'In Progress'}</td>
    </tr>`;
  });
  if(!pgItems.length) html += `<tr><td colspan="9" style="padding:20px;color:#999;">No matching subsystems</td></tr>`;
  html += `</tbody></table>`;
  document.getElementById('subsystemTableWrap').innerHTML = html;

  // Pagination
  let pagHtml = `<button onclick="subPage=1;renderSubsystem()" ${subPage<=1?'disabled':''}>«</button>
    <button onclick="subPage=Math.max(1,subPage-1);renderSubsystem()" ${subPage<=1?'disabled':''}>‹</button>`;
  for(let i=Math.max(1,subPage-2); i<=Math.min(totalPg,subPage+2); i++){
    pagHtml += `<button class="${i===subPage?'active':''}" onclick="subPage=${i};renderSubsystem()">${i}</button>`;
  }
  pagHtml += `<button onclick="subPage=Math.min(${totalPg},subPage+1);renderSubsystem()" ${subPage>=totalPg?'disabled':''}>›</button>
    <button onclick="subPage=${totalPg};renderSubsystem()" ${subPage>=totalPg?'disabled':''}>»</button>
    <span style="font-size:12px;color:var(--muted);margin-left:8px;">${filtered.length} items</span>`;
  document.getElementById('subPagination').innerHTML = pagHtml;
}

const _charts = {};

function destroyChart(id){
  if(_charts[id]) { _charts[id].destroy(); delete _charts[id]; }
}

function makeChart(id, config){
  destroyChart(id);
  const el = document.getElementById(id);
  if(!el) return null;
  const chart = new Chart(el, config);
  _charts[id] = chart;
  return chart;
}

// ==================== PAGE 4: TASKS ====================
let tasksPage = 1;
const TASKS_PER_PAGE = 50;

function initTasksFilters(){
  const selc = document.getElementById('filterTComp');
  Object.keys(ETASKS.by_company).forEach(c=>{ const o=document.createElement('option'); o.value=c; o.textContent=c; selc.appendChild(o); });
  const seld = document.getElementById('filterTDisc');
  Object.keys(ETASKS.by_discipline).forEach(d=>{ const o=document.createElement('option'); o.value=d; o.textContent=DISC_SHORT[d]||d; seld.appendChild(o); });
  const selp = document.getElementById('filterTPri');
  Object.keys(ETASKS.by_priority).forEach(p=>{ const o=document.createElement('option'); o.value=p; o.textContent=p.replace('PS5 - ',''); selp.appendChild(o); });
  const sels = document.getElementById('filterTState');
  Object.keys(ETASKS.by_state).forEach(s=>{ const o=document.createElement('option'); o.value=s; o.textContent=s; sels.appendChild(o); });
  const selph = document.getElementById('filterTPhase');
  const cats = Object.keys(ETASKS.by_category || {});
  if(cats.length){
    selph.innerHTML = '<option value="ALL">All Phases</option>';
    cats.forEach(c=>{ const o=document.createElement('option'); o.value=c; o.textContent=c; selph.appendChild(o); });
  }
}

function renderTasks(){
  const phaseF = document.getElementById('filterTPhase').value;
  const compF = document.getElementById('filterTComp').value;
  const discF = document.getElementById('filterTDisc').value;
  const priF = document.getElementById('filterTPri').value;
  const stateF = document.getElementById('filterTState').value;
  const search = document.getElementById('searchTasks').value.toLowerCase().trim();

  let filtered = ETASKS.items.filter(t => {
    if(phaseF !== 'ALL' && t.ca !== phaseF) return false;
    if(compF !== 'ALL' && t.co !== compF) return false;
    if(discF !== 'ALL' && t.di !== discF) return false;
    if(priF !== 'ALL' && t.pr !== priF) return false;
    if(stateF !== 'ALL' && t.st !== stateF) return false;
    if(search) return t.id.toLowerCase().includes(search) || t.as.toLowerCase().includes(search) || t.de.toLowerCase().includes(search);
    return true;
  });

  // KPIs (from filtered)
  const closedCount = filtered.filter(t => t.st === 'Closed').length;
  const openCount = filtered.filter(t => t.st === 'To be completed').length;
  const tOther = filtered.length - closedCount - openCount;
  const phaseLabel = phaseF === 'ALL' ? 'All Phases' : phaseF.split(' - ')[0];
  document.getElementById('tasksKpis').innerHTML = `
    <div class="kpi teal"><div class="icon">📋</div><div class="val">${filtered.length.toLocaleString()}</div><div class="lbl">${phaseLabel} — Filtered Tasks</div></div>
    <div class="kpi"><div class="icon">✅</div><div class="val">${closedCount.toLocaleString()}</div><div class="lbl">Closed</div></div>
    <div class="kpi pink"><div class="icon">⏳</div><div class="val">${openCount.toLocaleString()}</div><div class="lbl">To Be Completed</div></div>
    <div class="kpi gold"><div class="icon">🔍</div><div class="val">${ETASKS.total.toLocaleString()}</div><div class="lbl">Total (Unfiltered)</div></div>
  `;

  // Charts (from filtered)
  const tState = {}; const tCompany = {}; const tDisc = {}; const tPri = {};
  filtered.forEach(t => {
    tState[t.st] = (tState[t.st]||0)+1;
    tCompany[t.co] = (tCompany[t.co]||0)+1;
    tDisc[t.di] = (tDisc[t.di]||0)+1;
    tPri[t.pr] = (tPri[t.pr]||0)+1;
  });

  destroyChart('chartTState');
  const stLabels = Object.keys(tState);
  makeChart('chartTState', {
    type:'doughnut',
    data:{ labels:stLabels, datasets:[{ data:stLabels.map(k=>tState[k]), backgroundColor:['#00e0c6','#2ecc71','#ffb627','#3da8ff','#ff4d8d'], datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  destroyChart('chartTComp');
  const compLabels = Object.keys(tCompany);
  makeChart('chartTComp', {
    type:'bar',
    data:{ labels:compLabels, datasets:[{ label:'Tasks', data:compLabels.map(k=>tCompany[k]), backgroundColor:palette2, datalabels:DL_BAR }] },
    options:{ plugins:{legend:{display:false}}, scales:{y:{beginAtZero:true}} }
  });

  destroyChart('chartTDisc');
  const discLabels = Object.keys(tDisc);
  const discFullLabels = discLabels.map(d => DISC_SHORT[d] || d);
  makeChart('chartTDisc', {
    type:'bar',
    data:{ labels:discFullLabels, datasets:[{ label:'Tasks', data:discLabels.map(k=>tDisc[k]), backgroundColor:discLabels.map(d=>DISC_COLORS[DISC_SHORT[d]]||'#9b59f6'), datalabels:DL_BAR }] },
    options:{ indexAxis:'y', plugins:{legend:{display:false}}, scales:{x:{beginAtZero:true}} }
  });

  destroyChart('chartTPri');
  const priLabels = Object.keys(tPri);
  makeChart('chartTPri', {
    type:'pie',
    data:{ labels:priLabels.map(p=>p.replace('PS5 - ','')), datasets:[{ data:priLabels.map(k=>tPri[k]), backgroundColor:MS_COLORS, datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  // Table
  const totalPages = Math.ceil(filtered.length / TASKS_PER_PAGE);
  if(tasksPage > totalPages) tasksPage = 1;
  const start = (tasksPage - 1) * TASKS_PER_PAGE;
  const pageItems = filtered.slice(start, start + TASKS_PER_PAGE);

  let html = `<table class="data-table" style="min-width:1200px;"><thead><tr>
    <th>Task ID</th><th style="text-align:left;">Asset Tag</th><th style="text-align:left;">Description</th>
    <th>Discipline</th><th>Company</th><th style="text-align:left;">Subsystem</th><th>Milestone</th><th>State</th>
  </tr></thead><tbody>`;
  pageItems.forEach(t => {
    const stateColor = t.st === 'Closed' ? '#1d6f42' : (t.st === 'To be completed' ? '#C00000' : '#bf8f00');
    html += `<tr>
      <td style="font-size:11px;font-weight:600;">${t.id}</td>
      <td class="left" style="font-size:11px;">${t.as}</td>
      <td class="left" style="font-size:11px;max-width:250px;overflow:hidden;text-overflow:ellipsis;">${t.de}</td>
      <td><span class="badge">${DISC_SHORT[t.di]||t.di||'-'}</span></td>
      <td style="font-size:11px;">${t.co}</td>
      <td class="left" style="font-size:10px;max-width:180px;overflow:hidden;text-overflow:ellipsis;">${t.su}</td>
      <td style="font-size:11px;">${t.pr.replace('PS5 - ','')}</td>
      <td style="color:${stateColor};font-weight:700;font-size:11px;">${t.st}</td>
    </tr>`;
  });
  if(!pageItems.length) html += `<tr><td colspan="8" style="padding:20px;color:#999;">No matching tasks</td></tr>`;
  html += `</tbody></table>`;
  document.getElementById('tasksTableWrap').innerHTML = html;

  // Pagination
  let pagHtml = `<button onclick="tasksPage=1;renderTasks()" ${tasksPage<=1?'disabled':''}>«</button>
    <button onclick="tasksPage=Math.max(1,tasksPage-1);renderTasks()" ${tasksPage<=1?'disabled':''}>‹</button>`;
  for(let i=Math.max(1,tasksPage-2); i<=Math.min(totalPages,tasksPage+2); i++){
    pagHtml += `<button class="${i===tasksPage?'active':''}" onclick="tasksPage=${i};renderTasks()">${i}</button>`;
  }
  pagHtml += `<button onclick="tasksPage=Math.min(${totalPages},tasksPage+1);renderTasks()" ${tasksPage>=totalPages?'disabled':''}>›</button>
    <button onclick="tasksPage=${totalPages};renderTasks()" ${tasksPage>=totalPages?'disabled':''}>»</button>
    <span style="font-size:12px;color:var(--muted);margin-left:8px;">${filtered.length.toLocaleString()} items</span>`;
  document.getElementById('tasksPagination').innerHTML = pagHtml;
}

// ==================== PAGE 5: HYDROTESTS ====================
const HT_DATA = DATA.hydrotests;

function renderHydrotests(){
  const packF = document.getElementById('filterHtPack').value;
  const msF = document.getElementById('filterHtMs').value;

  const ALL_MS = HT_DATA.milestones.filter(m => m.name !== 'TOTAL');
  const TOTAL_ROW = HT_DATA.milestones.filter(m => m.name === 'TOTAL')[0] || {total:0,closed:0,pending:0,pct:0,packs:{}};

  let filteredMs = ALL_MS;
  if(msF !== 'ALL') filteredMs = filteredMs.filter(m => m.name === msF || m.name.replace('PS5 - ','') === msF);

  const allPacks = ['CLX01','CLX02A','TMX03','TMX05','CLX02B'];
  let showPacks = allPacks;
  if(packF !== 'ALL') showPacks = [packF];

  let totalAll = 0, totalClosed = 0, totalPending = 0;
  filteredMs.forEach(m => {
    if(packF === 'ALL') {
      totalAll += m.total; totalClosed += m.closed; totalPending += m.pending;
    } else {
      const pkd = m.packs[packF] || {total:0, closed:0};
      totalAll += pkd.total; totalClosed += pkd.closed; totalPending += pkd.total - pkd.closed;
    }
  });
  const filteredPct = totalAll ? Math.round(totalClosed/totalAll*100*10)/10 : 0;

  const overallTotal = HT_DATA.overall || '0/0';
  const overallPctVal = HT_DATA.overall_pct || 0;

  document.getElementById('htKpis').innerHTML = `
    <div class="kpi teal"><div class="icon">\u{1F4A7}</div><div class="val">${packF === 'ALL' ? overallTotal : totalClosed+'/'+totalAll}</div><div class="lbl">Hydrotest Progress</div></div>
    <div class="kpi gold"><div class="icon">\u{1F4C8}</div><div class="val">${packF === 'ALL' ? overallPctVal : filteredPct}%</div><div class="lbl">Completion</div></div>
    <div class="kpi"><div class="icon">\u{2705}</div><div class="val">${totalClosed}</div><div class="lbl">Closed Tasks</div></div>
    <div class="kpi pink"><div class="icon">\u{23F3}</div><div class="val">${totalPending}</div><div class="lbl">Pending Tasks</div></div>
  `;

  // Chart 1: Pack completion
  if(packF === 'ALL') {
    const pNames = HT_DATA.packs.map(p => p.name.split(' - ')[0]);
    const pPcts = HT_DATA.packs.map(p => p.pct);
    const pColors = ['#3da8ff','#ffb627','#ff4d8d','#00e0c6','#9b59f6'];
    makeChart('chartHtPacks', {
      type:'bar',
      data:{ labels: pNames,
        datasets:[{label:'% Complete', data:pPcts, backgroundColor:pColors, datalabels:{...DL_BAR, anchor:'end', align:'right'}}]
      },
      options:{ indexAxis:'y', plugins:{legend:{display:false}}, scales:{x:{beginAtZero:true,max:100}} }
    });
  } else {
    const msData = filteredMs.map(m => {
      const pkd = m.packs[packF] || {total:0, closed:0};
      const pct = pkd.total ? Math.round(pkd.closed/pkd.total*100*10)/10 : 0;
      return {label: m.name.replace('PS5 - ',''), pct, closed: pkd.closed, total: pkd.total};
    });
    makeChart('chartHtPacks', {
      type:'bar',
      data:{ labels: msData.map(d=>d.label),
        datasets:[{label:packF+' % Complete', data:msData.map(d=>d.pct), backgroundColor:'#3da8ff', datalabels:DL_BAR}]
      },
      options:{ plugins:{legend:{display:false}}, scales:{y:{beginAtZero:true,max:100}} }
    });
  }

  // Chart 2: Milestone completion
  const chartLabels = filteredMs.map(m => m.name.replace('PS5 - ',''));
  let chPcts, chClosed, chPending;
  if(packF === 'ALL') {
    chPcts = filteredMs.map(m => m.pct);
    chClosed = filteredMs.map(m => m.closed);
    chPending = filteredMs.map(m => m.pending);
  } else {
    chPcts = filteredMs.map(m => {
      const pkd = m.packs[packF] || {total:0, closed:0};
      return pkd.total ? Math.round(pkd.closed/pkd.total*100*10)/10 : 0;
    });
    chClosed = filteredMs.map(m => (m.packs[packF] || {closed:0}).closed);
    chPending = filteredMs.map(m => { const pkd=m.packs[packF]||{total:0,closed:0}; return pkd.total-pkd.closed; });
  }

  makeChart('chartHtMilestones', {
    type:'bar',
    data:{ labels: chartLabels,
      datasets:[{label:'% Complete', data:chPcts, backgroundColor:'#3da8ff', datalabels:DL_BAR}]
    },
    options:{ plugins:{legend:{display:false}}, scales:{y:{beginAtZero:true,max:100}} }
  });

  makeChart('chartHtStacked', {
    type:'bar',
    data:{ labels: chartLabels,
      datasets:[
        {label:'Closed', data:chClosed, backgroundColor:'#00e0c6', datalabels:DL_STACK},
        {label:'Pending', data:chPending, backgroundColor:'#ff4d8d', datalabels:DL_STACK}
      ]
    },
    options:{ plugins:{legend:{position:'bottom'}}, scales:{x:{stacked:true},y:{stacked:true,beginAtZero:true}} }
  });

  // Table
  let html = `<table class="data-table" style="min-width:${packF === 'ALL' ? '900' : '500'}px;"><thead><tr>
    <th style="text-align:left;">Milestone</th><th>Total</th><th>Closed</th><th>Pending</th><th>%</th>`;
  if(packF === 'ALL') {
    showPacks.forEach(pk => { html += '<th colspan="2">'+pk+'</th>'; });
    html += '</tr><tr><th></th><th></th><th></th><th></th><th></th>';
    showPacks.forEach(() => { html += '<th>T</th><th>C</th>'; });
  } else {
    html += '<th>Closed</th><th>%</th>';
  }
  html += '</tr></thead><tbody>';

  filteredMs.forEach(m => {
    let rTotal = m.total, rClosed = m.closed, rPct = m.pct;
    if(packF !== 'ALL') {
      const pkd = m.packs[packF] || {total:0, closed:0};
      rTotal = pkd.total; rClosed = pkd.closed;
      rPct = pkd.total ? Math.round(pkd.closed/pkd.total*100*10)/10 : 0;
    }
    html += '<tr><td class="left" style="font-weight:bold;">'+m.name.replace('PS5 - ','')+'</td>' +
      '<td>'+rTotal+'</td><td style="color:#1d6f42;font-weight:700;">'+rClosed+'</td>' +
      '<td style="color:#C00000;font-weight:700;">'+(rTotal-rClosed)+'</td><td>'+pctBar(rPct)+'</td>';
    if(packF === 'ALL') {
      showPacks.forEach(pk => {
        const pkd = m.packs[pk] || {total:0, closed:0};
        html += '<td>'+(pkd.total||'-')+'</td><td style="color:#1d6f42;font-weight:700;">'+(pkd.closed||0)+'</td>';
      });
    } else {
      html += '<td style="color:#1d6f42;font-weight:700;">'+rClosed+'</td><td>'+rPct+'%</td>';
    }
    html += '</tr>';
  });

  // Total row
  html += '<tr class="total"><td class="left">TOTAL</td>' +
    '<td>'+totalAll+'</td><td>'+totalClosed+'</td><td>'+totalPending+'</td><td>'+pctBar(filteredPct)+'</td>';
  if(packF === 'ALL') {
    showPacks.forEach(pk => {
      const pkd = TOTAL_ROW.packs[pk] || {total:0, closed:0};
      html += '<td>'+(pkd.total||'-')+'</td><td>'+(pkd.closed||0)+'</td>';
    });
  } else {
    html += '<td>'+totalClosed+'</td><td>'+filteredPct+'%</td>';
  }
  html += '</tr></tbody></table>';
  document.getElementById('htTableWrap').innerHTML = html;
}function exportHydrotestsExcel(){
  const packF = document.getElementById('filterHtPack').value;
  const msF = document.getElementById('filterHtMs').value;
  const ALL_MS = HT_DATA.milestones.filter(m => m.name !== 'TOTAL');
  const TOTAL_ROW = HT_DATA.milestones.filter(m => m.name === 'TOTAL')[0] || {total:0,closed:0,pending:0,pct:0,packs:{}};
  let tableMs = ALL_MS;
  if(msF !== 'ALL') tableMs = tableMs.filter(m => m.name === msF || m.name.replace('PS5 - ','') === msF);
  const allPacks = ['CLX01','CLX02A','TMX03','TMX05','CLX02B'];
  let showPacks = allPacks;
  if(packF !== 'ALL') showPacks = [packF];

  let html = buildExcelHeader('Hydrotests Summary - PS5');
  html += '<tr><th colspan="5" class="hdr" style="text-align:left;">Milestone</th>';
  if(packF === 'ALL') {
    showPacks.forEach(pk => { html += '<th colspan="2" class="hdr">'+pk+'</th>'; });
    html += '</tr><tr><th class="hdr">Milestone</th><th class="hdr">Total</th><th class="hdr">Closed</th><th class="hdr">Pending</th><th class="hdr">%</th>';
    showPacks.forEach(() => { html += '<th class="hdr">T</th><th class="hdr">C</th>'; });
  } else {
    html += '<th class="hdr">Closed</th><th class="hdr">%</th></tr><tr><th class="hdr">Milestone</th><th class="hdr">Total</th><th class="hdr">Closed</th><th class="hdr">Pending</th><th class="hdr">%</th><th class="hdr">Closed</th><th class="hdr">%</th>';
  }
  html += '</tr>';

  tableMs.forEach(m => {
    let rTotal = m.total, rClosed = m.closed, rPct = m.pct;
    if(packF !== 'ALL') {
      const pkd = m.packs[packF] || {total:0, closed:0};
      rTotal = pkd.total; rClosed = pkd.closed;
      rPct = pkd.total ? Math.round(pkd.closed/pkd.total*1000)/10 : 0;
    }
    html += '<tr><td style="font-weight:bold;">'+m.name+'</td><td>'+rTotal+'</td><td>'+rClosed+'</td><td>'+(rTotal-rClosed)+'</td><td>'+rPct+'%</td>';
    if(packF === 'ALL') {
      showPacks.forEach(pk => {
        const pkd = m.packs[pk] || {total:0, closed:0};
        html += '<td>'+(pkd.total||'-')+'</td><td>'+(pkd.closed||0)+'</td>';
      });
    } else {
      html += '<td>'+rClosed+'</td><td>'+rPct+'%</td>';
    }
    html += '</tr>';
  });

  html += '<tr class="tot"><td class="tot">TOTAL</td><td class="tot">'+TOTAL_ROW.total+'</td><td class="tot">'+TOTAL_ROW.closed+'</td><td class="tot">'+TOTAL_ROW.pending+'</td><td class="tot">'+TOTAL_ROW.pct+'%</td>';
  if(packF === 'ALL') {
    showPacks.forEach(pk => {
      const pkd = TOTAL_ROW.packs[pk] || {total:0, closed:0};
      html += '<td class="tot">'+(pkd.total||'-')+'</td><td class="tot">'+(pkd.closed||0)+'</td>';
    });
  } else {
    html += '<td class="tot">'+TOTAL_ROW.closed+'</td><td class="tot">'+TOTAL_ROW.pct+'%</td>';
  }
  html += '</tr></table></body></html>';
  downloadExcel(html, 'Hydrotests_Summary');
}
// ==================== EXPORTS ====================
function buildExcelHeader(title){
  return '<html xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:x="urn:schemas-microsoft-com:office:excel" xmlns="http://www.w3.org/TR/REC-html40">' +
  '<head><meta charset="UTF-8"><!--[if gte mso 9]><xml><x:ExcelWorkbook><x:ExcelWorksheets><x:ExcelWorksheet><x:Name>Sheet1</x:Name>' +
  '<x:WorksheetOptions><x:DisplayGridlines/></x:WorksheetOptions></x:ExcelWorksheet></x:ExcelWorksheets></x:ExcelWorkbook></xml><![endif]-->' +
  '<style>td,th{font-family:Arial,sans-serif;font-size:12px;vertical-align:middle;}' +
  '.hdr{background:#ED7D31;color:#000;font-weight:bold;text-align:center;border:1px solid #9c4a14;padding:8px;}' +
  '.tot{background:#404040;color:#fff;font-weight:bold;}</style></head><body>' +
  '<table border="1" cellspacing="0" cellpadding="5" style="border-collapse:collapse;">' +
  '<tr><th colspan="10" class="hdr" style="font-size:14px;">EACOP PS5 - ' + title + '</th></tr>';
}

function downloadExcel(html, name){
  const blob = new Blob(['\ufeff'+html], {type:'application/vnd.ms-excel;charset=utf-8'});
  const url = URL.createObjectURL(blob);
  const a = document.createElement('a');
  a.href = url; a.download = name+'.xls'; a.click();
  URL.revokeObjectURL(url);
}

function exportOverallExcel(){
  const comp = document.getElementById('filterCompany').value;
  const src = getOverallDataByDisc(comp);
  if(!src) return;
  let html = buildExcelHeader('Overall Pre-Commissioning Progress - ' + comp);
  html += `<tr><th rowspan="2" class="hdr" style="text-align:left;">Discipline</th>
    <th rowspan="2" class="hdr">Total</th><th rowspan="2" class="hdr">Closed</th><th rowspan="2" class="hdr">Pending</th><th rowspan="2" class="hdr">%</th>`;
  MILESTONES.forEach(m => { html += `<th colspan="4" class="hdr">${m.replace('MILESTONE ','M-')}</th>`; });
  html += `</tr><tr>`;
  MILESTONES.forEach(() => { html += `<th class="hdr">T</th><th class="hdr">C</th><th class="hdr">P</th><th class="hdr">%</th>`; });
  html += `</tr>`;

  DISC_NAMES.forEach(dn => {
    if(!src[dn]) return;
    const d = src[dn];
    html += `<tr><td style="font-weight:bold;">${dn}</td><td>${d.t}</td><td>${d.c}</td><td>${d.p}</td><td>${d.pc}%</td>`;
    MILESTONES.forEach(m => {
      const ms = d.ms[m] || {};
      html += `<td>${ms.t||'-'}</td><td>${ms.c||'-'}</td><td>${ms.p||'-'}</td><td>${ms.pc?ms.pc+'%':'-'}</td>`;
    });
    html += `</tr>`;
  });
  if(src['Grand Total']){
    const g = src['Grand Total'];
    html += `<tr class="tot"><td class="tot">GRAND TOTAL</td><td class="tot">${g.t}</td><td class="tot">${g.c}</td><td class="tot">${g.p}</td><td class="tot">${g.pc}%</td>`;
    MILESTONES.forEach(m => {
      const ms = g.ms[m] || {};
      html += `<td class="tot">${ms.t||'-'}</td><td class="tot">${ms.c||'-'}</td><td class="tot">${ms.p||'-'}</td><td class="tot">${ms.pc?ms.pc+'%':'-'}</td>`;
    });
    html += `</tr>`;
  }
  html += `</table></body></html>`;
  downloadExcel(html, 'Overall_Progress_' + comp.replace(/\s+/g,'_'));
}

function exportAPunchExcel(){
  const compF = document.getElementById('filterApComp').value;
  const discF = document.getElementById('filterApDisc').value;
  const search = document.getElementById('searchAPunch').value.toLowerCase().trim();
  let filtered = APUNCH.items.filter(p => {
    if(compF !== 'ALL' && p.co !== compF) return false;
    if(discF !== 'ALL' && p.di !== discF) return false;
    if(search) return p.id.toLowerCase().includes(search) || p.as.toLowerCase().includes(search);
    return true;
  });
  let html = buildExcelHeader('Open Punches List');
  html += `<tr><th class="hdr">PL ID</th><th class="hdr" style="text-align:left;">Asset Tag</th><th class="hdr">Discipline</th><th class="hdr">Company</th><th class="hdr" style="text-align:left;">Subsystem</th><th class="hdr" style="text-align:left;">Description</th></tr>`;
  filtered.forEach(p => {
    html += `<tr><td style="font-weight:bold;color:#C00000;">${p.id}</td><td>${p.as}</td><td>${DISC_SHORT[p.di]||p.di||'-'}</td><td>${p.co}</td><td>${p.su}</td><td>${p.de}</td></tr>`;
  });
  html += `</table></body></html>`;
  downloadExcel(html, 'Open_A_Punches');
}

function exportSubsystemExcel(){
  const phaseF = document.getElementById('filterSubPhase').value;
  const msF = document.getElementById('filterSubMs').value;
  const discF = document.getElementById('filterSubDisc').value;
  const compF = document.getElementById('filterSubComp').value;
  const search = document.getElementById('searchSub').value.toLowerCase().trim();

  let tasks = ETASKS.items.filter(t => {
    if(phaseF !== 'ALL' && t.ca !== phaseF) return false;
    if(t.st === 'Blank' || t.st === '') return false;
    if(compF !== 'ALL' && t.co !== compF) return false;
    if(discF !== 'ALL' && t.ds !== discF) return false;
    return true;
  });
  const subPri = {};
  SUBS.forEach(s => { subPri[s.sub] = s.pri; });
  const stats = {};
  tasks.forEach(t => {
    const pri = subPri[t.su];
    if(pri && t.pr !== pri) return;
    if(!stats[t.su]) stats[t.su] = {tt:0,cl:0};
    stats[t.su].tt++;
    if(t.st === 'Closed') stats[t.su].cl++;
  });
  const apCount = {};
  APUNCH.items.forEach(p => { if(p.ca === 'A' && p.su) apCount[p.su] = (apCount[p.su]||0)+1; });

  let filtered = SUBS.filter(s => {
    if(msF !== 'ALL' && s.pri !== msF) return false;
    if(search && !s.sub.toLowerCase().includes(search)) return false;
    return true;
  }).map(s => {
    const st = stats[s.sub] || {tt:0,cl:0};
    return {sys:s.sys, sub:s.sub, pri:s.pri, st:s.st, tt:st.tt, cl:st.cl, pd:st.tt-st.cl, pc:st.tt?Math.round(st.cl/st.tt*1000)/10:0, ap:apCount[s.sub]||0};
  });
  let html = buildExcelHeader('Subsystem Progress Status' + (phaseF === 'ALL' ? '' : ' — ' + phaseF));
  html += `<tr><th class="hdr" style="text-align:left;">System</th><th class="hdr" style="text-align:left;">Subsystem</th>
    <th class="hdr">Milestone</th><th class="hdr">Total</th><th class="hdr">Closed</th><th class="hdr">Pending</th>
    <th class="hdr">%</th><th class="hdr">A-Punch</th><th class="hdr">Status</th></tr>`;
  filtered.forEach(s => {
    html += `<tr><td>${s.sys}</td><td style="font-weight:bold;">${s.sub}</td><td>${s.pri}</td>
      <td>${s.tt}</td><td>${s.cl}</td><td>${s.pd}</td><td>${s.pc}%</td><td>${s.ap}</td><td>${s.st||'In Progress'}</td></tr>`;
  });
  html += `</table></body></html>`;
  downloadExcel(html, 'Subsystem_Progress');
}

function exportTasksExcel(){
  const compF = document.getElementById('filterTComp').value;
  const discF = document.getElementById('filterTDisc').value;
  const priF = document.getElementById('filterTPri').value;
  const stateF = document.getElementById('filterTState').value;
  const phaseF = document.getElementById('filterTPhase').value;
  const search = document.getElementById('searchTasks').value.toLowerCase().trim();
  let filtered = ETASKS.items.filter(t => {
    if(phaseF !== 'ALL' && t.ca !== phaseF) return false;
    if(compF !== 'ALL' && t.co !== compF) return false;
    if(discF !== 'ALL' && t.di !== discF) return false;
    if(priF !== 'ALL' && t.pr !== priF) return false;
    if(stateF !== 'ALL' && t.st !== stateF) return false;
    if(search && !t.id.toLowerCase().includes(search) && !t.as.toLowerCase().includes(search)) return false;
    return true;
  });
  let html = buildExcelHeader('Exported Tasks Registry' + (phaseF === 'ALL' ? '' : ' — ' + phaseF));
  html += `<tr><th class="hdr">Task ID</th><th class="hdr" style="text-align:left;">Asset Tag</th>
    <th class="hdr" style="text-align:left;">Description</th><th class="hdr">Discipline</th>
    <th class="hdr">Company</th><th class="hdr" style="text-align:left;">Subsystem</th>
    <th class="hdr">Phase</th><th class="hdr">Milestone</th><th class="hdr">State</th></tr>`;
  filtered.forEach(t => {
    html += `<tr><td>${t.id}</td><td>${t.as}</td><td>${t.de}</td>
      <td>${DISC_SHORT[t.di]||t.di||'-'}</td><td>${t.co}</td><td>${t.su}</td>
      <td>${(t.ca||'-').split(' - ')[0]}</td><td>${t.pr.replace('PS5 - ','')}</td><td>${t.st}</td></tr>`;
  });
  html += `</table></body></html>`;
  downloadExcel(html, 'Exported_Tasks');
}

// ==================== PAGE: PS6 - SUBSYSTEMS PROGRESS ====================
const PS6 = DATA.ps6 || {summary:{total:0,closed:0,open:0,a_punch:0,subsystems:0,completed:0}, subs:[]};
const PS6_SUM = PS6.summary || {};
let ps6Page = 1;
const PS6_PER_PAGE = 30;

function initPs6Filters(){
  const sel = document.getElementById('filterPs6Ms');
  const set = new Set();
  PS6.subs.forEach(s => { if(s.pri) set.add(s.pri); });
  Array.from(set).sort().forEach(m => { const o=document.createElement('option'); o.value=m; o.textContent=m.replace('PS6 - ',''); sel.appendChild(o); });
}

function renderPS6(){
  const phaseF = document.getElementById('filterPs6Phase').value;
  const msF = document.getElementById('filterPs6Ms').value;
  const search = document.getElementById('searchPs6').value.toLowerCase().trim();

  // Task stats per PS6 subsystem from EXPORTED TASKS (phase-aware)
  const ps6Tasks = ETASKS.items.filter(t => {
    if(phaseF !== 'ALL' && t.ca !== phaseF) return false;
    if(t.st === 'Blank' || t.st === '') return false;
    return true;
  });
  const subPri = {};
  PS6.subs.forEach(s => { subPri[s.sub] = s.pri; });
  const stats = {};
  ps6Tasks.forEach(t => {
    if(!t.su || !t.su.startsWith('PS6-')) return;
    const pri = subPri[t.su];
    if(pri && t.pr !== pri) return;
    if(!stats[t.su]) stats[t.su] = {tt:0,cl:0};
    stats[t.su].tt++;
    if(t.st === 'Closed') stats[t.su].cl++;
  });

  const filtered = PS6.subs.map(s => {
    const st = stats[s.sub] || {tt:0,cl:0};
    // Fall back to workbook sheet values when no task data exists for this subsystem
    const tt = st.tt || s.tt;
    const cl = st.cl || s.cl;
    return {sys:s.sys, sub:s.sub, pri:s.pri, st:s.st, tt:tt, cl:cl, pd:tt - cl, pc: st.tt ? Math.round(st.cl/st.tt*1000)/10 : (s.pc === undefined ? null : s.pc), ap:s.ap};
  }).filter(s => {
    if(msF !== 'ALL' && s.pri !== msF) return false;
    if(search && !s.sub.toLowerCase().includes(search) && !s.sys.toLowerCase().includes(search)) return false;
    return true;
  });

  const totalT = filtered.reduce((a,s)=>a+s.tt,0);
  const closedT = filtered.reduce((a,s)=>a+s.cl,0);
  const aPunch = filtered.reduce((a,s)=>a+s.ap,0);
  const completed = filtered.filter(s=>s.st==='COMPLETED').length;
  const pct = totalT ? Math.round(closedT/totalT*1000)/10 : 0;

  document.getElementById('ps6Kpis').innerHTML = `
    <div class="kpi"><div class="icon">📋</div><div class="val">${filtered.length}</div><div class="lbl">Subsystems</div></div>
    <div class="kpi teal"><div class="icon">✅</div><div class="val">${completed}</div><div class="lbl">Completed</div></div>
    <div class="kpi gold"><div class="icon">📈</div><div class="val">${totalT ? pct+'%' : 'N/A'}</div><div class="lbl">${phaseF === 'ALL' ? 'All Phases' : phaseF.split(' - ')[0]} Closed (${closedT}/${totalT})</div></div>
    <div class="kpi pink"><div class="icon">📌</div><div class="val">${aPunch || PS6_SUM.a_punch || 0}</div><div class="lbl">Open A-Punches</div></div>
  `;

  document.getElementById('ps6Note').innerHTML = (PS6_SUM.total || totalT) ? '' :
    '⚠ No PS6 task data in the Excel export yet — values show 0 / N/A. Use the Phase & Milestone filters to view subsystems.';

  const agg = {}; const msOrder = [];
  filtered.forEach(s => {
    const k = s.pri || 'Unassigned';
    if(!agg[k]){ agg[k] = {count:0, t:0, c:0}; msOrder.push(k); }
    agg[k].count++; agg[k].t += s.tt; agg[k].c += s.cl;
  });
  msOrder.sort();
  const msLabels = msOrder.map(m => m.replace('PS6 - ',''));

  makeChart('chartPs6Ms', {
    type:'pie',
    data:{ labels: msLabels, datasets:[{ data: msOrder.map(k=>agg[k].count), backgroundColor:MS_COLORS, datalabels:DL_PIE }] },
    options:{ plugins:{legend:{position:'bottom'}} }
  });

  makeChart('chartPs6Stack', {
    type:'bar',
    data:{ labels: msLabels,
      datasets:[
        {label:'Closed', data: msOrder.map(k=>agg[k].c), backgroundColor:'#00e0c6', datalabels:DL_STACK},
        {label:'Pending', data: msOrder.map(k=>agg[k].t - agg[k].c), backgroundColor:'#ff4d8d', datalabels:DL_STACK}
      ]
    },
    options:{ plugins:{legend:{position:'bottom'}}, scales:{x:{stacked:true},y:{stacked:true,beginAtZero:true}} }
  });

  const totalPg = Math.max(1, Math.ceil(filtered.length / PS6_PER_PAGE));
  if(ps6Page > totalPg) ps6Page = 1;
  const start = (ps6Page-1)*PS6_PER_PAGE;
  const pgItems = filtered.slice(start, start+PS6_PER_PAGE);

  let html = `<table class="data-table" style="min-width:1100px;"><thead><tr>
    <th style="text-align:left;">System</th>
    <th style="text-align:left;">Subsystem</th>
    <th>Milestone</th>
    <th>Total</th><th>Closed</th><th>Pending</th><th>%</th><th>A-Punch</th><th>Status</th>
  </tr></thead><tbody>`;
  pgItems.forEach(s => {
    const statColor = s.st === 'COMPLETED' ? '#1d6f42' : (s.ap > 0 ? '#C00000' : '#333');
    const statBg = s.st === 'COMPLETED' ? '#e8f5e9' : (s.ap > 0 ? '#ffebee' : '#fff');
    const pcCell = (s.pc === null || s.pc === undefined) ? '<span style="color:#999;">N/A</span>' : pctBar(s.pc);
    html += `<tr style="background:${statBg};">
      <td class="left" style="font-size:11px;">${s.sys.replace('PS6-','')}</td>
      <td class="left" style="font-weight:bold;font-size:11px;">${s.sub}</td>
      <td><span class="badge">${s.pri.replace('PS6 - ','')}</span></td>
      <td>${s.tt}</td>
      <td style="color:#1d6f42;font-weight:700;">${s.cl}</td>
      <td style="color:#C00000;font-weight:700;">${s.pd}</td>
      <td>${pcCell}</td>
      <td style="color:${s.ap>0?'#C00000;font-weight:700':'#999'}">${s.ap}</td>
      <td style="color:${statColor};font-weight:700;">${s.st || 'In Progress'}</td>
    </tr>`;
  });
  if(!pgItems.length) html += `<tr><td colspan="9" style="padding:20px;color:#999;">No matching subsystems</td></tr>`;
  html += `</tbody></table>`;
  document.getElementById('ps6TableWrap').innerHTML = html;

  let pagHtml = `<button onclick="ps6Page=1;renderPS6()" ${ps6Page<=1?'disabled':''}>«</button>
    <button onclick="ps6Page=Math.max(1,ps6Page-1);renderPS6()" ${ps6Page<=1?'disabled':''}>‹</button>`;
  for(let i=Math.max(1,ps6Page-2); i<=Math.min(totalPg,ps6Page+2); i++){
    pagHtml += `<button class="${i===ps6Page?'active':''}" onclick="ps6Page=${i};renderPS6()">${i}</button>`;
  }
  pagHtml += `<button onclick="ps6Page=Math.min(${totalPg},ps6Page+1);renderPS6()" ${ps6Page>=totalPg?'disabled':''}>›</button>
    <button onclick="ps6Page=${totalPg};renderPS6()" ${ps6Page>=totalPg?'disabled':''}>»</button>
    <span style="font-size:12px;color:var(--muted);margin-left:8px;">${filtered.length} items</span>`;
  document.getElementById('ps6Pagination').innerHTML = pagHtml;
}

function exportPS6Excel(){
  const phaseF = document.getElementById('filterPs6Phase').value;
  const msF = document.getElementById('filterPs6Ms').value;
  const search = document.getElementById('searchPs6').value.toLowerCase().trim();

  const ps6Tasks = ETASKS.items.filter(t => {
    if(phaseF !== 'ALL' && t.ca !== phaseF) return false;
    if(t.st === 'Blank' || t.st === '') return false;
    return true;
  });
  const subPri = {};
  PS6.subs.forEach(s => { subPri[s.sub] = s.pri; });
  const stats = {};
  ps6Tasks.forEach(t => {
    if(!t.su || !t.su.startsWith('PS6-')) return;
    const pri = subPri[t.su];
    if(pri && t.pr !== pri) return;
    if(!stats[t.su]) stats[t.su] = {tt:0,cl:0};
    stats[t.su].tt++;
    if(t.st === 'Closed') stats[t.su].cl++;
  });

  let filtered = PS6.subs.map(s => {
    const st = stats[s.sub] || {tt:0,cl:0};
    const tt = st.tt || s.tt;
    const cl = st.cl || s.cl;
    return {sys:s.sys, sub:s.sub, pri:s.pri, st:s.st, tt:tt, cl:cl, pd:tt-cl, pc:st.tt?Math.round(st.cl/st.tt*1000)/10:(s.pc===undefined?null:s.pc), ap:s.ap};
  }).filter(s => {
    if(msF !== 'ALL' && s.pri !== msF) return false;
    if(search && !s.sub.toLowerCase().includes(search) && !s.sys.toLowerCase().includes(search)) return false;
    return true;
  });
  let html = buildExcelHeader('PS6 Subsystem Progress Status' + (phaseF === 'ALL' ? '' : ' — ' + phaseF));
  html += `<tr><th class="hdr" style="text-align:left;">System</th><th class="hdr" style="text-align:left;">Subsystem</th>
    <th class="hdr">Milestone</th><th class="hdr">Total</th><th class="hdr">Closed</th><th class="hdr">Pending</th>
    <th class="hdr">%</th><th class="hdr">A-Punch</th><th class="hdr">Status</th></tr>`;
  filtered.forEach(s => {
    const pc = (s.pc === null || s.pc === undefined) ? 'N/A' : s.pc + '%';
    html += `<tr><td>${s.sys}</td><td style="font-weight:bold;">${s.sub}</td><td>${s.pri}</td>
      <td>${s.tt}</td><td>${s.cl}</td><td>${s.pd}</td><td>${pc}</td><td>${s.ap}</td><td>${s.st||'In Progress'}</td></tr>`;
  });
  html += `</table></body></html>`;
  downloadExcel(html, 'PS6_Subsystems_Progress');
}

// ==================== INIT ====================
initFilters();
initPs6Filters();
initTasksFilters();
renderOverall();
renderAPunch();
renderSubsystem();
renderPS6();
renderTasks();
renderHydrotests();
</script>
</body>
</html>